X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9367670.315,4697428.921,47791,163428,UNKNOWN163428,FELICITY,OH,45120,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.83055437,-84.15121421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,-999999,-999999,Y,Y
-9367677.194,4697374.71,47792,163429,TAP163429,FELICITY,OH,45120,TAP,IN SERVICE,CLERMONT,39025,USA,38.830175,-84.151276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,-999999,-999999,Y,Y
-9374815.331,4702901.304,47793,163430,UNKNOWN163430,MOSCOW,OH,45153,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.8688393,-84.21539898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,2,-999999,-999999,Y,Y
-9383483.432,4720268.208,47794,163431,TAP163431,NEW RICHMOND,OH,45157,TAP,IN SERVICE,CLERMONT,39025,USA,38.99020212,-84.29326585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,-999999,-999999,Y,Y
-10017593.01,5252736.866,47795,163432,DPC GRADIOT,GRATIOT,WI,53541,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.60960229,-89.98956908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,69,69,Y,Y
-9413303.322,4770219.987,47796,163433,UNKNOWN163433,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.33811478,-84.56114249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,-999999,-999999,Y,Y
-9413218.443,4770189.362,47797,163434,TAP163434,FAIRFIELD,OH,45014,TAP,IN SERVICE,BUTLER,39017,USA,39.337902,-84.56038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,-999999,-999999,Y,Y
-9417216.726,4782222.074,47798,163435,UNKNOWN163435,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.42145239,-84.59629719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,2,69,69,Y,Y
-10247070.67,5704336.314,47799,163436,TAP163436,CUMBERLAND,WI,54829,TAP,IN SERVICE,BARRON,55005,USA,45.523629,-92.051002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10011050.46,5252852.188,47800,163437,WIOTA,SOUTH WAYNE,WI,53587,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.61036473,-89.9307964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/1/2018 0:00,IMAGERY,10/1/2018 0:00,2,69,69,Y,Y
-9995914.57,5248291.461,47801,163438,BROWNTOWN,BROWNTOWN,WI,53522,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.58020477,-89.79482837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/1/2018 0:00,IMAGERY,10/1/2018 0:00,2,69,69,Y,Y
-10017645.1,5254443.408,47802,163439,TAP163439,GRATIOT,WI,53541,TAP,IN SERVICE,LAFAYETTE,55065,USA,42.620884,-89.990037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-10226945.98,5731872.121,47803,163443,UNKNOWN163443,SARONA,WI,54870,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.69666507,-91.87021881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,1,69,69,Y,Y
-10226637.09,5731866.531,47804,163444,TAP163444,SARONA,WI,54870,TAP,IN SERVICE,WASHBURN,55129,USA,45.69663,-91.867444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,3,69,69,Y,Y
-10226627.06,5711372.144,47805,163445,UNKNOWN163445,RICE LAKE,WI,54868,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.5678932,-91.86735394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,2,69,69,Y,Y
-10224246.95,5685061.709,47806,163446,TAP163446,BARRON,WI,54812,TAP,IN SERVICE,BARRON,55005,USA,45.402189,-91.845973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,1,-999999,-999999,Y,Y
-10226680.93,5753031.953,47807,163447,UNKNOWN163447,SPOONER,WI,54801,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.82927157,-91.86783787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,1,-999999,-999999,N,N
-10226633.61,5753051.916,47808,163448,UNKNOWN163448,SPOONER,WI,54801,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.82939653,-91.86741273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,2,69,-999999,Y,N
-10228377.57,5750247.549,47809,163449,TAP163449,SPOONER,WI,54801,TAP,IN SERVICE,WASHBURN,55129,USA,45.81184,-91.883079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,3,69,69,Y,Y
-10230714.64,5750641.186,47810,163450,UNKNOWN163450,SPOONER,WI,54801,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.81430467,-91.90407324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,1,69,69,Y,Y
-10230723.58,5750585.606,47811,163451,UNKNOWN163451,SPOONER,WI,54801,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.81395668,-91.90415355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,1,69,69,Y,Y
-10251823.98,5751126.069,47812,163452,UNKNOWN163452,SPOONER,WI,54801,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.8173405,-92.09370167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,2,69,69,Y,Y
-10159920.7,5812197.419,47813,163453,UNKNOWN163453,CABLE,WI,54821,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.19838294,-91.26812052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,1,115,115,Y,Y
-10161134.41,5812156.173,47814,163454,TAP163454,CABLE,WI,54821,TAP,IN SERVICE,BAYFIELD,55007,USA,46.19812648,-91.27902345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,5/1/2020 0:00,3,115,115,Y,Y
-10051164.72,5670317.578,47815,163455,UNKNOWN163455,WESTBORO,WI,54490,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.30911675,-90.29114891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,1,69,69,Y,Y
-10058063.09,5670086.84,47816,163456,TAP163456,WESTBORO,WI,54490,TAP,IN SERVICE,TAYLOR,55119,USA,45.307659,-90.353118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,3,69,69,Y,Y
-10055669.9,5692476.023,47817,163457,UNKNOWN163457,OGEMA,WI,54459,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.44893398,-90.33161967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2018 0:00,IMAGERY,10/18/2018 0:00,2,69,69,Y,Y
-10060479.09,5641455.439,47818,163458,UNKNOWN163458,MEDFORD,WI,54451,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.12648152,-90.37482136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10044345.5,5647528.727,47819,163459,UNKNOWN163459,MEDFORD,WI,54451,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.1649611,-90.22989086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-10060494.08,5641501.271,47820,163460,TAP163460,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.126772,-90.374956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10060663.55,5626500.208,47821,163461,UNKNOWN163461,DORCHESTER,WI,54425,SUBSTATION,IN SERVICE,CLARK,55019,USA,45.03161636,-90.37647836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-10060452.23,5647232.048,47822,163462,UNKNOWN163462,MEDFORD,WI,54451,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.16308198,-90.37458007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-10059926.13,5647204.581,47823,163463,TAP163463,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.162908,-90.369854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10058173.96,5647178.057,47824,163464,TAP163464,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.16274,-90.354114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10058149.31,5645011.817,47825,163465,UNKNOWN163465,MEDFORD,WI,54451,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.14901742,-90.35389258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,69,69,Y,Y
-10060686.3,5626606.164,47826,163466,TAP163466,DORCHESTER,WI,54425,TAP,IN SERVICE,TAYLOR,55119,USA,45.03228902,-90.37668272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10056997.2,5642766.906,47827,163467,TAP163467,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.134793,-90.343543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,69,69,Y,Y
-10057122.22,5642762.487,47828,163468,TAP163468,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.134765,-90.344666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10056905.61,5641054.811,47829,163469,UNKNOWN163469,MEDFORD,WI,54451,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.12394228,-90.34272019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-10056960.02,5641077.644,47830,163470,TAP163470,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.124087,-90.343209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10049716.83,5631344.025,47831,163472,UNKNOWN163472,STETSONVILLE,WI,54480,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.06235927,-90.27814233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-10062889.23,5626543.785,47832,163473,TAP163473,DORCHESTER,WI,54425,TAP,IN SERVICE,TAYLOR,55119,USA,45.031893,-90.396472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10062986.19,5608941.249,47833,163474,TAP163474,COLBY,WI,54421,TAP,IN SERVICE,CLARK,55019,USA,44.920034,-90.397343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10064017.84,5606161.593,47834,163475,UNKNOWN163475,COLBY,WI,54421,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.90235015,-90.40661044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-10058554.79,5590089.243,47835,163476,TAP163476,SPENCER,WI,54479,TAP,IN SERVICE,CLARK,55019,USA,44.799993,-90.357535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10056332.74,5587889.699,47836,163477,TAP163477,SPENCER,WI,54479,TAP,IN SERVICE,CLARK,55019,USA,44.785971,-90.337574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10045301.06,5590128.05,47837,163478,UNKNOWN163478,SPENCER,WI,54479,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.80024036,-90.23847475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-10069608.37,5582029.524,47838,163479,TAP163479,LOYAL,WI,54446,TAP,IN SERVICE,CLARK,55019,USA,44.748596,-90.456831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-10069376.08,5580953.115,47839,163480,UNKNOWN163480,LOYAL,WI,54446,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.74172825,-90.45474435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-9752037.064,5541099.691,47840,163481,BOOSTER,KEWAUNEE,WI,54216,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.48687962,-87.60403946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/6/2018 0:00,IMAGERY,9/6/2018 0:00,1,69,69,Y,Y
-9918886.81,5549961.357,47841,163482,CWEC IOLA,IOLA,WI,54945,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.54364355,-89.10287623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/7/2018 0:00,IMAGERY,9/7/2018 0:00,1,69,69,Y,Y
-9899744.348,5538158.94,47842,163483,MANAWA,MANAWA,WI,54949,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.46803025,-88.93091656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/7/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-9930172.902,5806642.52,47843,163485,LAND O LAKES,LAND O LAKES,MI,54540,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.16383278,-89.20426092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/31/2018 0:00,IMAGERY,9/10/2018 0:00,2,69,69,N,N
-9926962.376,5823197.713,47844,163486,WATERSMEET,WATERSMEET,MI,49969,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.26673812,-89.17542027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/31/2018 0:00,IMAGERY,9/10/2018 0:00,2,69,69,N,N
-9893004.201,5243788.648,47845,163487,SCOT,CLINTON,WI,53525,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.55041347,-88.8703688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,69,69,Y,Y
-9892469.548,5244218.221,47846,163488,CLINTON (ATLE),CLINTON,WI,53525,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.55325621,-88.86556592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,69,69,Y,Y
-9892447.292,5243995.447,47847,163489,TAP163489,CLINTON,WI,53525,TAP,IN SERVICE,ROCK,55105,USA,42.551782,-88.865366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,Y,Y
-9893009.344,5243730.248,47848,163490,TAP163490,CLINTON,WI,53525,TAP,IN SERVICE,ROCK,55105,USA,42.550027,-88.870415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,Y,Y
-9893935.981,5570625.579,47849,163492,MARION,MARION,WI,54950,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.67579466,-88.87873912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/10/2018 0:00,IMAGERY,9/10/2018 0:00,1,69,69,Y,Y
-10084657.72,5249441.916,47850,163493,KIELER,CUBA CITY,WI,53807,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.58781408,-90.59202164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/30/2018 0:00,IMAGERY,9/10/2018 0:00,1,69,69,N,N
-10066130.63,5250824.326,47851,163494,CUBA CITY SOUTH,CUBA CITY,WI,53807,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.59695634,-90.42558997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/10/2018 0:00,1,69,69,Y,Y
-10074919.29,5268438.217,47852,163495,DPC PLATTEVILLE,PLATTEVILLE,WI,53818,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.71332453,-90.50453984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/19/2018 0:00,1,69,69,Y,Y
-10257543.61,5586370.629,47853,163496,TAP163496,ELMWOOD,WI,54740,TAP,IN SERVICE,PIERCE,55093,USA,44.776285,-92.145082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,N,N
-10242630.94,5573292.973,47854,163497,UNKNOWN163497,EAU GALLE,WI,54737,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.69283116,-92.01111924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,69,69,N,N
-10242780.97,5573099.401,47855,163498,TAP163498,EAU GALLE,WI,54737,TAP,IN SERVICE,DUNN,55033,USA,44.691595,-92.012467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,N,N
-10248517.04,5564665.684,47856,163499,TAP163499,ARKANSAW,WI,54721,TAP,IN SERVICE,PEPIN,55091,USA,44.637711,-92.063995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,N,N
-10248468.58,5564612.06,47857,163500,UNKNOWN163500,ARKANSAW,WI,54721,SUBSTATION,IN SERVICE,PEPIN,55091,USA,44.63736823,-92.06355961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,69,69,N,N
-10249672.54,5565045.224,47858,163501,TAP163501,ARKANSAW,WI,54721,TAP,IN SERVICE,PEPIN,55091,USA,44.640137,-92.074375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,N,N
-10263119.02,5549422.33,47859,163502,UNKNOWN163502,STOCKHOLM,WI,54769,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.54019236,-92.19516676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,69,69,N,N
-10249671.87,5557464.32,47860,163503,TAP163503,ARKANSAW,WI,54721,TAP,IN SERVICE,PEPIN,55091,USA,44.591661,-92.074369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,N,N
-10242772.51,5543921.049,47861,163504,TAP163504,NELSON,WI,54756,TAP,IN SERVICE,BUFFALO,55011,USA,44.504958,-92.012391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,69,69,N,N
-10242463.54,5544010.919,47862,163505,UNKNOWN163505,NELSON,WI,54756,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.50553376,-92.00961541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,69,69,N,N
-10242506.68,5543983.64,47863,163506,TAP163506,NELSON,WI,54756,TAP,IN SERVICE,BUFFALO,55011,USA,44.505359,-92.010003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,69,69,N,N
-10236286.86,5535600.88,47864,163507,UNKNOWN163507,NELSON,WI,54756,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.45162886,-91.95412935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,69,69,N,N
-10202553.67,5575238.658,47865,163508,TAP163508,MONDOVI,WI,54755,TAP,IN SERVICE,DUNN,55033,USA,44.705255,-91.651099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,69,69,N,N
-10200046.6,5582860.615,47866,163509,UNKNOWN163509,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.753898,-91.62857756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,6,161,69,Y,N
-10189855.35,5586857.249,47867,163510,TAP163510,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.779388,-91.537028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,69,69,Y,Y
-10182499.7,5582192.551,47868,163511,UNKNOWN163511,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.74963608,-91.47095109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10175409.42,5582048.02,47869,163512,TAP163512,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.748714,-91.407258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10182541.54,5582163.384,47870,163513,TAP163513,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.74945,-91.471327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10190156.8,5580935.052,47871,163514,TAP163514,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.741613,-91.539736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10193325.82,5581597.601,47872,163515,UNKNOWN163515,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.74584033,-91.56820384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,2,69,69,Y,Y
-10193422.58,5587822.1,47873,163516,TAP163516,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.78554,-91.569073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10186202.13,5612820.664,47874,163517,UNKNOWN163517,CHIPPEWA FALLS,WI,54729,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.9447053,-91.50421063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10168763.18,5603715.114,47875,163518,UNKNOWN163518,CHIPPEWA FALLS,WI,54729,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.88678142,-91.34755381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,-999999,-999999,Y,Y
-10167611.15,5608771.463,47876,163519,TAP163519,CHIPPEWA FALLS,WI,54729,TAP,IN SERVICE,CHIPPEWA,55017,USA,44.918954,-91.337205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,-999999,-999999,Y,Y
-10203500.16,5583087.642,47877,163520,UNKNOWN163520,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.75534625,-91.65960148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10180435.16,5599371.741,47878,163521,TAP163521,EAU CLAIRE,WI,54703,TAP,IN SERVICE,CHIPPEWA,55017,USA,44.859131,-91.452405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,2,161,161,Y,Y
-10183342.26,5597486.468,47879,163522,TAP163522,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.847125,-91.47852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,161,161,N,N
-10183454.81,5595902.678,47880,163523,TAP163523,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.837037,-91.479531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,N,N
-10200177.08,5583295.696,47881,163524,TAP163524,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.75667344,-91.62974969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,Y,Y
-10188438.92,5594884.226,47882,163525,TAP163525,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.830549,-91.524304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10188828.09,5595669.09,47883,163526,TAP163526,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.835549,-91.5278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10224092.43,5606671.418,47884,163527,TAP163527,MENOMONIE,WI,54751,TAP,IN SERVICE,DUNN,55033,USA,44.905594,-91.844585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10177073.53,5600457.293,47885,163528,TAP163528,CHIPPEWA FALLS,WI,54729,TAP,IN SERVICE,CHIPPEWA,55017,USA,44.866043,-91.422207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,2,69,69,Y,Y
-10228437.27,5592430.542,47886,163529,UNKNOWN163529,MENOMONIE,WI,54751,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.81491494,-91.88361532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10227382.26,5606497.117,47887,163530,TAP163530,MENOMONIE,WI,54751,TAP,IN SERVICE,DUNN,55033,USA,44.904485,-91.874138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10186625.74,5594039.003,47888,163531,TAP163531,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.825164,-91.508016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10274492,5583582.042,47889,163532,TAP163532,ELMWOOD,WI,54740,TAP,IN SERVICE,PIERCE,55093,USA,44.7585,-92.297332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,N,N
-10275735.33,5597303.866,47890,163533,TAP163533,SPRING VALLEY,WI,54767,TAP,IN SERVICE,PIERCE,55093,USA,44.845962,-92.308501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,N,N
-10275697.71,5597273.286,47891,163534,UNKNOWN163534,SPRING VALLEY,WI,54767,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.84576723,-92.30816312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10276946.82,5605189.419,47892,163535,TAP163535,BALDWIN,WI,54002,TAP,IN SERVICE,ST. CROIX,55109,USA,44.896164,-92.319384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,Y,Y
-10276868.22,5606252.197,47893,163536,UNKNOWN163536,BALDWIN,WI,54002,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.90292665,-92.31867796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,Y,Y
-10265442.84,5577737.185,47894,163537,TAP163537,ELMWOOD,WI,54740,TAP,IN SERVICE,PIERCE,55093,USA,44.721205,-92.216042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,N,N
-10271027.18,5576953.717,47895,163538,TAP163538,ELMWOOD,WI,54740,TAP,IN SERVICE,PIERCE,55093,USA,44.716204,-92.266207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,3,69,69,N,N
-10271086.94,5576951.135,47896,163539,UNKNOWN163539,ELMWOOD,WI,54740,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.71618751,-92.26674382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,1,69,69,N,N
-10271084.29,5576989.342,47897,163540,UNKNOWN163540,ELMWOOD,WI,54740,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.71643141,-92.26672003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,10/24/2018 0:00,0,-999999,-999999,N,N
-10222851.33,5500588.592,47898,163541,TAP163541,COCHRANE,WI,54622,TAP,IN SERVICE,BUFFALO,55011,USA,44.22667924,-91.833436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2018 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-10255295.59,5533363.962,47899,163543,UNKNOWN163543,PEPIN,WI,54759,SUBSTATION,IN SERVICE,PEPIN,55091,USA,44.43728275,-92.12488774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2018 0:00,IMAGERY,10/25/2018 0:00,1,69,69,N,N
-10167004.46,5521216.119,47900,163544,TAP163544,WHITEHALL,WI,54773,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.359313,-91.331755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2018 0:00,IMAGERY,10/25/2018 0:00,3,69,69,Y,Y
-10144402.39,5520413.475,47901,163545,UNKNOWN163545,BLAIR,WI,54616,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.35415765,-91.12871717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2018 0:00,IMAGERY,10/25/2018 0:00,1,69,69,Y,Y
-10109939.55,5308122.239,47902,163546,UNKNOWN163546,MOUNT HOPE,WI,53816,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.9747034,-90.81913217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2018 0:00,IMAGERY,10/25/2018 0:00,1,69,69,N,N
-10279198.89,5638105.441,47903,163547,UNKNOWN163547,GLENWOOD CITY,WI,54013,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.10524524,-92.33961467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2018 0:00,IMAGERY,10/25/2018 0:00,1,69,69,Y,Y
-10278678.95,5638113.131,47904,163548,TAP163548,GLENWOOD CITY,WI,54013,TAP,IN SERVICE,ST. CROIX,55109,USA,45.105294,-92.334944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2018 0:00,IMAGERY,10/25/2018 0:00,3,69,69,Y,Y
-10749879.54,5446397.266,47905,163549,UNKNOWN163549,DELL RAPIDS,SD,57022,SUBSTATION,IN SERVICE,MOODY,46101,USA,43.87680527,-96.5678109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10430085.06,5327982.478,47906,163550,TAP163550,GARNER,IA,50438,TAP,IN SERVICE,HANCOCK,19081,USA,43.10509759,-93.69504827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10430084,5328004.972,47907,163551,UNKNOWN163551,GARNER,IA,50438,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.10524512,-93.69503876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10443184.99,5328001.344,47908,163552,TAP163552,BRITT,IA,50423,TAP,IN SERVICE,HANCOCK,19081,USA,43.10522133,-93.8127269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10443191.23,5344365.356,47909,163553,UNKNOWN163553,BRITT,IA,50423,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.21245225,-93.81278298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10287772.04,4975583.479,47910,163554,UNKNOWN163554,BLOOMFIELD,IA,52537,SUBSTATION,IN SERVICE,DAVIS,19051,USA,40.75032065,-92.41662864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10142473.21,5233575.083,47911,163555,UNKNOWN163555,DYERSVILLE,IA,52040,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.48278624,-91.11138704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,2,69,69,N,N
-10046072.26,5248419.399,47912,163556,DPC SHULLSBURG,SHULLSBURG,WI,53586,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.58105103,-90.24540257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9932858.072,5241399.61,47913,163557,REC NEWARK,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.53460146,-89.22838221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9973514.72,5273514.47,47914,163558,MONTICELLO (ALTE),MONTICELLO,WI,53570,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.74682096,-89.5936071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9976788.642,5282142.66,47915,163559,NEW GLARUS,NEW GLARUS,WI,53574,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.80371387,-89.62301723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9966088.468,5290538.578,47916,163560,BELLEVILLE,BELLEVILLE,WI,53508,SUBSTATION,IN SERVICE,DANE,55025,USA,42.85902504,-89.52689593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/11/2018 0:00,2,69,69,N,N
-10013967.73,5291513.533,47917,163561,NEW HOLLANDALE,HOLLANDALE,WI,53544,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.8654447,-89.95700269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-10030755.85,5290413.172,47918,163562,ROCK BRANCH,MINERAL POINT,WI,53565,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.85819924,-90.10781293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/11/2018 0:00,4,69,69,Y,Y
-10056257.8,5271678.665,47919,163563,BELMONT,BELMONT,WI,53510,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.73470921,-90.33690087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-10073874.47,5270406.036,47920,163564,PIONEER(ALTE),PLATTEVILLE,WI,53818,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.72631163,-90.49515406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-10415246.67,5104330.22,47921,163565,UNKNOWN163565,DES MOINES,IA,50317,SUBSTATION,IN SERVICE,POLK,19153,USA,41.62069881,-93.56175276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,1,69,69,Y,Y
-10415195.56,5107814.821,47922,163567,TAP163567,DES MOINES,IA,50317,TAP,IN SERVICE,POLK,19153,USA,41.64409515,-93.56129358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,3,69,69,Y,Y
-10416784.81,5099994.973,47923,163568,UNKNOWN163568,DES MOINES,IA,50317,SUBSTATION,IN SERVICE,POLK,19153,USA,41.59157919,-93.5755701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,2,69,69,Y,Y
-10417017.84,5098795.638,47924,163569,TAP163569,DES MOINES,IA,50317,TAP,IN SERVICE,POLK,19153,USA,41.58352101,-93.57766342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,3,69,69,Y,Y
-10423435.93,5097506.6,47925,163570,TAP163570,DES MOINES,IA,50309,TAP,IN SERVICE,POLK,19153,USA,41.57485899,-93.63531811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,3,69,69,Y,Y
-10664102.4,5038166.117,47926,163571,UNKNOWN163571,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17484871,-95.7972618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,2,345,345,Y,Y
-10942467.03,5323862.118,47927,163572,UNKNOWN163572,WAGNER,SD,57380,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.07806778,-98.2978538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,-999999,-999999,Y,Y
-10909217.36,5324437.137,47928,163573,UNKNOWN163573,AVON,SD,57315,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.08184065,-97.99916696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,-999999,-999999,Y,Y
-10897319.76,5293081.161,47929,163574,UNKNOWN163574,SPRINGFIELD,SD,57062,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,42.87576547,-97.89228895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10897316.76,5312500.792,47930,163575,TAP163575,TYNDALL,SD,57066,TAP,IN SERVICE,BON HOMME,46009,USA,43.003475,-97.892262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,69,69,Y,Y
-10897241.09,5312464.166,47931,163576,UNKNOWN163576,TYNDALL,SD,57066,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.00323438,-97.89158225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10029032.79,5434731.891,47932,163577,WEST MAUSTON,MAUSTON,WI,53948,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.8012201,-90.09233437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9977573.372,5374564.802,47933,163578,MERRIMAC,MERRIMAC,WI,53561,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.40985049,-89.63006659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9961912.597,5397045.094,47934,163579,PORTAGE IND PARK,PORTAGE,WI,53901,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.55637627,-89.48938345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/12/2018 0:00,1,-999999,-999999,Y,Y
-9990881.776,5332441.518,47935,163580,BLACK EARTH,BLACK EARTH TOWN OF,WI,53515,SUBSTATION,IN SERVICE,DANE,55025,USA,43.13433572,-89.74961802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/12/2018 0:00,2,69,69,N,N
-9994373.959,5338876.342,47936,163581,MAZOMANIE,MAZOMANIE TOWN OF,WI,53560,SUBSTATION,IN SERVICE,DANE,55025,USA,43.17650453,-89.78098883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10009748.28,5338761.927,47937,163582,ARENA,ARENA,WI,53503,SUBSTATION,IN SERVICE,IOWA,55049,USA,43.175755,-89.91909869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9952179.964,5404817.05,47938,163583,LAKEHEAD PORTAGE,PORTAGE,WI,53901,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.60695094,-89.40195372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/30/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9958106.146,5398132.46,47939,163584,HAMILTON ST,PORTAGE,WI,53901,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.56345468,-89.45518952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/31/2018 0:00,IMAGERY,9/12/2018 0:00,1,138,138,Y,Y
-9990015.312,5383218.696,47940,163585,BARABOO,BARABOO,WI,53913,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.46629835,-89.74183443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,2,69,69,Y,Y
-9991761.47,5384369.766,47941,163586,ISLAND,BARABOO,WI,53913,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.47380261,-89.75752043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9991967.546,5382514.994,47942,163587,MOORE ST,BARABOO,WI,53913,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.46171019,-89.75937165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10179331.78,4843286.595,47943,163588,UNKNOWN163588,PALMYRA,MO,63461,SUBSTATION,IN SERVICE,MARION,29127,USA,39.84391711,-91.44249322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-9956507.744,5300938.585,47944,163589,SUN VALLEY,OREGON TOWN OF,WI,53575,SUBSTATION,IN SERVICE,DANE,55025,USA,42.92747024,-89.44083083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10298132.84,5250041.273,47945,163590,TAP163590,CEDAR FALLS,IA,50613,TAP,IN SERVICE,BLACK HAWK,19013,USA,42.59177796,-92.50970129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,161,161,Y,Y
-10279546.11,5238149.296,47946,163591,TAP163591,WATERLOO,IA,50703,TAP,IN SERVICE,BLACK HAWK,19013,USA,42.5130826,-92.34273385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,161,161,Y,Y
-10299316.09,5284328.053,47947,163592,UNKNOWN163592,PLAINFIELD,IA,50666,SUBSTATION,IN SERVICE,BREMER,19017,USA,42.81811571,-92.5203306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10299298.08,5284358.386,47948,163593,TAP163593,PLAINFIELD,IA,50666,TAP,IN SERVICE,BREMER,19017,USA,42.81831558,-92.5201688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10291040.17,5283133.574,47949,163594,TAP163594,WAVERLY,IA,50677,TAP,IN SERVICE,BREMER,19017,USA,42.81024445,-92.44598672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10316401.06,5320105.948,47950,163595,UNKNOWN163595,CHARLES CITY,IA,50616,SUBSTATION,IN SERVICE,FLOYD,19067,USA,43.05341668,-92.6738075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,2,69,69,Y,Y
-10299887.84,5307832.802,47951,163596,TAP163596,NASHUA,IA,50658,TAP,IN SERVICE,CHICKASAW,19037,USA,42.97280103,-92.52546672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10315647.92,5323035.538,47952,163597,UNKNOWN163597,CHARLES CITY,IA,50616,SUBSTATION,IN SERVICE,FLOYD,19067,USA,43.07264393,-92.6670419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,2,161,69,Y,Y
-10318492.73,5322815.076,47953,163598,TAP163598,CHARLES CITY,IA,50616,TAP,IN SERVICE,FLOYD,19067,USA,43.07119722,-92.69259731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,2,69,69,Y,Y
-10318007.47,5320657.138,47954,163599,TAP163599,CHARLES CITY,IA,50616,TAP,IN SERVICE,FLOYD,19067,USA,43.05703467,-92.68823814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10424951.43,5408402.373,47955,163600,UNKNOWN163600,WELLS,MN,56097,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.63026749,-93.64893203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10376014.16,5349990.97,47956,163601,TAP163601,MASON CITY,IA,50401,TAP,IN SERVICE,CERRO GORDO,19033,USA,43.24927258,-93.2093211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,161,161,N,N
-10445562.48,5354606.922,47957,163602,UNKNOWN163602,FOREST CITY,IA,50436,SUBSTATION,IN SERVICE,WINNEBAGO,19189,USA,43.27946794,-93.83408428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,-999999,-999999,N,N
-10423155.88,5352132.442,47958,163603,TAP163603,FOREST CITY,IA,50436,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.26328293,-93.63280232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10422510.23,5358720.645,47959,163604,TAP163604,FOREST CITY,IA,50436,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.30636533,-93.62700235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10423969.5,5349940.024,47960,163605,UNKNOWN163605,FOREST CITY,IA,50436,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.24893923,-93.64011122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10412511.05,5358918.887,47961,163606,UNKNOWN163606,FOREST CITY,IA,50436,SUBSTATION,IN SERVICE,WINNEBAGO,19189,USA,43.30766123,-93.5371782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10412578.92,5358796.946,47962,163607,TAP163607,FOREST CITY,IA,50436,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.30686411,-93.53778794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10395956.15,5356748.196,47963,163608,TAP163608,HANLONTOWN,IA,50444,TAP,IN SERVICE,WORTH,19195,USA,43.29347005,-93.38846304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10396023.7,5356743.647,47964,163609,UNKNOWN163609,HANLONTOWN,IA,50444,SUBSTATION,IN SERVICE,WORTH,19195,USA,43.2934403,-93.3890698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10392769.64,5354252.941,47965,163610,HANLONTOWN,HANLONTOWN,IA,50444,SUBSTATION,IN SERVICE,WORTH,19195,USA,43.27715289,-93.35983812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,1/31/2020 0:00,2,69,69,Y,Y
-10392441.97,5333550.129,47966,163611,TAP163611,CLEAR LAKE,IA,50428,TAP,IN SERVICE,CERRO GORDO,19033,USA,43.14160277,-93.35689462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10392096.3,5332815.958,47967,163612,TAP163612,CLEAR LAKE,IA,50428,TAP,IN SERVICE,CERRO GORDO,19033,USA,43.13679031,-93.35378942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10392096.3,5332842.274,47968,163613,UNKNOWN163613,CLEAR LAKE,IA,50428,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.13696282,-93.35378942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10392702.22,5329012.625,47969,163614,TAP163614,CLEAR LAKE,IA,50428,TAP,IN SERVICE,CERRO GORDO,19033,USA,43.11185356,-93.35923244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10400459.58,5381553.093,47970,163615,TAP163615,LAKE MILLS,IA,50450,TAP,IN SERVICE,WORTH,19195,USA,43.455438,-93.428918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10397091,5380803.113,47971,163616,UNKNOWN163616,NORTHWOOD,IA,50459,SUBSTATION,IN SERVICE,WORTH,19195,USA,43.45054722,-93.39865754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10401453.49,5332736.461,47972,163617,TAP163617,CLEAR LAKE,IA,50428,TAP,IN SERVICE,CERRO GORDO,19033,USA,43.13626918,-93.43784646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10401458.73,5332658.056,47973,163618,UNKNOWN163618,CLEAR LAKE,IA,50428,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.13575522,-93.43789358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,69,69,Y,Y
-10410357.11,5330828.348,47974,163619,TAP163619,GARNER,IA,50438,TAP,IN SERVICE,HANCOCK,19081,USA,43.1237597,-93.51782907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10419326,5327950.37,47975,163620,TAP163620,GARNER,IA,50438,TAP,IN SERVICE,HANCOCK,19081,USA,43.10488701,-93.59839792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10419389.57,5325698.391,47976,163621,LYONS,GARNER,IA,50438,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.09011531,-93.59896899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,1/31/2020 0:00,1,69,69,Y,Y
-10419375.79,5325697.665,47977,163622,TAP163622,GARNER,IA,50438,TAP,IN SERVICE,HANCOCK,19081,USA,43.09011056,-93.59884526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,2,69,69,Y,Y
