X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10056147.48,5340514.841,47978,163623,AVOCA,AVOCA,WI,53506,SUBSTATION,IN SERVICE,IOWA,55049,USA,43.18723733,-90.33590983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10004957.83,5266136.986,47979,163624,UNKNOWN163624,ARGYLE,WI,53504,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.69813356,-89.87606536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/1/2018 0:00,IMAGERY,10/1/2018 0:00,2,69,69,Y,Y
-10070825.36,5270961.908,47980,163625,MCGREGOR (ALTE),PLATTEVILLE,WI,53818,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.72997976,-90.46776343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/1/2018 0:00,IMAGERY,10/1/2018 0:00,2,69,69,Y,Y
-10070660.78,5270308.502,47981,163626,TAP163626,PLATTEVILLE,WI,53818,TAP,IN SERVICE,GRANT,55043,USA,42.725668,-90.466285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-10097337.72,5288913.962,47982,163627,LANCASTER DISTRIBUTION,LANCASTER,WI,53813,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.84832615,-90.70592804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,69,69,Y,Y
-10071135.89,5269235.996,47983,163628,TAP163628,PLATTEVILLE,WI,53818,TAP,IN SERVICE,GRANT,55043,USA,42.71859,-90.470553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-9022891.26,4869171.615,47984,163629,UNKNOWN163629,BETHESDA,OH,43719,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.02221904,-81.05401126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,2/27/2019 0:00,2,138,138,Y,Y
-9040088.271,4814528.559,47985,163630,LAMPING STATION,GRAYSVILLE,OH,45734,SUBSTATION,UNDER CONST,MONROE,39111,USA,39.64528084,-81.20849464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://aeptransmission.com/ohio/LampingSubstation/docs/LampingStation_FactSheet.v1.pdf#view=Fit,9/19/2018 0:00,OTHER,9/19/2018 0:00,0,-999999,-999999,N,N
-9049275.602,4832799.826,47986,163631,BLUE RACER,LEWISVILLE,OH,43754,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.77154969,-81.29102583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Herlan-BlueRacer/docs/Herlan-BlueRacer_Factsheet_V2.pdf#view=Fit",9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,-999999,-999999,Y,Y
-9036747.416,4863739.36,47987,163632,BARNESVILLE,BARNESVILLE,OH,43713,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.98483894,-81.17848322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Barnesville-Summerfield/docs/Barnesville-Summerfield_Factsheet_V2.pdf",9/19/2018 0:00,IMAGERY,9/19/2018 0:00,2,138,-999999,Y,N
-9045038.486,4856744.229,47988,163633,UNKNOWN163633,QUAKER CITY,OH,43773,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.93667434,-81.25296318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,138,138,Y,Y
-9045063.18,4856760.877,47989,163634,TAP163634,QUAKER CITY,OH,43773,TAP,IN SERVICE,NOBLE,39121,USA,39.936789,-81.253185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,3,138,138,Y,Y
-9036690.701,4863014.164,47990,163635,NEW BARNESVILLE,BARNESVILLE,OH,43713,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.97984722,-81.17797375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,2,138,-999999,Y,N
-9042533.533,4894617.416,47991,163636,SMYRNA,FREEPORT,OH,43973,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.19704255,-81.23046079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Flushing-Smyrna/docs/Flushing-Smyrna_FactSheet_V2.pdf#view=Fit",9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,69,69,Y,Y
-8989253.502,4903036.457,47992,163637,GABLE,RAYLAND,OH,43943,SUBSTATION,UNDER CONST,JEFFERSON,39081,USA,40.25478599,-80.75183813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Gable/docs/Gable_Factsheet_V2.pdf",9/20/2018 0:00,UNVERIFIED,9/20/2018 0:00,0,-999999,-999999,N,N
-9031239.958,4926851.309,47993,163638,DESERT ROAD,BOWERSTON,OH,44695,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.41785762,-81.12900889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/DennisonYager/docs/Dennison-Yager-DesertRD_fact-sheet.pdf#view=Fit",9/20/2018 0:00,IMAGERY,9/20/2018 0:00,3,-999999,-999999,N,N
-9028326.803,4924642.992,47994,163639,UNKNOWN163639,SCIO,OH,43988,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.4027528,-81.10283958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9027695.858,4923829.087,47995,163640,UNKNOWN163640,SCIO,OH,43988,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.39718486,-81.0971717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9007310.531,4918725.513,47996,163641,UNKNOWN163641,HOPEDALE,OH,43976,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.36226072,-80.91404719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,1,-999999,-999999,N,N
-9030453.557,4939299.799,47997,163642,UNKNOWN163642,CARROLLTON,OH,44615,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.50294145,-81.12194453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9042678.913,4946149.3,47998,163643,UNKNOWN163643,SHERRODSVILLE,OH,44675,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.54971095,-81.23176677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9056261.979,4939085.736,47999,163644,UNKNOWN163644,NEW PHILADELPHIA,OH,44663,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.50147928,-81.35378553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9067079.197,4936681.382,48000,163645,UNKNOWN163645,NEW PHILADELPHIA,OH,44663,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.48505386,-81.45095825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,1,-999999,-999999,N,N
-9054470.205,4923386.489,48001,163646,DENNISON,DENNISON,OH,44621,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.39415685,-81.33768975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/YagerDesertRoad/docs/Dennison-Yager-DesertRD_fact-sheet.pdf#view=Fit",9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9042226.761,4931458.678,48002,163647,AZALEA,DENNISON,OH,44621,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.44936096,-81.22770502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/TriCounty/docs/Eastern-Ohio-Tri-County_Factsheet_V2.pdf#view=Fit",9/20/2018 0:00,IMAGERY,9/20/2018 0:00,1,-999999,-999999,N,N
-9039618.351,4931134.1,48003,163648,LEESVILLE,BOWERSTON,OH,44695,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.44714211,-81.20427327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/TriCounty/docs/Eastern-Ohio-Tri-County_Factsheet_V2.pdf#view=Fit",9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9058743.082,4987532.25,48004,163650,OAKWOOD STREET,CANTON,OH,44709,SUBSTATION,IN SERVICE,STARK,39151,USA,40.83158577,-81.37607366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/StadiumPark/docs/StadiumPark_Factsheet_V3.pdf",9/20/2018 0:00,IMAGERY,9/20/2018 0:00,2,69,69,Y,Y
-9060146.882,4983630.023,48005,163651,UNKNOWN163651,CANTON,OH,44703,SUBSTATION,IN SERVICE,STARK,39151,USA,40.80505716,-81.38868421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,1,69,69,Y,Y
-9065270.475,4984307.284,48006,163652,TAP163652,CANTON,OH,44708,TAP,IN SERVICE,STARK,39151,USA,40.80966216,-81.43471022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2018 0:00,IMAGERY,9/20/2018 0:00,3,138,138,Y,Y
-9882396.589,5410294.81,48007,163653,TAP163653,WAUPUN,WI,53963,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.642571,-88.775079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/21/2018 0:00,3,69,69,Y,Y
-9385338.365,4830031.177,48008,163654,TAP163654,TROTWOOD,OH,45417,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.752431,-84.309929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-9396274.816,4829169.534,48009,163655,UNKNOWN163655,NEW LEBANON,OH,45345,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.74647991,-84.40817281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,69,69,Y,Y
-9889075.214,5381974.232,48010,163656,BEAVER DAM 3RD ST,BEAVER DAM,WI,53916,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.45818417,-88.83507411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/21/2018 0:00,IMAGERY,4/27/2020 0:00,2,69,69,Y,Y
-9889104.936,5382034.503,48011,163657,TAP163657,BEAVER DAM,WI,53916,TAP,IN SERVICE,DODGE,55027,USA,43.45857717,-88.8353411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10056158.22,5359013.704,48012,163658,RICHLAND,RICHLAND CENTER,WI,53581,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.30828103,-90.3360063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,2,69,69,Y,Y
-10044680.28,5342236.982,48013,163659,LONE ROCK,LONE ROCK,WI,53556,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.19851597,-90.2328982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-9549433.639,4834372.335,48014,163660,TAP163660,GREENFIELD,IN,46140,TAP,IN SERVICE,HANCOCK,18059,USA,39.78240616,-85.78402193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2019 0:00,IMAGERY,6/24/2019 0:00,4,69,69,Y,Y
-8311723.881,5069654.921,48015,163661,UNKNOWN163661,DEERPARK TOWN OF,NY,12771,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.387419,-74.665486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2019 0:00,IMAGERY,6/24/2019 0:00,1,69,69,Y,Y
-10763264.73,4988476.478,48016,163662,UNKNOWN163662,LINCOLN,NE,68521,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83800334,-96.68805217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2019 0:00,IMAGERY,6/24/2019 0:00,1,-999999,-999999,Y,Y
-10514505.5,5865602.105,48017,163663,UNKNOWN163663,PEQUOT LAKES,MN,56472,SUBSTATION,IN SERVICE,CASS,27021,USA,46.52944,-94.45341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2019 0:00,IMAGERY,6/24/2019 0:00,1,-999999,-999999,Y,Y
-11110276.06,4213179.813,48018,163665,UNKNOWN163665,ERICK,OK,73645,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.36196225,-99.80530791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2019 0:00,IMAGERY,6/25/2019 0:00,1,138,138,Y,Y
-8359829.848,4817073.564,48019,163666,UNKNOWN163666,CLAYTON,NJ,8312,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.66288269,-75.09762925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2019 0:00,IMAGERY,6/25/2019 0:00,2,69,69,N,N
-8355613.985,4833687.091,48020,163667,UNKNOWN163667,SEWELL,NJ,8080,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.7776755,-75.05975751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2019 0:00,IMAGERY,6/25/2019 0:00,1,69,69,Y,Y
-8289805.41,4983019.266,48021,163668,UNKNOWN163668,MORRISTOWN,NJ,7960,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.80090408,-74.46858902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2019 0:00,IMAGERY,6/25/2019 0:00,2,230,230,Y,Y
-8780876.007,4291966.945,48022,163669,UNKNOWN163669,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.93707867,-78.87995125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2019 0:00,IMAGERY,7/1/2019 0:00,2,100,100,Y,Y
-8165394.408,5573901.435,48023,166900,RISER166900,GRAND ISLE,VT,5458,RISER,IN SERVICE,GRAND ISLE,50013,USA,44.69671668,-73.35098598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,N,N
-11260309.14,6018395.386,48024,166901,TAP166901,UNDERWOOD,ND,58576,TAP,NOT AVAILABLE,MCLEAN,38055,USA,47.465537,-101.153078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2019 0:00,IMAGERY,7/2/2019 0:00,3,-999999,-999999,Y,Y
-11257340.02,6017352.786,48025,166902,TAP166902,UNDERWOOD,ND,58576,TAP,NOT AVAILABLE,MCLEAN,38055,USA,47.459205,-101.126406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2019 0:00,IMAGERY,7/2/2019 0:00,3,-999999,-999999,Y,Y
-8762326.478,5336673.942,48026,166903,TAP166903,LOCKPORT,NY,14094,TAP,NOT AVAILABLE,NIAGARA,36063,USA,43.162075,-78.713318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2019 0:00,IMAGERY,7/2/2019 0:00,3,-999999,-999999,N,N
-11066926.25,6017035.355,48027,166904,TAP166904,SYKESTON,ND,58486,TAP,NOT AVAILABLE,WELLS,38103,USA,47.457277,-99.41589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2019 0:00,IMAGERY,7/2/2019 0:00,3,-999999,-999999,Y,Y
-11155285.28,4144043.13,48028,166905,UNKNOWN166905,WELLINGTON,TX,79095,SUBSTATION,NOT AVAILABLE,COLLINGSWORTH,48087,USA,34.85389049,-100.2096326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2019 0:00,IMAGERY,7/3/2019 0:00,1,-999999,-999999,N,N
-9591087.842,3825333.951,48029,166907,TAP166907,WETUMPKA,AL,36093,TAP,IN SERVICE,ELMORE,1051,USA,32.47128205,-86.158208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2019 0:00,IMAGERY,7/3/2019 0:00,2,-999999,-999999,N,N
-9572534.118,3835352.491,48030,166908,UNKNOWN166908,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.54717785,-85.99153706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2019 0:00,IMAGERY,7/3/2019 0:00,1,-999999,-999999,N,N
-9572569.082,3835571.197,48031,166909,TAP166909,TALLASSEE,AL,36078,TAP,IN SERVICE,ELMORE,1051,USA,32.54883396,-85.99185115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2019 0:00,IMAGERY,7/3/2019 0:00,3,-999999,-999999,N,N
-9600503.774,3834915.465,48032,166910,UNKNOWN166910,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.54386849,-86.24279276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2019 0:00,IMAGERY,7/3/2019 0:00,3,115,115,Y,Y
-11562593.08,5132193.306,48033,166911,UNKNOWN166911,GERING,NE,69341,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.80753987,-103.8685409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,2,115,115,Y,Y
-9438600.738,3993379.018,48034,166912,UNKNOWN166912,DOUGLASVILLE,GA,30134,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.73578257,-84.78839304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,-999999,-999999,Y,Y
-11289509.35,6048190.54,48035,166913,TAP166913,GARRISON,ND,58540,TAP,IN SERVICE,MCLEAN,38055,USA,47.646169,-101.415388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,115,115,Y,Y
-9040511.122,4099119.905,48036,166914,TAP166914,BLACKSTOCK,SC,29014,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.52206517,-81.21229317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,69,69,Y,Y
-10806133.63,5895018.61,48037,166915,TAP166915,DAVENPORT,ND,58021,TAP,IN SERVICE,CASS,38017,USA,46.710937,-97.07315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,-999999,-999999,Y,Y
-9032419.617,4076897.643,48038,166916,UNKNOWN166916,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.35742947,-81.13960594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,69,69,N,N
-9012649.898,4099199.85,48039,166917,TAP166917,WINNSBORO,SC,29180,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.52265686,-80.96201154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,8/28/2019 0:00,3,69,69,N,N
-9015198.872,4122399.919,48040,166918,UNKNOWN166918,RICHBURG,SC,29729,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.694189,-80.98490936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,69,69,N,N
-11218246.84,5967791.267,48041,166919,TAP166919,WILTON,ND,58579,TAP,IN SERVICE,MCLEAN,38055,USA,47.157324,-100.775226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,-999999,-999999,N,N
-11378108.28,6212797.187,48042,166920,TAP166920,KENMARE,ND,58746,TAP,IN SERVICE,WARD,38101,USA,48.63288203,-102.2112857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,-999999,-999999,N,N
-8646798.888,5331736.833,48043,166921,RISER166921,GATES TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,13233,USA,43.129716,-77.675516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,115,115,Y,Y
-9493177.229,4030602.401,48044,166922,RISER166922,CEDARTOWN,GA,30125,RISER,IN SERVICE,POLK,13233,USA,34.013407,-85.278662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,115,115,Y,Y
-9492982.532,4030457.898,48045,166923,UNKNOWN166923,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,34.012331,-85.276913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,115,115,Y,Y
-9493492.486,4030869.923,48046,166924,UNKNOWN166924,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,34.015399,-85.281494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,115,115,Y,Y
-9493642.487,4030341.756,48047,166925,UNKNOWN166925,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,34.01146617,-85.28284148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,115,115,Y,Y
-9491822.664,4030942.177,48048,166926,UNKNOWN166926,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,34.015937,-85.26649373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,115,115,Y,Y
-8902862.072,3882457.745,48049,166927,UNKNOWN166927,CHARLESTON,SC,29406,TAP,IN SERVICE,CHARLESTON,45019,USA,32.90316475,-79.97577071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,5/13/2020 0:00,3,115,115,Y,Y
-10175906.21,3699922.665,48050,166928,UNKNOWN166928,NATCHEZ,MS,39120,SUBSTATION,UNDER CONST,ADAMS,28001,USA,31.5158332,-91.41172077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,115,115,Y,Y
-10175642.66,3700463.025,48051,166929,UNKNOWN166929,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.51997124,-91.40935329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,115,115,Y,Y
-8579519.778,4239397.146,48052,166930,RISER166930,WASHINGTON,NC,27889,RISER,IN SERVICE,BEAUFORT,37013,USA,35.55379841,-77.07113747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,2,-999999,-999999,N,N
-9877888.365,5407975.115,48053,166931,UNKNOWN166931,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.62748936,-88.73458093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,69,69,Y,Y
-9179563.5,5302307.88,48054,166932,UNKNOWN166932,PORT HURON,MI,48040,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.93647627,-82.46142194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,138,120,Y,Y
-8137140.029,5089731.647,48055,166933,TAP166933,MIDDLEBURY TOWN OF,CT,6762,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.52258861,-73.09717257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,115,115,N,N
-9376285.726,3667815.87,48056,166934,UNKNOWN166934,CAMILLA,GA,31730,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.26963314,-84.22860776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,-999999,-999999,N,N
-9016886.329,3768845.148,48057,166935,TAP166935,SAVANNAH,GA,31410,TAP,IN SERVICE,CHATHAM,13051,USA,32.04215309,-81.00006805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,115,115,Y,Y
-8553654.055,5038829.385,48058,166936,UNKNOWN166936,CLINTON TWP,PA,17752,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.17933334,-76.83878173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,1,230,230,Y,Y
-8992976.322,4336768.608,48059,166937,TAP166937,ELKIN,NC,28621,TAP,IN SERVICE,SURRY,37171,USA,36.26226289,-80.7852808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,-999999,-999999,Y,Y
-8998808.044,4191716.432,48060,166938,RISER166938,CHARLOTTE,NC,28203,RISER,IN SERVICE,MECKLENBURG,37119,USA,35.20457128,-80.83766805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,2,100,100,Y,Y
-8999139.409,4191820.492,48061,166939,RISER166939,CHARLOTTE,NC,28203,RISER,IN SERVICE,MECKLENBURG,37119,USA,35.20533508,-80.84064475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,2,100,100,Y,Y
-9423063.319,4746229.349,48062,166941,TAP166941,CINCINNATI,OH,45248,TAP,IN SERVICE,HAMILTON,39061,USA,39.17123546,-84.64881803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2019 0:00,IMAGERY,7/8/2019 0:00,3,138,138,N,N
-8814241.77,5178475.549,48063,166942,DEADEND166942,POLAND TOWN OF,NY,14733,DEAD END,IN SERVICE,CHAUTAUQUA,36013,USA,42.116693,-79.179681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8798436.168,5334875.983,48064,166943,DEADEND166943,LEWISTON,NY,14092,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.15029272,-79.03769686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8798434.181,5334862.367,48065,166944,DEADEND166944,LEWISTON,NY,14092,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.15020349,-79.03767902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8797259.53,5334040.428,48066,166945,DEADEND166945,LEWISTON,NY,14092,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.14481645,-79.02712694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8797265.25,5334048.732,48067,166946,DEADEND166946,LEWISTON,NY,14092,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.14487087,-79.02717832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8794979.157,5329736.735,48068,166947,TAP166947,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.116602,-79.006642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,115,115,Y,Y
-8794945.171,5329673.383,48069,166948,TAP166948,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.11618658,-79.0063367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,115,115,Y,Y
-8794839.409,5327241.87,48070,166949,TAP166949,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.10024004,-79.00538662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,115,115,Y,Y
-8786464.169,5307790.554,48071,166950,DEADEND166950,TONAWANDA,NY,14150,DEAD END,IN SERVICE,ERIE,36029,USA,42.97252334,-78.93015056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8786442.592,5307784.584,48072,166951,DEADEND166951,TONAWANDA,NY,14150,DEAD END,IN SERVICE,ERIE,36029,USA,42.9724841,-78.92995674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8786486.27,5307927.099,48073,166952,TAP166952,TONAWANDA,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,42.97342082,-78.9303491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,115,115,Y,Y
-8766893.029,5315108.307,48074,166953,TAP166953,GETZVILLE,NY,14068,TAP,IN SERVICE,ERIE,36029,USA,43.02060266,-78.75434002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,115,115,Y,Y
-8766868.13,5315212.288,48075,166954,DEADEND166954,GETZVILLE,NY,14068,DEAD END,IN SERVICE,ERIE,36029,USA,43.02128556,-78.75411635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8762849.123,5336747.349,48076,166955,TAP166955,LOCKPORT,NY,14094,TAP,IN SERVICE,NIAGARA,36063,USA,43.162556,-78.718013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-8732674.528,5172054.992,48077,166956,DEADEND166956,OLEAN,NY,14760,DEAD END,IN SERVICE,CATTARAUGUS,36009,USA,42.073895,-78.44695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-8726522.655,5321664.198,48078,166957,UNKNOWN166957,ALABAMA TOWN OF,NY,14013,SUBSTATION,IN SERVICE,GENESEE,36037,USA,43.06364441,-78.39168678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,0,-999999,-999999,N,N
-11203282.83,5823780.315,48079,166958,TAP166958,SOLEN,ND,58570,TAP,NOT AVAILABLE,SIOUX,38085,USA,46.270356,-100.640802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-11207246.58,5794745.17,48080,166959,TAP166959,FORT YATES,ND,58538,TAP,NOT AVAILABLE,SIOUX,38085,USA,46.089761,-100.676409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-11202119.32,5843555.393,48081,166960,TAP166960,CANNON BALL,ND,58528,TAP,NOT AVAILABLE,SIOUX,38085,USA,46.393015,-100.63035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-11171999.83,6093560.641,48082,166961,TAP166961,DRAKE,ND,58736,TAP,NOT AVAILABLE,MCHENRY,38049,USA,47.920028,-100.359782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-11144997.73,6015189.446,48083,166962,TAP166962,GOODRICH,ND,58444,TAP,NOT AVAILABLE,SHERIDAN,38083,USA,47.446064,-100.117218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-11131799.35,6134484.341,48084,166963,TAP166963,RUGBY,ND,58368,TAP,NOT AVAILABLE,PIERCE,38069,USA,48.165811,-99.998655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-11131774.09,6163721.659,48085,166964,TAP166964,RUGBY,ND,58368,TAP,NOT AVAILABLE,PIERCE,38069,USA,48.340689,-99.998428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-11128390.2,5967449.951,48086,166965,TAP166965,TUTTLE,ND,58488,TAP,NOT AVAILABLE,KIDDER,38043,USA,47.15523905,-99.96803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-11124644.52,6112806.088,48087,166966,TAP166966,ESMOND,ND,58332,TAP,NOT AVAILABLE,PIERCE,38069,USA,48.03576,-99.934382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-11123028.16,6084083.315,48088,166967,TAP166967,HARVEY,ND,58341,TAP,NOT AVAILABLE,PIERCE,38069,USA,47.862941,-99.919862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-11107278.34,5964958.759,48089,166968,TAP166968,ROBINSON,ND,58478,TAP,NOT AVAILABLE,KIDDER,38043,USA,47.140019,-99.778379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,4,-999999,-999999,N,N
-11096949.23,6163649.98,48090,166969,TAP166969,KNOX,ND,58343,TAP,NOT AVAILABLE,BENSON,38005,USA,48.340261,-99.685591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-11062356.59,5964815.89,48091,166970,TAP166970,WOODWORTH,ND,58496,TAP,NOT AVAILABLE,STUTSMAN,38093,USA,47.139146,-99.37484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-11058973.7,5886893.553,48092,166971,TAP166971,STREETER,ND,58483,TAP,NOT AVAILABLE,STUTSMAN,38093,USA,46.660867,-99.344451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,2,-999999,-999999,Y,Y
-11002805.89,6219364.031,48093,166972,TAP166972,MUNICH,ND,58352,TAP,NOT AVAILABLE,CAVALIER,38019,USA,48.671853,-98.839887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-10978008.14,6120038.022,48094,166973,TAP166973,CRARY,ND,58327,TAP,NOT AVAILABLE,RAMSEY,38071,USA,48.079182,-98.617125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,2,-999999,-999999,Y,Y
-10951754.93,6202702.16,48095,166974,UNKNOWN166974,OSNABROCK,ND,58269,SUBSTATION,NOT AVAILABLE,CAVALIER,38019,USA,48.57291431,-98.38128838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,0,-999999,-999999,N,N
-10946869.18,6141683.326,48096,166975,TAP166975,BROCKET,ND,58321,TAP,NOT AVAILABLE,RAMSEY,38071,USA,48.208926,-98.337399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,69,69,Y,Y
-10939242.46,5957675.404,48097,166976,TAP166976,ROGERS,ND,58479,TAP,NOT AVAILABLE,BARNES,38003,USA,47.095496,-98.268887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-10927789.47,5886722.598,48098,166977,TAP166977,LITCHVILLE,ND,58461,TAP,NOT AVAILABLE,BARNES,38003,USA,46.659813,-98.166003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,41.599998,41.599998,Y,Y
-10918330.54,6175905.828,48099,166978,TAP166978,ADAMS,ND,58210,TAP,NOT AVAILABLE,WALSH,38099,USA,48.41339,-98.081032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,69,69,Y,Y
-10909943.28,6050311.252,48100,166979,TAP166979,COOPERSTOWN,ND,58425,TAP,NOT AVAILABLE,GRIGGS,38039,USA,47.659002,-98.005688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-10909920.24,6052530.022,48101,166980,TAP166980,MCVILLE,ND,58254,TAP,NOT AVAILABLE,NELSON,38063,USA,47.672425,-98.005481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-10906067.81,5874954.444,48102,166981,TAP166981,KATHRYN,ND,58049,TAP,NOT AVAILABLE,RANSOM,38073,USA,46.587209,-97.970874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,41.599998,41.599998,Y,Y
-10895179.98,6189118.904,48103,166982,TAP166982,EDINBURG,ND,58227,TAP,NOT AVAILABLE,WALSH,38099,USA,48.492113,-97.873067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-10859813.11,5928808.547,48104,166983,TAP166983,BUFFALO,ND,58011,TAP,NOT AVAILABLE,CASS,38017,USA,46.918667,-97.555361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,Y,Y
-10857757.6,5981219.311,48105,166984,TAP166984,PAGE,ND,58064,TAP,NOT AVAILABLE,CASS,38017,USA,47.239285,-97.536896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,69,69,Y,Y
-10853010.71,5947883.732,48106,166985,TAP166985,AYR,ND,58007,TAP,NOT AVAILABLE,CASS,38017,USA,47.035581,-97.494254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,69,69,N,N
-10852305.72,5823525.071,48107,166986,TAP166986,MILNOR,ND,58060,TAP,NOT AVAILABLE,SARGENT,38081,USA,46.268771,-97.487921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,-999999,-999999,N,N
-10796209.16,5964486.792,48108,166987,TAP166987,GARDNER,ND,58036,TAP,NOT AVAILABLE,CASS,38017,USA,47.137135,-96.983997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,69,69,N,N
-10779682.67,5964245.09,48109,166988,TAP166988,GARDNER,ND,58036,TAP,NOT AVAILABLE,CASS,38017,USA,47.135658,-96.835537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,69,69,Y,Y
-11574094.21,6150030.88,48110,166989,DEADEND166989,WILLISTON,ND,58801,DEAD END,NOT AVAILABLE,WILLIAMS,38105,USA,48.25887442,-103.9718573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-11538076.66,6075665.628,48111,166990,DEADEND166990,ALEXANDER,ND,58831,DEAD END,NOT AVAILABLE,MCKENZIE,38053,USA,47.812184,-103.6483061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-11263839.3,6014567.098,48112,166991,DEADEND166991,UNDERWOOD,ND,58576,DEAD END,NOT AVAILABLE,MCLEAN,38055,USA,47.442283,-101.18479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10384258.48,3534218.514,48113,166992,TAP166992,SULPHUR,LA,70663,TAP,NOT AVAILABLE,CALCASIEU,22019,USA,30.2383039,-93.28338105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10384258.34,3534228.815,48114,166993,TAP166993,SULPHUR,LA,70663,TAP,NOT AVAILABLE,CALCASIEU,22019,USA,30.23838385,-93.28337982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10351084.37,3609585.005,48115,166994,DEADEND166994,SUGARTOWN,LA,70662,DEAD END,NOT AVAILABLE,BEAUREGARD,22011,USA,30.821468,-92.985373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10312072.28,3756375.675,48116,166995,DEADEND166995,WINNFIELD,LA,71483,DEAD END,NOT AVAILABLE,WINN,22127,USA,31.94715331,-92.6349214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-10254223.89,3533452.585,48117,166996,DEADEND166996,DUSON,LA,70529,DEAD END,NOT AVAILABLE,LAFAYETTE,22055,USA,30.23235944,-92.11526051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10254112.13,3791254.422,48118,166997,DEADEND166997,COLUMBIA,LA,71418,DEAD END,NOT AVAILABLE,CALDWELL,22021,USA,32.21263249,-92.11425653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-10254073.7,3631447.885,48119,166998,TAP166998,BUNKIE,LA,71322,TAP,NOT AVAILABLE,AVOYELLES,22009,USA,30.9899797,-92.11391127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,138,138,Y,Y
-11439655.08,5983911.479,48120,166999,TAP166999,KILLDEER,ND,58640,TAP,NOT AVAILABLE,DUNN,38025,USA,47.255702,-102.76417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11439663.76,5983882.449,48121,167000,TAP167000,KILLDEER,ND,58640,TAP,NOT AVAILABLE,DUNN,38025,USA,47.255525,-102.764248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11415875.01,5849188.473,48122,167001,TAP167001,REGENT,ND,58650,TAP,NOT AVAILABLE,HETTINGER,38041,USA,46.427905,-102.55055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11340726.15,5969813.386,48123,167002,TAP167002,BEULAH,ND,58523,TAP,NOT AVAILABLE,MERCER,38057,USA,47.16967454,-101.8754763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11330544.83,5962588.706,48124,167003,TAP167003,BEULAH,ND,58523,TAP,NOT AVAILABLE,MERCER,38057,USA,47.125535,-101.784016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11314802.59,6151843.171,48125,167004,TAP167004,BERTHOLD,ND,58718,TAP,NOT AVAILABLE,WARD,38101,USA,48.269712,-101.642601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11313573.84,6000498.763,48126,167005,TAP167005,HAZEN,ND,58545,TAP,NOT AVAILABLE,MERCER,38057,USA,47.35674,-101.631563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,N,N
-11313642.19,6000500.407,48127,167006,TAP167006,HAZEN,ND,58545,TAP,NOT AVAILABLE,MERCER,38057,USA,47.35675,-101.632177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,N,N
-11302420.41,5962608.012,48128,167007,TAP,NEW SALEM,ND,58563,TAP,NOT AVAILABLE,OLIVER,38065,USA,47.125653,-101.53137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,5/4/2020 0:00,3,-999999,-999999,Y,Y
-11307350.75,5921936.207,48129,167008,TAP167008,NEW SALEM,ND,58563,TAP,NOT AVAILABLE,MORTON,38059,USA,46.876483,-101.57566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11270758.36,6140321.207,48130,167009,TAP167009,MINOT,ND,58701,TAP,NOT AVAILABLE,WARD,38101,USA,48.200771,-101.246945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,115,115,Y,Y
-11268969.23,5851729.948,48131,167010,TAP167010,FLASHER,ND,58535,TAP,NOT AVAILABLE,MORTON,38059,USA,46.443639,-101.230873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,N,N
-11221463.75,5909607.283,48132,167011,DEADEND167011,BISMARCK,ND,58504,DEAD END,NOT AVAILABLE,BURLEIGH,38015,USA,46.80072205,-100.804124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-11219557.42,5908647.147,48133,167012,DEADEND167012,BISMARCK,ND,58504,DEAD END,NOT AVAILABLE,BURLEIGH,38015,USA,46.79481755,-100.7869991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2019 0:00,IMAGERY,8/22/2019 0:00,1,115,115,Y,Y
-10247871.81,3528511.941,48134,167013,DEADEND167013,LAFAYETTE,LA,70503,DEAD END,NOT AVAILABLE,LAFAYETTE,22055,USA,30.19400584,-92.05819874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,69,69,Y,Y
-10246189.58,3497878.732,48135,167014,TAP167014,ERATH,LA,70533,TAP,NOT AVAILABLE,VERMILION,22113,USA,29.955871,-92.043087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,69,69,Y,Y
-10249099.37,3490244.225,48136,167015,UNKNOWN167015,ERATH,LA,70533,SUBSTATION,NOT AVAILABLE,VERMILION,22113,USA,29.89643315,-92.06922611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,69,69,Y,Y
-10218864.78,3713650.92,48137,167016,TAP167016,JONESVILLE,LA,71343,TAP,NOT AVAILABLE,CONCORDIA,22029,USA,31.62090636,-91.79762423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-10217852.21,3545763.152,48138,167017,DEADEND167017,BREAUX BRIDGE,LA,70517,DEAD END,NOT AVAILABLE,ST. MARTIN,22099,USA,30.32785971,-91.78852809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10180601.97,3704282.595,48139,167018,DEADEND167018,VIDALIA,LA,71373,DEAD END,NOT AVAILABLE,CONCORDIA,22029,USA,31.54921601,-91.45390349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10179640.24,3734091.937,48140,167019,DEADEND167019,CLAYTON,LA,71326,DEAD END,NOT AVAILABLE,TENSAS,22107,USA,31.77713793,-91.44526418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-10172740.52,3602895.01,48141,167020,DEADEND167020,ST FRANCISVILLE,LA,70775,DEAD END,NOT AVAILABLE,WEST FELICIANA,22125,USA,30.76984454,-91.38328289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10154200.86,3463863.732,48142,167021,DEADEND167021,BERWICK,LA,70342,DEAD END,NOT AVAILABLE,ST. MARY,22101,USA,29.69077713,-91.21673827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10152388.66,3575406.859,48143,167022,DEADEND167022,BATON ROUGE,LA,70807,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.55744125,-91.20045905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10152387.65,3575228.168,48144,167023,DEADEND167023,BATON ROUGE,LA,70807,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.55605896,-91.20044992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10151200.17,3560097.043,48145,167024,DEADEND167024,BATON ROUGE,LA,70802,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.43893887,-91.18978266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10149578.48,3574978.392,48146,167025,DEADEND167025,BATON ROUGE,LA,70807,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.55412676,-91.17521473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10149567.83,3574977.101,48147,167026,DEADEND167026,BATON ROUGE,LA,70807,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.55411677,-91.17511905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10149559.81,3554016.412,48148,167027,DEADEND167027,BATON ROUGE,LA,70820,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.391833,-91.175047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10149556.49,3569774.542,48149,167028,DEADEND167028,BATON ROUGE,LA,70807,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.51386228,-91.17501726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10149207.08,3557263.599,48150,167029,DEADEND167029,BATON ROUGE,LA,70802,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.41699137,-91.17187838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10149168.95,3560854.237,48151,167030,DEADEND167030,BATON ROUGE,LA,70802,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.44480316,-91.17153593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10148789.61,3561251.501,48152,167031,DEADEND167031,BATON ROUGE,LA,70806,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.44787973,-91.16812824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10147428.06,3561952.596,48153,167032,DEADEND167032,BATON ROUGE,LA,70806,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.45330907,-91.15589722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10146067.42,3567028.138,48154,167033,DEADEND167033,BATON ROUGE,LA,70805,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.49260542,-91.1436744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10146170.44,3559766.777,48155,167034,DEADEND167034,BATON ROUGE,LA,70808,DEAD END,NOT AVAILABLE,EAST BATON ROUGE,22033,USA,30.43638092,-91.14459981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10142519.82,3540068.736,48156,167035,DEADEND167035,SAINT GABRIEL,LA,70776,DEAD END,NOT AVAILABLE,IBERVILLE,22047,USA,30.28369635,-91.11180577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,138,138,Y,Y
-10142347.14,3540109.997,48157,167036,DEADEND167036,SAINT GABRIEL,LA,70776,DEAD END,NOT AVAILABLE,IBERVILLE,22047,USA,30.28401642,-91.1102545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,138,138,Y,Y
-10140555.39,3461945.29,48158,167037,DEADEND167037,MORGAN CITY,LA,70380,DEAD END,NOT AVAILABLE,ASSUMPTION,22007,USA,29.67580494,-91.09415896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,230,230,Y,Y
-10133786.27,3602449.562,48159,167038,DEADEND167038,SLAUGHTER,LA,70777,DEAD END,NOT AVAILABLE,EAST FELICIANA,22037,USA,30.76640625,-91.03335096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10114624.79,3549676.646,48160,167039,DEADEND167039,DENHAM SPRINGS,LA,70726,DEAD END,NOT AVAILABLE,LIVINGSTON,22063,USA,30.3581995,-90.86122045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10104670.71,3537605.552,48161,167040,DEADEND167040,MAUREPAS,LA,70449,DEAD END,NOT AVAILABLE,LIVINGSTON,22063,USA,30.26458682,-90.77180143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10036775.35,3500261.32,48162,167041,TAP167041,METAIRIE,LA,70001,TAP,NOT AVAILABLE,JEFFERSON,22051,USA,29.97441318,-90.161887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,230,230,Y,Y
-10033925.63,3497790.182,48163,167042,DEADEND167042,NEW ORLEANS,LA,70121,DEAD END,NOT AVAILABLE,JEFFERSON,22051,USA,29.9551818,-90.13628751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,230,230,Y,Y
-10033921.12,3497725.459,48164,167043,DEADEND167043,NEW ORLEANS,LA,70121,DEAD END,NOT AVAILABLE,JEFFERSON,22051,USA,29.95467805,-90.136247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-10033899.89,3497252.146,48165,167044,DEADEND167044,NEW ORLEANS,LA,70121,DEAD END,NOT AVAILABLE,ORLEANS,22071,USA,29.9509941,-90.13605631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
