X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10033869.12,3497755.864,48166,167045,TAP167045,NEW ORLEANS,LA,70121,TAP,NOT AVAILABLE,JEFFERSON,22051,USA,29.9549147,-90.1357799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,230,230,Y,Y
-10033677.86,3497407.911,48167,167046,TAP167046,NEW ORLEANS,LA,70121,TAP,NOT AVAILABLE,ORLEANS,22071,USA,29.95220649,-90.13406173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,230,230,Y,Y
-10023845.03,3503814.64,48168,167047,TAP167047,NEW ORLEANS,LA,70122,TAP,NOT AVAILABLE,ORLEANS,22071,USA,30.00206,-90.045732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,230,230,Y,Y
-10023659.42,3502338.335,48169,167048,TAP167048,NEW ORLEANS,LA,70126,TAP,NOT AVAILABLE,ORLEANS,22071,USA,29.99057445,-90.04406458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,230,230,Y,Y
-10009317.74,3549886.088,48170,167049,DEADEND167049,LACOMBE,LA,70445,DEAD END,NOT AVAILABLE,ST. TAMMANY,22103,USA,30.35982295,-89.91523106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-10007744.13,3506454.864,48171,167050,DEADEND167050,NEW ORLEANS,LA,70129,DEAD END,NOT AVAILABLE,ORLEANS,22071,USA,30.02259743,-89.90109516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,69,69,Y,Y
-16641741.48,8607344.33,48172,167051,DEADEND167051,HOPE,AK,99605,DEAD END,NOT AVAILABLE,KENAI PENINSULA,2122,USA,60.9194203,-149.4953073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,N,N
-16187392.39,8673645.301,48173,167052,DEADEND167052,COPPER CENTER,AK,99573,DEAD END,NOT AVAILABLE,VALDEZ-CORDOVA,2261,USA,61.20758908,-145.4138199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,N,N
-9817148.896,3839571.245,48174,167053,DEADEND167053,LIVINGSTON,AL,35470,DEAD END,NOT AVAILABLE,SUMTER,1119,USA,32.579118,-88.188949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-9810312.728,3731150.405,48175,167054,UNKNOWN167054,SILAS,AL,36919,SUBSTATION,NOT AVAILABLE,CHOCTAW,1023,USA,31.75467188,-88.12753865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-9800121.133,3588958.463,48176,167055,RISER167055,MOBILE,AL,36603,RISER,NOT AVAILABLE,MOBILE,1097,USA,30.662214,-88.035986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-9780702.495,3614257.304,48177,167056,UNKNOWN167056,BAY MINETTE,AL,36507,SUBSTATION,NOT AVAILABLE,BALDWIN,1003,USA,30.85750542,-87.86154541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-9762410.517,4134541.918,48178,167057,DEADEND167057,FLORENCE,AL,35630,DEAD END,NOT AVAILABLE,LAUDERDALE,1077,USA,34.78382076,-87.69722577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,161,161,Y,Y
-9747725.83,3919029.727,48179,167058,DEADEND167058,TUSCALOOSA,AL,35401,DEAD END,NOT AVAILABLE,TUSCALOOSA,1125,USA,33.17856643,-87.56531098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-9735970.721,4004404.275,48180,167059,DEADEND167059,TOWNLEY,AL,35587,DEAD END,NOT AVAILABLE,WALKER,1127,USA,33.81810673,-87.45971305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,161,161,Y,Y
-9691566.567,3978996.581,48181,167060,UNKNOWN167060,ADAMSVILLE,AL,35005,SUBSTATION,NOT AVAILABLE,JEFFERSON,1073,USA,33.62827196,-87.06082374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-9683227.486,4088282.828,48182,167061,TAP167061,HARTSELLE,AL,35640,TAP,NOT AVAILABLE,MORGAN,1103,USA,34.4418182,-86.9859125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,161,161,N,N
-9683228.838,4088266.195,48183,167062,TAP167062,HARTSELLE,AL,35640,TAP,NOT AVAILABLE,MORGAN,1103,USA,34.44169497,-86.98592464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,3,161,161,N,N
-9665304.521,3986671,48184,167063,DEADEND167063,GARDENDALE,AL,35071,DEAD END,NOT AVAILABLE,JEFFERSON,1073,USA,33.68565598,-86.82490777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,115,115,Y,Y
-9652922.814,4142985.96,48185,167064,DEADEND167064,HARVEST,AL,35749,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.846097,-86.713681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-9646806.921,4126924.413,48186,167065,DEADEND167065,HUNTSVILLE,AL,35805,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.7276,-86.658741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-9639088.807,4131523.5,48187,167066,DEADEND167066,HUNTSVILLE,AL,35810,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.761548,-86.589408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2019 0:00,IMAGERY,8/23/2019 0:00,1,-999999,-999999,Y,Y
-9610735.621,4072629.983,48188,167067,DEADEND167067,GUNTERSVILLE,AL,35976,DEAD END,NOT AVAILABLE,MARSHALL,1095,USA,34.325775,-86.334707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9596315.084,3877538.46,48189,167068,TAP167068,ROCKFORD,AL,35136,TAP,NOT AVAILABLE,COOSA,1037,USA,32.86605492,-86.20516511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,3,-999999,-999999,N,N
-9598687.772,3877582.936,48190,167069,UNKNOWN167069,ROCKFORD,AL,35136,SUBSTATION,NOT AVAILABLE,COOSA,1037,USA,32.8663905,-86.22647933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9584419.32,3875627.504,48191,167070,DEADEND167070,EQUALITY,AL,36026,DEAD END,NOT AVAILABLE,COOSA,1037,USA,32.85163496,-86.09830365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9580019.257,4108476.248,48192,167071,DEADEND167071,SCOTTSBORO,AL,35769,DEAD END,NOT AVAILABLE,JACKSON,1071,USA,34.5912854,-86.05877721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,2,161,-999999,Y,N
-9579491.009,3901525.168,48193,167072,DEADEND167072,GOODWATER,AL,35072,DEAD END,NOT AVAILABLE,COOSA,1037,USA,33.04685752,-86.05403188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-9557232.995,3680395.484,48194,167073,DEADEND167073,ENTERPRISE,AL,36330,DEAD END,NOT AVAILABLE,COFFEE,1031,USA,31.36617255,-85.85408473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9543497.717,3872062.872,48195,167074,UNKNOWN167074,DADEVILLE,AL,36853,SUBSTATION,NOT AVAILABLE,TALLAPOOSA,1123,USA,32.82473022,-85.73069863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-10468682.4,3929930.118,48196,167075,TAP167075,NOT AVAILABLE,AR,NOT AVAILABLE,TAP,NOT AVAILABLE,MILLER,5091,USA,33.260484,-94.041774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,2,69,69,Y,Y
-10265044.98,4156634.676,48197,167076,UNKNOWN167076,JACKSONVILLE,AR,72076,SUBSTATION,NOT AVAILABLE,PULASKI,5119,USA,34.946659,-92.212468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-8078263.325,5130831.037,48198,167077,DEADEND167077,MANCHESTER TOWN OF,CT,6042,DEAD END,NOT AVAILABLE,HARTFORD,9003,USA,41.79841755,-72.56827414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,N,N
-8029506.638,5076116.933,48199,167078,DEADEND167078,UNCASVILLE,CT,6382,DEAD END,NOT AVAILABLE,NEW LONDON,9011,USA,41.43095622,-72.13028537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-8029508.79,5076105.142,48200,167079,DEADEND167079,UNCASVILLE,CT,6382,DEAD END,NOT AVAILABLE,NEW LONDON,9011,USA,41.4308768,-72.1303047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9531686.327,3540345.209,48201,167080,DEADEND167080,PANAMA CITY,FL,32409,DEAD END,NOT AVAILABLE,BAY,12005,USA,30.28584101,-85.62459511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,N,N
-9585592.47,3561380.03,48202,167081,DEADEND167081,FREEPORT,FL,32439,DEAD END,NOT AVAILABLE,WALTON,12131,USA,30.44887509,-86.10884223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9372931.041,3566295.69,48203,167082,TAP167082,TALLAHASSEE,FL,32308,TAP,NOT AVAILABLE,LEON,12073,USA,30.48693557,-84.19847211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9214776.195,3270803.416,48204,167083,RISER167083,HOLIDAY,FL,34691,RISER,NOT AVAILABLE,PASCO,12101,USA,28.17300573,-82.77774296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-9208008.113,3236172.821,48205,167084,DEADEND167084,CLEARWATER,FL,33760,DEAD END,NOT AVAILABLE,PINELLAS,12103,USA,27.89841936,-82.71694424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,230,230,Y,Y
-9201738.35,3249770.368,48206,167085,DEADEND167085,OLDSMAR,FL,34677,DEAD END,NOT AVAILABLE,PINELLAS,12103,USA,28.006318,-82.660622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9200657.563,3254183.159,48207,167086,DEADEND167086,OLDSMAR,FL,34677,DEAD END,NOT AVAILABLE,PINELLAS,12103,USA,28.04131099,-82.65091313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9187625.931,3320624.173,48208,167087,DEADEND167087,BROOKSVILLE,FL,34613,DEAD END,NOT AVAILABLE,HERNANDO,12053,USA,28.56680076,-82.53384799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9180812.303,3243572.486,48209,167088,DEADEND167088,TAMPA,FL,33607,DEAD END,NOT AVAILABLE,HILLSBOROUGH,12057,USA,27.95715022,-82.47264012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9169086.752,3224563.779,48210,167089,DEADEND167089,GIBSONTON,FL,33534,DEAD END,NOT AVAILABLE,HILLSBOROUGH,12057,USA,27.80621459,-82.36730771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,230,230,Y,Y
-9144365.62,3211779.261,48211,167090,DEADEND167090,LITHIA,FL,33547,DEAD END,NOT AVAILABLE,HILLSBOROUGH,12057,USA,27.704583,-82.145234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-9130911.955,3390486.273,48212,167091,DEADEND167091,OCALA,FL,34472,DEAD END,NOT AVAILABLE,MARION,12083,USA,29.11653159,-82.02437767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9130917.59,3390505.551,48213,167092,DEADEND167092,OCALA,FL,34472,DEAD END,NOT AVAILABLE,MARION,12083,USA,29.11668289,-82.02442829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,230,230,Y,Y
-9122940.701,3085615.993,48214,167093,DEADEND167093,CAPE CORAL,FL,33909,DEAD END,NOT AVAILABLE,LEE,12071,USA,26.69659355,-81.95277068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,N,N
-9104124.723,3078844.616,48215,167094,TAP167094,FORT MYERS,FL,33905,TAP,NOT AVAILABLE,LEE,12071,USA,26.64223669,-81.78374388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,3,230,230,Y,Y
-9102799.406,3399035.588,48216,167095,UNKNOWN167095,FORT MC COY,FL,32134,SUBSTATION,NOT AVAILABLE,MARION,12083,USA,29.18360446,-81.77183835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9101081.268,3062769.055,48217,167096,DEADEND167096,FORT MYERS,FL,33913,DEAD END,NOT AVAILABLE,LEE,12071,USA,26.51308741,-81.75640405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,230,230,Y,Y
-9094229.936,3359206.426,48218,167097,DEADEND167097,EUSTIS,FL,32726,DEAD END,NOT AVAILABLE,LAKE,12069,USA,28.87075595,-81.69485748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9093884.112,3358875.282,48219,167098,TAP167098,EUSTIS,FL,32726,TAP,NOT AVAILABLE,LAKE,12069,USA,28.86815093,-81.6917509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,5/13/2020 0:00,3,69,69,Y,Y
-9093878.576,3358869.371,48220,167099,TAP167099,EUSTIS,FL,32726,TAP,NOT AVAILABLE,LAKE,12069,USA,28.86810443,-81.69170117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,5/13/2020 0:00,3,69,69,Y,Y
-9093658.139,3358659.972,48221,167100,DEADEND167100,EUSTIS,FL,32726,DEAD END,NOT AVAILABLE,LAKE,12069,USA,28.86645711,-81.68972095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9090659.094,3075206.703,48222,167101,DEADEND167101,LEHIGH ACRES,FL,33976,DEAD END,NOT AVAILABLE,LEE,12071,USA,26.61302286,-81.66278007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9067390.949,3304859.817,48223,167102,DEADEND167102,ORLANDO,FL,32819,DEAD END,NOT AVAILABLE,ORANGE,12095,USA,28.44235373,-81.45375877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,230,230,Y,Y
-9051896.228,3358873.515,48224,167103,DEADEND167103,DEBARY,FL,32713,DEAD END,NOT AVAILABLE,VOLUSIA,12127,USA,28.86813703,-81.31456732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9049368.296,3364379.897,48225,167104,DEADEND167104,ORANGE CITY,FL,32763,DEAD END,NOT AVAILABLE,VOLUSIA,12127,USA,28.91144585,-81.29185852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9047307.834,3359700.984,48226,167105,DEADEND167105,DELTONA,FL,32725,DEAD END,NOT AVAILABLE,VOLUSIA,12127,USA,28.8746464,-81.27334907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,230,230,N,N
-9047304.131,3359711.217,48227,167106,DEADEND167106,DELTONA,FL,32725,DEAD END,NOT AVAILABLE,VOLUSIA,12127,USA,28.87472689,-81.27331581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,230,230,Y,Y
-8930071.314,3002972.563,48228,167107,DEADEND167107,HOLLYWOOD,FL,33024,DEAD END,NOT AVAILABLE,BROWARD,12011,USA,26.03141675,-80.2201955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9405161.583,4003302.302,48229,167108,DEADEND167108,ATLANTA,GA,30318,DEAD END,NOT AVAILABLE,FULTON,13121,USA,33.809882,-84.488004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9402800.274,4004006.906,48230,167109,DEADEND167109,ATLANTA,GA,30318,DEAD END,NOT AVAILABLE,FULTON,13121,USA,33.815141,-84.466792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9389199.713,3993764.424,48231,167110,DEADEND167110,ATLANTA,GA,30316,DEAD END,NOT AVAILABLE,DEKALB,13089,USA,33.73866168,-84.34461608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-9380893.658,4017440.827,48232,167111,TAP167111,ATLANTA,GA,30360,TAP,NOT AVAILABLE,DEKALB,13089,USA,33.91534681,-84.27000152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,3,-999999,-999999,N,N
-9381007.154,4017410.824,48233,167112,UNKNOWN167112,ATLANTA,GA,30360,SUBSTATION,NOT AVAILABLE,DEKALB,13089,USA,33.91512314,-84.27102107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9380798.428,4018949.558,48234,167113,DEADEND167113,ATLANTA,GA,30360,DEAD END,NOT AVAILABLE,DEKALB,13089,USA,33.92659333,-84.26914605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9369022.717,3715256.676,48235,167114,DEADEND167114,LEESBURG,GA,31763,DEAD END,NOT AVAILABLE,LEE,13177,USA,31.63318874,-84.16336304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-9345616.14,3614071.08,48236,167115,DEADEND167115,THOMASVILLE,GA,31792,DEAD END,NOT AVAILABLE,THOMAS,13275,USA,30.85606933,-83.95309818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-9167914.912,3852022.172,48237,167116,DEADEND167116,SWAINSBORO,GA,30401,DEAD END,NOT AVAILABLE,EMANUEL,13107,USA,32.6733175,-82.35678089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9022758.205,3773087.188,48238,167117,RISER167117,SAVANNAH,GA,31404,RISER,NOT AVAILABLE,CHATHAM,13051,USA,32.074449,-81.052816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-9016885.322,3768954.794,48239,167118,DEADEND167118,SAVANNAH,GA,31410,DEAD END,NOT AVAILABLE,CHATHAM,13051,USA,32.042988,-81.000059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-17594257.36,2457879.532,48240,167119,DEADEND167119,HONOLULU,HI,96791,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.552483,-158.051903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-17566093.53,2439661.802,48241,167120,DEADEND167120,KANEOHE,HI,96744,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.400193,-157.798903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-17560736.84,2442377.731,48242,167121,DEADEND167121,HONOLULU,HI,96734,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.42290674,-157.7507831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-17559245.38,2436955.588,48243,167122,RISER167122,HONOLULU,HI,96734,RISER,NOT AVAILABLE,HONOLULU,15003,USA,21.377557,-157.737385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-17558653.49,2433231.582,48244,167123,DEADEND167123,WAIMANALO,HI,96795,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.346402,-157.732068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-17558480.5,2432679.891,48245,167124,DEADEND167124,WAIMANALO,HI,96795,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.341786,-157.730514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-17558473.22,2438393.5,48246,167125,DEADEND167125,HONOLULU,HI,96734,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.38958479,-157.7304486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-17558428.96,2432670.689,48247,167126,DEADEND167126,WAIMANALO,HI,96795,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.341709,-157.730051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-17557599.79,2433059.031,48248,167127,DEADEND167127,WAIMANALO,HI,96795,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.34495828,-157.7226024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-10578912.51,5074667.748,48249,167128,DEADEND167128,ATLANTIC,IA,50022,DEAD END,NOT AVAILABLE,CASS,19029,USA,41.421195,-95.031988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10169424.33,4927890.192,48250,167129,DEADEND167129,HAMILTON,IL,62341,DEAD END,NOT AVAILABLE,HANCOCK,17067,USA,40.42496237,-91.35349309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-10169429.9,4927890.195,48251,167130,DEADEND167130,HAMILTON,IL,62341,DEAD END,NOT AVAILABLE,HANCOCK,17067,USA,40.42496239,-91.35354309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-10140671.88,4964474.134,48252,167131,DEADEND167131,LOMAX,IL,61454,DEAD END,NOT AVAILABLE,HENDERSON,17071,USA,40.67467537,-91.09520545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-10020332.03,5013973.185,48253,167132,DEADEND167132,WILLIAMSFIELD,IL,61489,DEAD END,NOT AVAILABLE,KNOX,17095,USA,41.01106025,-90.01417416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9987449.665,5127107.599,48254,167133,DEADEND167133,ROCK FALLS,IL,61071,DEAD END,NOT AVAILABLE,WHITESIDE,17195,USA,41.77347725,-89.71878683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9985075.463,4985852.231,48255,167134,DEADEND167134,DUNLAP,IL,61525,DEAD END,NOT AVAILABLE,PEORIA,17143,USA,40.82016576,-89.69745901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9983543.129,4944812.16,48256,167135,DEADEND167135,PEKIN,IL,61554,DEAD END,NOT AVAILABLE,TAZEWELL,17179,USA,40.54058331,-89.68369382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9983535.586,4944806.511,48257,167136,DEADEND167136,PEKIN,IL,61554,DEAD END,NOT AVAILABLE,TAZEWELL,17179,USA,40.54054475,-89.68362607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9982485.194,4952823.935,48258,167137,DEADEND167137,PEORIA,IL,61607,DEAD END,NOT AVAILABLE,PEORIA,17143,USA,40.59525503,-89.67419024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9976023.714,4836833.656,48259,167138,DEADEND167138,SPRINGFIELD,IL,62703,DEAD END,NOT AVAILABLE,SANGAMON,17167,USA,39.79939548,-89.61614577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,69,69,Y,Y
-9967588.736,4947803.814,48260,167139,DEADEND167139,PEKIN,IL,61554,DEAD END,NOT AVAILABLE,TAZEWELL,17179,USA,40.56100334,-89.54037307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,345,345,Y,Y
-9961719.005,4950599.105,48261,167140,DEADEND167140,MORTON,IL,61550,DEAD END,NOT AVAILABLE,TAZEWELL,17179,USA,40.58007745,-89.48764439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9876769.946,5146027.533,48262,167141,RISER167141,DEKALB,IL,60115,RISER,NOT AVAILABLE,DEKALB,17037,USA,41.900106,-88.724534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9834852.429,5072999.29,48263,167142,DEADEND167142,MORRIS,IL,60450,DEAD END,NOT AVAILABLE,GRUNDY,17063,USA,41.40995503,-88.34798254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9804557.261,5222553.633,48264,167143,RISER167143,LAKE VILLA,IL,60046,RISER,NOT AVAILABLE,LAKE,17097,USA,42.40972765,-88.07583641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9804552.147,5222556.611,48265,167144,RISER167144,LAKE VILLA,IL,60046,RISER,NOT AVAILABLE,LAKE,17097,USA,42.4097474,-88.07579048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9793876.317,5118704.58,48266,167145,RISER167145,LEMONT,IL,60439,RISER,NOT AVAILABLE,DUPAGE,17043,USA,41.71715655,-87.97988787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-9777818.66,5126795.09,48267,167146,DEADEND167146,LA GRANGE,IL,60525,DEAD END,NOT AVAILABLE,COOK,17031,USA,41.77138356,-87.83563948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9775977.098,5101029.73,48268,167147,DEADEND167147,TINLEY PARK,IL,60477,DEAD END,NOT AVAILABLE,COOK,17031,USA,41.59853079,-87.81909644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9775962.529,5101028.844,48269,167148,DEADEND167148,TINLEY PARK,IL,60477,DEAD END,NOT AVAILABLE,COOK,17031,USA,41.59852484,-87.81896557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,138,138,Y,Y
-9762277.877,5109411.004,48270,167149,DEADEND167149,BLUE ISLAND,IL,60406,DEAD END,NOT AVAILABLE,COOK,17031,USA,41.65480943,-87.69603425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9762266.757,5109411.71,48271,167150,DEADEND167150,BLUE ISLAND,IL,60406,DEAD END,NOT AVAILABLE,COOK,17031,USA,41.65481417,-87.69593436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9752276.906,5085282.659,48272,167151,DEADEND167151,CHICAGO HEIGHTS,IL,60411,DEAD END,NOT AVAILABLE,COOK,17031,USA,41.49265942,-87.606194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9750473.34,5076285.791,48273,167152,DEADEND167152,CRETE,IL,60417,DEAD END,NOT AVAILABLE,WILL,17197,USA,41.43209349,-87.58999228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,345,345,Y,Y
-9750473.784,5076300.627,48274,167153,DEADEND167153,CRETE,IL,60417,DEAD END,NOT AVAILABLE,WILL,17197,USA,41.43219341,-87.58999628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,345,345,Y,Y
-9743011.732,5116835.534,48275,167154,DEADEND167154,CHICAGO,IN,60617,DEAD END,NOT AVAILABLE,LAKE,18089,USA,41.70462268,-87.52296352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9737786.409,5094057.923,48276,167155,DEADEND167155,HIGHLAND,IN,46322,DEAD END,NOT AVAILABLE,LAKE,18089,USA,41.55167903,-87.47602365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9736676.631,5101369.331,48277,167156,DEADEND167156,HAMMOND,IN,46323,DEAD END,NOT AVAILABLE,LAKE,18089,USA,41.6008121,-87.46605434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9736102.302,4786428.696,48278,167157,DEADEND167157,WEST TERRE HAUTE,IN,47885,DEAD END,NOT AVAILABLE,VIGO,18167,USA,39.45063792,-87.46089506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9736104.951,4786430.412,48279,167158,DEADEND167158,WEST TERRE HAUTE,IN,47885,DEAD END,NOT AVAILABLE,VIGO,18167,USA,39.45064981,-87.46091885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9728470.693,5104652.361,48280,167159,DEADEND167159,GARY,IN,46406,DEAD END,NOT AVAILABLE,LAKE,18089,USA,41.62286209,-87.39233914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9728467.2,5104660.677,48281,167160,DEADEND167160,GARY,IN,46406,DEAD END,NOT AVAILABLE,LAKE,18089,USA,41.62291793,-87.39230777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9728358.52,4797585.71,48282,167161,DEADEND167161,TERRE HAUTE,IN,47805,DEAD END,NOT AVAILABLE,VIGO,18167,USA,39.52798599,-87.39133148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9716490.028,4617121.758,48283,167162,DEADEND167162,OAKLAND CITY,IN,47660,DEAD END,NOT AVAILABLE,PIKE,18125,USA,38.266357,-87.284715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-9710681.609,4784447.255,48284,167163,DEADEND167163,BRAZIL,IN,47834,DEAD END,NOT AVAILABLE,CLAY,18021,USA,39.43689221,-87.23253708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-9708737.859,4651706.129,48285,167164,RISER167164,PETERSBURG,IN,47567,RISER,NOT AVAILABLE,PIKE,18125,USA,38.5098719,-87.21507608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,161,161,Y,Y
-9600148.84,4837044.753,48286,167165,DEADEND167165,INDIANAPOLIS,IN,46224,DEAD END,NOT AVAILABLE,MARION,18097,USA,39.80085239,-86.23960432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9590772.785,4831339.851,48287,167166,RISER167166,INDIANAPOLIS,IN,46225,RISER,NOT AVAILABLE,MARION,18097,USA,39.76146861,-86.1553778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9588918.337,4844330.777,48288,167167,DEADEND167167,INDIANAPOLIS,IN,46220,DEAD END,NOT AVAILABLE,MARION,18097,USA,39.85111866,-86.138719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9581422.959,4819186.422,48289,167168,RISER167168,INDIANAPOLIS,IN,46237,RISER,NOT AVAILABLE,MARION,18097,USA,39.67749229,-86.07138688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,345,345,Y,Y
-9579648.747,4824283.08,48290,167169,DEADEND167169,INDIANAPOLIS,IN,46203,DEAD END,NOT AVAILABLE,MARION,18097,USA,39.71272102,-86.05544886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9573712.641,4859259.478,48291,167170,DEADEND167170,FISHERS,IN,46037,DEAD END,NOT AVAILABLE,HAMILTON,18057,USA,39.95399685,-86.00212391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,Y,Y
-9563334.731,4618701.978,48292,167171,DEADEND167171,GEORGETOWN,IN,47122,DEAD END,NOT AVAILABLE,FLOYD,18043,USA,38.27750149,-85.90889756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9557085.727,4611087.167,48293,167172,DEADEND167172,NEW ALBANY,IN,47150,DEAD END,NOT AVAILABLE,FLOYD,18043,USA,38.22378235,-85.8527618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9557092.878,4611077.052,48294,167173,DEADEND167173,NEW ALBANY,IN,47150,DEAD END,NOT AVAILABLE,FLOYD,18043,USA,38.22371097,-85.85282604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9557103.606,4611061.879,48295,167174,DEADEND167174,NEW ALBANY,IN,47150,DEAD END,NOT AVAILABLE,FLOYD,18043,USA,38.22360389,-85.85292241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9557111.155,4611051.258,48296,167175,DEADEND167175,NEW ALBANY,IN,47150,DEAD END,NOT AVAILABLE,FLOYD,18043,USA,38.22352894,-85.85299023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9556126.14,4937645.035,48297,167176,DEADEND167176,SWAYZEE,IN,46986,DEAD END,NOT AVAILABLE,GRANT,18053,USA,40.49163757,-85.84414168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9556124.794,4937653.584,48298,167177,DEADEND167177,SWAYZEE,IN,46986,DEAD END,NOT AVAILABLE,GRANT,18053,USA,40.49169597,-85.84412959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9541778.622,4939042.045,48299,167178,DEADEND167178,MARION,IN,46953,DEAD END,NOT AVAILABLE,GRANT,18053,USA,40.50118083,-85.71525574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9536321.914,4639963.605,48300,167179,TAP167179,CHARLESTOWN,IN,47111,TAP,NOT AVAILABLE,CLARK,18019,USA,38.42728259,-85.6662373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,Y,Y
-9517958.359,4994577.78,48301,167180,DEADEND167180,HUNTINGTON,IN,46750,DEAD END,NOT AVAILABLE,HUNTINGTON,18069,USA,40.8794567,-85.50127468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-10639357.49,4732101.717,48302,167181,DEADEND167181,TOPEKA,KS,66617,DEAD END,NOT AVAILABLE,JEFFERSON,20087,USA,39.07277767,-95.57497448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,N,N
-10545162.34,4732161.852,48303,167182,DEADEND167182,KANSAS CITY,KS,66106,DEAD END,NOT AVAILABLE,WYANDOTTE,20209,USA,39.07319705,-94.72880502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9883023.563,4457818.863,48304,167183,DEADEND167183,WEST PADUCAH,KY,42086,DEAD END,NOT AVAILABLE,MCCRACKEN,21145,USA,37.13412682,-88.7807112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,161,161,Y,Y
-9836149.352,4446085.131,48305,167184,DEADEND167184,CALVERT CITY,KY,42029,DEAD END,NOT AVAILABLE,MARSHALL,21157,USA,37.050048,-88.359633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9835370.756,4446006.694,48306,167185,DEADEND167185,CALVERT CITY,KY,42029,DEAD END,NOT AVAILABLE,MARSHALL,21157,USA,37.04948564,-88.35263875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,161,161,N,N
-9826178.77,4442501.75,48307,167186,DEADEND167186,GRAND RIVERS,KY,42045,DEAD END,NOT AVAILABLE,LIVINGSTON,21139,USA,37.02435246,-88.27006574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,161,161,Y,Y
-9825759.33,4442011.95,48308,167187,DEADEND167187,GRAND RIVERS,KY,42045,DEAD END,NOT AVAILABLE,LIVINGSTON,21139,USA,37.02083955,-88.26629784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,Y,Y
-9748638.54,4554239.22,48309,167188,TAP167188,HENDERSON,KY,42420,TAP,NOT AVAILABLE,HENDERSON,21101,USA,37.821492,-87.57351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,Y,Y
-9751131.429,4480416.414,48310,167189,DEADEND167189,MADISONVILLE,KY,42431,DEAD END,NOT AVAILABLE,HOPKINS,21107,USA,37.29578805,-87.595904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,Y,Y
-9731195.889,4541260.735,48311,167190,DEADEND167190,HENDERSON,KY,42420,DEAD END,NOT AVAILABLE,HENDERSON,21101,USA,37.729339,-87.41682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,Y,Y
-9627359.898,4437090.836,48312,167191,DEADEND167191,BOWLING GREEN,KY,42101,DEAD END,NOT AVAILABLE,WARREN,21227,USA,36.98553566,-86.48404542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,N,N
-9540726.721,4585060.864,48313,167192,DEADEND167192,SHEPHERDSVILLE,KY,40165,DEAD END,NOT AVAILABLE,BULLITT,21029,USA,38.03987867,-85.70580635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,161,161,Y,Y
-9405614.802,4724994.776,48314,167193,DEADEND167193,NEWPORT,KY,41076,DEAD END,NOT AVAILABLE,KENTON,21117,USA,39.02319621,-84.49207533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-9345995.608,4584449.054,48315,167194,DEADEND167194,MOUNT STERLING,KY,40353,DEAD END,NOT AVAILABLE,MONTGOMERY,21173,USA,38.03555,-83.956507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,Y,Y
-9262627.44,4414472.247,48316,167195,DEADEND167195,EVARTS,KY,40828,DEAD END,NOT AVAILABLE,HARLAN,21095,USA,36.82306,-83.207598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,Y,Y
-9255879.712,4666713.833,48317,167196,RISER167196,GARRISON,KY,41141,RISER,NOT AVAILABLE,LEWIS,21135,USA,38.61528863,-83.14698214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-8072963.945,5208944.743,48318,167197,DEADEND167197,AMHERST,MA,1002,DEAD END,NOT AVAILABLE,HAMPSHIRE,25015,USA,42.3194,-72.520669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-7918132.576,5167459.148,48319,167198,DEADEND167198,EASTON TOWN OF,MA,2356,DEAD END,NOT AVAILABLE,BRISTOL,25005,USA,42.0432424,-71.12979515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-8769245.43,4812060.081,48320,167199,RISER167199,CUMBERLAND,MD,21502,RISER,NOT AVAILABLE,ALLEGANY,24001,USA,39.628204,-78.775472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-8553918.527,4782533.609,48321,167200,DEADEND167200,REISTERSTOWN,MD,21136,DEAD END,NOT AVAILABLE,BALTIMORE,24005,USA,39.42361424,-76.84115752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-7871556.707,5358558.901,48322,167201,DEADEND167201,SOUTH BERWICK,ME,3908,DEAD END,NOT AVAILABLE,YORK,23031,USA,43.305308,-70.711397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-7772294.186,5647220.979,48323,167202,TAP167202,MOSCOW TOWN OF,ME,4920,TAP,NOT AVAILABLE,SOMERSET,23025,USA,45.16301187,-69.8197066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,4,115,115,Y,Y
-7772287.885,5647219.264,48324,167203,DEADEND167203,MOSCOW TOWN OF,ME,4920,DEAD END,NOT AVAILABLE,SOMERSET,23025,USA,45.163001,-69.81965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,115,115,Y,Y
-7618075.659,5763511.002,48325,167204,RISER167204,STACYVILLE,ME,4777,RISER,NOT AVAILABLE,PENOBSCOT,23019,USA,45.894826,-68.434338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-7560386.114,5886871.332,48326,167205,TAP167205,EASTON,ME,4740,TAP,NOT AVAILABLE,AROOSTOOK,23003,USA,46.66073,-67.916104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,Y,Y
-9584123.412,5160104.322,48327,167206,RISER167206,DOWAGIAC,MI,49047,RISER,NOT AVAILABLE,CASS,26027,USA,41.9941576,-86.09564546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9289539.634,5176756.785,48328,167207,DEADEND167207,NEW BOSTON,MI,48164,DEAD END,NOT AVAILABLE,WAYNE,26163,USA,42.10523893,-83.44935436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,345,345,Y,Y
-9288614.334,5234230.021,48329,167208,TAP167208,FARMINGTON,MI,48331,TAP,NOT AVAILABLE,OAKLAND,26125,USA,42.48712499,-83.44104224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,2,120,120,Y,Y
-9288633.934,5234227.368,48330,167209,TAP167209,FARMINGTON,MI,48331,TAP,NOT AVAILABLE,OAKLAND,26125,USA,42.48710741,-83.44121831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,120,120,Y,Y
-9288632.055,5234224.331,48331,167210,TAP167210,FARMINGTON,MI,48331,TAP,NOT AVAILABLE,OAKLAND,26125,USA,42.48708729,-83.44120144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,120,120,Y,Y
-9285433.082,5158850.083,48332,167211,TAP167211,FRENCHTOWN TWP,MI,48162,TAP,NOT AVAILABLE,MONROE,26115,USA,41.98578326,-83.41246457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,345,345,Y,Y
-9285116.203,5158691.598,48333,167212,DEADEND167212,FRENCHTOWN TWP,MI,48162,DEAD END,NOT AVAILABLE,MONROE,26115,USA,41.984725,-83.409618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,345,345,Y,Y
-9285121.45,5158674.937,48334,167213,DEADEND167213,FRENCHTOWN TWP,MI,48162,DEAD END,NOT AVAILABLE,MONROE,26115,USA,41.98461375,-83.40966513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,345,345,Y,Y
-9240735.214,5275612.531,48335,167214,DEADEND167214,WASHINGTON,MI,48094,DEAD END,NOT AVAILABLE,MACOMB,26099,USA,42.76066005,-83.0109368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,120,120,Y,Y
-9240475.589,5275466.396,48336,167215,DEADEND167215,WASHINGTON,MI,48094,DEAD END,NOT AVAILABLE,MACOMB,26099,USA,42.75969623,-83.00860454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,345,345,Y,Y
-10404419.11,5980352.33,48337,167216,TAP167216,BOVEY,MN,55709,TAP,NOT AVAILABLE,ITASCA,27061,USA,47.23399702,-93.46448707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,115,115,Y,Y
-10531989.35,4445809.529,48338,167217,DEADEND167217,JOPLIN,MO,64804,DEAD END,NOT AVAILABLE,NEWTON,29145,USA,37.04807203,-94.61047008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-10067765.66,4702250.039,48339,167218,DEADEND167218,ST CHARLES,MO,63301,DEAD END,NOT AVAILABLE,ST. CHARLES,29183,USA,38.86428412,-90.44027773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-10067424.4,4702135.059,48340,167219,TAP167219,ST CHARLES,MO,63301,TAP,NOT AVAILABLE,ST. CHARLES,29183,USA,38.86347987,-90.43721209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,138,138,Y,Y
-10067260.66,4702059.639,48341,167220,DEADEND167220,ST CHARLES,MO,63301,DEAD END,NOT AVAILABLE,ST. CHARLES,29183,USA,38.86295233,-90.43574123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,138,138,Y,Y
-10041101.59,4676703.16,48342,167221,TAP167221,SAINT LOUIS,MO,63147,TAP,NOT AVAILABLE,ST. LOUIS,29510,USA,38.68536967,-90.20075031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,138,138,Y,Y
-9206058.865,4200144.347,48343,167222,DEADEND167222,PISGAH FOREST,NC,28768,DEAD END,NOT AVAILABLE,TRANSYLVANIA,37175,USA,35.26640965,-82.69943385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-8599063.65,5306885.71,48344,167223,TAP167223,SHORTSVILLE,NY,14548,TAP,IN SERVICE,ONTARIO,36069,USA,42.9665757,-77.24670306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,3,115,115,Y,Y
-8482131.252,5331206.345,48345,167224,DEADEND167224,LIVERPOOL,NY,13090,DEAD END,IN SERVICE,ONONDAGA,36067,USA,43.12623804,-76.19628145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,115,115,Y,Y
-8465063.744,5319471.986,48346,167225,DEADEND167225,EAST SYRACUSE,NY,13057,DEAD END,IN SERVICE,ONONDAGA,36067,USA,43.04925512,-76.04296142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,N,N
-8447821.281,5463068.178,48347,167226,UNKNOWN167226,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.98465734,-75.88806974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2019 0:00,IMAGERY,8/26/2019 0:00,1,-999999,-999999,Y,Y
-8393904.521,5207034.054,48348,167227,UNKNOWN167227,SIDNEY,NY,13838,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.3067076,-75.40372725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-8393773.883,5207131.658,48349,167228,RISER167228,SIDNEY,NY,13838,RISER,IN SERVICE,DELAWARE,36025,USA,42.30735603,-75.40255371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,2,-999999,-999999,Y,Y
-8234029.15,5015841.073,48350,167229,DEADEND167229,WESTWOOD,NJ,7675,DEAD END,IN SERVICE,BERGEN,34003,USA,41.02372057,-73.96754235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-8225256.583,5251950.715,48351,167230,DEADEND167230,NEW SCOTLAND TOWN OF,NY,12054,DEAD END,IN SERVICE,ALBANY,36001,USA,42.60440448,-73.88873704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,UNVERIFIED,8/27/2019 0:00,1,115,115,Y,Y
-8213194.424,5305995.439,48352,167231,RISER167231,MALTA TOWN OF,NY,12020,RISER,IN SERVICE,SARATOGA,36091,USA,42.96072328,-73.78038083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,2,115,115,Y,Y
-8207735.497,5264318.099,48353,167232,TAP167232,ALBANY,NY,12204,TAP,IN SERVICE,ALBANY,36001,USA,42.68612402,-73.73134245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,115,115,Y,Y
-8196150.039,5358543.227,48354,167233,TAP167233,SOUTH GLENS FALLS,NY,12803,TAP,IN SERVICE,WARREN,36113,USA,43.30520554,-73.62726851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,115,115,Y,Y
-9168686.639,4136784.681,48355,167234,DEADEND167234,GREENVILLE,SC,29607,DEAD END,IN SERVICE,GREENVILLE,45045,USA,34.80036611,-82.36371344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,100,100,Y,Y
-9168691.091,4136778.782,48356,167235,DEADEND167235,GREENVILLE,SC,29607,DEAD END,IN SERVICE,GREENVILLE,45045,USA,34.80032259,-82.36375342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,100,100,Y,Y
-9155254.062,4121832.775,48357,167236,DEADEND167236,SIMPSONVILLE,SC,29680,DEAD END,IN SERVICE,GREENVILLE,45045,USA,34.68999999,-82.24304654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9155476.562,4121756.267,48358,167237,DEADEND167237,SIMPSONVILLE,SC,29680,DEAD END,IN SERVICE,GREENVILLE,45045,USA,34.68943487,-82.24504529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
