X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9153427.712,4122341.774,48359,167238,DEADEND167238,FOUNTAIN INN,SC,29644,DEAD END,IN SERVICE,GREENVILLE,45045,USA,34.69375954,-82.22664016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,N,N
-9145134.98,4055574.215,48360,167239,DEADEND167239,GREENWOOD,SC,29649,DEAD END,IN SERVICE,GREENWOOD,45047,USA,34.19914821,-82.15214528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,-999999,-999999,Y,Y
-9082473.296,3925234.603,48361,167240,DEADEND167240,NOT AVAILABLE,SC,NOT AVAILABLE,DEAD END,IN SERVICE,BARNWELL,45011,USA,33.22520612,-81.58924579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,115,115,Y,Y
-9081662.156,3932629.022,48362,167241,DEADEND167241,NOT AVAILABLE,SC,NOT AVAILABLE,DEAD END,IN SERVICE,BARNWELL,45011,USA,33.2807547,-81.5819592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,115,115,Y,Y
-9080481.257,3983085.521,48363,167242,DEADEND167242,AIKEN,SC,29805,DEAD END,IN SERVICE,AIKEN,45003,USA,33.658851,-81.571351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,115,115,Y,Y
-9048309.881,4125393.081,48364,167243,DEADEND167243,CHESTER,SC,29706,DEAD END,IN SERVICE,CHESTER,45023,USA,34.71629343,-81.28235062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,100,100,Y,Y
-9048307.789,4125399.356,48365,167244,DEADEND167244,CHESTER,SC,29706,DEAD END,IN SERVICE,CHESTER,45023,USA,34.71633976,-81.28233182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,100,100,Y,Y
-9027474.255,4046526.754,48366,167245,TAP167245,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.1319,-81.095181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,115,115,Y,Y
-9021065.722,4053768.485,48367,167246,UNKNOWN167246,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.18573082,-81.03761217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,69,69,N,N
-9020974.644,4053798.654,48368,167247,TAP167247,BLYTHEWOOD,SC,29016,TAP,IN SERVICE,RICHLAND,45079,USA,34.185955,-81.036794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,N,N
-9029093.174,4070853.528,48369,167248,RISER167248,WINNSBORO,SC,29180,RISER,IN SERVICE,FAIRFIELD,45039,USA,34.312595,-81.109724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,2,69,69,N,N
-9029287.538,4071312.981,48370,167249,RISER167249,WINNSBORO,SC,29180,RISER,IN SERVICE,FAIRFIELD,45039,USA,34.316004,-81.11147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,2,69,69,N,N
-9003046.417,4061169.341,48371,167250,TAP167250,ELGIN,SC,29045,TAP,IN SERVICE,RICHLAND,45079,USA,34.240709,-80.875742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,N,N
-8993016.197,4064339.237,48372,167251,TAP167251,LUGOFF,SC,29078,TAP,IN SERVICE,KERSHAW,45055,USA,34.264246,-80.785639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,N,N
-8984000.877,4065773.841,48373,167252,TAP167252,LUGOFF,SC,29078,TAP,IN SERVICE,KERSHAW,45055,USA,34.274896,-80.704653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,N,N
-8990454.624,4053076.166,48374,167253,TAP167253,LUGOFF,SC,29078,TAP,IN SERVICE,KERSHAW,45055,USA,34.180586,-80.762628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,N,N
-8999126.635,4052545.599,48375,167254,TAP167254,ELGIN,SC,29045,TAP,IN SERVICE,KERSHAW,45055,USA,34.176643,-80.84053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,N,N
-9005909.963,4056505.639,48376,167255,TAP167255,BLYTHEWOOD,SC,29016,TAP,IN SERVICE,RICHLAND,45079,USA,34.20606829,-80.90146567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,69,69,N,N
-9018539.534,4020751.725,48377,167256,UNKNOWN167256,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.94002527,-81.01491904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,1,115,115,N,N
-9018874.156,4021421.54,48378,167257,TAP167257,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,33.945017,-81.017925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2019 0:00,IMAGERY,8/27/2019 0:00,3,115,115,N,N
-8984388.565,4178111.968,48379,167258,DEADEND167258,MATTHEWS,NC,28105,DEAD END,NOT AVAILABLE,MECKLENBURG,37119,USA,35.10465145,-80.70813566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,1/29/2020 0:00,1,100,100,Y,Y
-8973488.881,4363543.568,48380,167259,TAP167259,MOUNT AIRY,NC,27030,TAP,NOT AVAILABLE,SURRY,37171,USA,36.45596043,-80.61022213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-8838533.319,4131011.282,48381,167260,UNKNOWN167260,LAURINBURG,NC,28352,SUBSTATION,NOT AVAILABLE,SCOTLAND,37165,USA,34.75776777,-79.3978957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-8779667.752,4284273.828,48382,167261,DEADEND167261,RESEARCH TRIANGLE PARK,NC,27709,DEAD END,NOT AVAILABLE,DURHAM,37063,USA,35.88110439,-78.86909731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,100,100,Y,Y
-8779657.157,4284276.77,48383,167262,DEADEND167262,RESEARCH TRIANGLE PARK,NC,27709,DEAD END,NOT AVAILABLE,DURHAM,37063,USA,35.8811258,-78.86900213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,100,100,Y,Y
-8773823.154,4290725.125,48384,167263,DEADEND167263,DURHAM,NC,27703,DEAD END,NOT AVAILABLE,DURHAM,37063,USA,35.92804601,-78.8165944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,100,100,Y,Y
-8773814.695,4290730.457,48385,167264,DEADEND167264,DURHAM,NC,27703,DEAD END,NOT AVAILABLE,DURHAM,37063,USA,35.92808479,-78.8165184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,100,100,Y,Y
-8683018.978,4202561.923,48386,167265,TAP167265,DUDLEY,NC,28333,TAP,NOT AVAILABLE,WAYNE,37191,USA,35.2841395,-78.0008866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,230,230,Y,Y
-8669940.545,4267858.097,48387,167266,UNKNOWN167266,ELM CITY,NC,27822,SUBSTATION,NOT AVAILABLE,WILSON,37195,USA,35.761533,-77.88340104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-8581545.963,4241851.657,48388,167267,DEADEND167267,WASHINGTON,NC,27889,DEAD END,NOT AVAILABLE,BEAUFORT,37013,USA,35.571735,-77.089339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-8578366.598,4242882.864,48389,167268,UNKNOWN167268,WASHINGTON,NC,27889,SUBSTATION,NOT AVAILABLE,BEAUFORT,37013,USA,35.57926946,-77.06077828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-10006958.95,3725348.141,48390,167269,DEADEND167269,PRENTISS,MS,39474,DEAD END,NOT AVAILABLE,JEFFERSON DAVIS,28065,USA,31.71034092,-89.89404173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-10003565.83,3727119.918,48391,167270,DEADEND167270,PRENTISS,MS,39474,DEAD END,NOT AVAILABLE,JEFFERSON DAVIS,28065,USA,31.72388005,-89.86356083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-9983118.467,3892314.987,48392,167271,DEADEND167271,SALLIS,MS,39160,DEAD END,NOT AVAILABLE,ATTALA,28007,USA,32.97747846,-89.67987902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9983129.597,3892315.271,48393,167272,DEADEND167272,SALLIS,MS,39160,DEAD END,NOT AVAILABLE,ATTALA,28007,USA,32.9774806,-89.679979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,Y,Y
-9940947.97,3701891.825,48394,167273,DEADEND167273,MOSELLE,MS,39459,DEAD END,IN SERVICE,JONES,28067,USA,31.530912,-89.301055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9934519.966,3701558.752,48395,167274,DEADEND167274,ELLISVILLE,MS,39437,DEAD END,NOT AVAILABLE,JONES,28067,USA,31.52836167,-89.24331126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-9914314.796,3908392.733,48396,167275,DEADEND167275,LOUISVILLE,MS,39339,DEAD END,NOT AVAILABLE,WINSTON,28159,USA,33.09855443,-89.06180513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-9841494.416,3959984.632,48397,167276,DEADEND167276,COLUMBUS,MS,39701,DEAD END,NOT AVAILABLE,LOWNDES,28087,USA,33.48594899,-88.40764852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-9841373.295,3959098.404,48398,167277,DEADEND167277,COLUMBUS,MS,39702,DEAD END,NOT AVAILABLE,LOWNDES,28087,USA,33.479309,-88.40656047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-11454555.81,5176628.53,48399,167278,RISER167278,ALLIANCE,NE,69301,RISER,NOT AVAILABLE,BOX BUTTE,31013,USA,42.10438414,-102.8980256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,Y,Y
-11406355.29,5269863.993,48400,167279,TAP167279,RUSHVILLE,NE,69360,TAP,NOT AVAILABLE,SHERIDAN,31161,USA,42.72273456,-102.4650329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,3,115,115,Y,Y
-11075255.62,5027856.124,48401,167280,DEADEND167280,OCONTO,NE,68860,DEAD END,NOT AVAILABLE,CUSTER,31041,USA,41.105099,-99.490714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,Y,Y
-10775388.74,4969959.965,48402,167281,DEADEND167281,LINCOLN,NE,68523,DEAD END,NOT AVAILABLE,LANCASTER,31109,USA,40.71204,-96.796964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,N,N
-10774047.91,4986783.006,48403,167282,DEADEND167282,LINCOLN,NE,68528,DEAD END,NOT AVAILABLE,LANCASTER,31109,USA,40.82649299,-96.78491907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,Y,Y
-10774044.43,4986769.534,48404,167283,DEADEND167283,LINCOLN,NE,68528,DEAD END,NOT AVAILABLE,LANCASTER,31109,USA,40.82640141,-96.78488787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,Y,Y
-10769660.91,4903961.564,48405,167284,RISER167284,BEATRICE,NE,68310,RISER,NOT AVAILABLE,GAGE,31067,USA,40.261128,-96.74551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,2,-999999,-999999,N,N
-10769491.04,4903957.626,48406,167285,RISER167285,BEATRICE,NE,68310,RISER,NOT AVAILABLE,GAGE,31067,USA,40.261101,-96.743984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,11/4/2019 0:00,2,-999999,-999999,N,N
-7940351.151,5595108.384,48407,167286,RISER167286,NOT AVAILABLE,NH,NOT AVAILABLE,RISER,NOT AVAILABLE,COOS,33007,USA,44.83197705,-71.329388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-7938776.091,5586530.899,48408,167287,DEADEND167287,NOT AVAILABLE,NH,NOT AVAILABLE,DEAD END,NOT AVAILABLE,COOS,33007,USA,44.777307,-71.315239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-8266206.685,4948785.313,48409,167288,DEADEND167288,PORT READING,NJ,7064,DEAD END,NOT AVAILABLE,MIDDLESEX,34023,USA,40.56770138,-74.25659807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-8266092.216,4948925.355,48410,167289,TAP167289,PORT READING,NJ,7064,TAP,NOT AVAILABLE,MIDDLESEX,34023,USA,40.56865701,-74.25556978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,230,230,N,N
-8259930.744,4960009.829,48411,167290,RISER167290,ELIZABETHPORT,NJ,7206,RISER,NOT AVAILABLE,UNION,34039,USA,40.64425301,-74.20022033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-9414103.461,4734385.442,48412,167291,DEADEND167291,CINCINNATI,OH,45204,DEAD END,NOT AVAILABLE,HAMILTON,39061,USA,39.08870264,-84.56833025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,Y,Y
-9385154.855,4808457.434,48413,167292,DEADEND167292,MIAMISBURG,OH,45342,DEAD END,NOT AVAILABLE,MONTGOMERY,39113,USA,39.60327345,-84.3082805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,3/24/2020 0:00,1,69,69,Y,Y
-9158121.011,5069857.136,48414,167293,DEADEND167293,AMHERST,OH,44001,DEAD END,NOT AVAILABLE,LORAIN,39093,USA,41.38878184,-82.26880078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,138,138,Y,Y
-9137798.976,4831079.547,48415,167294,DEADEND167294,CROOKSVILLE,OH,43731,DEAD END,NOT AVAILABLE,PERRY,39127,USA,39.75967106,-82.08624484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-8981904.78,4897125.663,48416,167295,DEADEND167295,RAYLAND,OH,43943,DEAD END,NOT AVAILABLE,JEFFERSON,39081,USA,40.21425094,-80.68582344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-10949837.67,4420004.469,48417,167296,DEADEND167296,CHEROKEE,OK,73728,DEAD END,NOT AVAILABLE,ALFALFA,40003,USA,36.86283146,-98.36406537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,138,138,Y,Y
-10856611.31,4226102.691,48418,167297,DEADEND167297,OKLAHOMA CITY,OK,73109,DEAD END,NOT AVAILABLE,OKLAHOMA,40109,USA,35.45657805,-97.52659877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,N,N
-10778032.59,4133984.053,48419,167298,TAP167298,ADA,OK,74820,TAP,NOT AVAILABLE,PONTOTOC,40123,USA,34.77970476,-96.82071412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,138,138,Y,Y
-10771663.54,4294793.21,48420,167299,RISER167299,CUSHING,OK,74023,RISER,NOT AVAILABLE,PAYNE,40119,USA,35.95763233,-96.76349996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,Y,Y
-10714909.93,4004004.693,48421,167300,DEADEND167300,HENDRIX,OK,74741,DEAD END,NOT AVAILABLE,BRYAN,40013,USA,33.81512448,-96.25367362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-10689942.68,4321447.342,48422,167301,DEADEND167301,TULSA,OK,74127,DEAD END,NOT AVAILABLE,TULSA,40143,USA,36.1512079,-96.02938894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,Y,Y
-10678314.3,4407944.288,48423,167302,DEADEND167302,BARTLESVILLE,OK,74006,DEAD END,NOT AVAILABLE,WASHINGTON,40147,USA,36.77610354,-95.92492943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,Y,Y
-10674115.79,4290451.716,48424,167303,DEADEND167303,BIXBY,OK,74008,DEAD END,NOT AVAILABLE,TULSA,40143,USA,35.92605716,-95.88721361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,Y,Y
-10630806.31,4310967.514,48425,167304,DEADEND167304,INOLA,OK,74036,DEAD END,NOT AVAILABLE,WAGONER,40145,USA,36.07515497,-95.49815794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,Y,Y
-10609977.78,4219192.701,48426,167305,DEADEND167305,PORUM,OK,74455,DEAD END,NOT AVAILABLE,MUSKOGEE,40101,USA,35.40599987,-95.31105206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,Y,Y
-10603008.31,4330387.935,48427,167306,UNKNOWN167306,PRYOR,OK,74361,SUBSTATION,NOT AVAILABLE,MAYES,40097,USA,36.21603223,-95.24844426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-10595879.27,4332172.795,48428,167307,DEADEND167307,LOCUST GROVE,OK,74352,DEAD END,NOT AVAILABLE,MAYES,40097,USA,36.22896705,-95.184403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-8895861.855,4919824.307,48429,167308,TAP167308,PITTSBURGH,PA,15207,TAP,NOT AVAILABLE,ALLEGHENY,42003,USA,40.36978138,-79.91288669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-8886752.044,4924006.694,48430,167309,DEADEND167309,NORTH VERSAILLES TWP,PA,15137,DEAD END,NOT AVAILABLE,ALLEGHENY,42003,USA,40.39839991,-79.83105187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8886756.282,4924010.867,48431,167310,DEADEND167310,NORTH VERSAILLES TWP,PA,15137,DEAD END,NOT AVAILABLE,ALLEGHENY,42003,USA,40.39842846,-79.83108995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8622173.792,5030017.441,48432,167311,DEADEND167311,LOCK HAVEN,PA,17745,DEAD END,NOT AVAILABLE,CLINTON,42035,USA,41.119727,-77.454305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,69,69,Y,Y
-8537652.577,4888621.716,48433,167312,DEADEND167312,MIDDLETOWN,PA,17057,DEAD END,NOT AVAILABLE,DAUPHIN,42043,USA,40.15589,-76.695038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,4/13/2020 0:00,1,230,230,Y,Y
-8533315.636,4882119.833,48434,167313,DEADEND167313,CONOY TWP,PA,17502,DEAD END,NOT AVAILABLE,LANCASTER,42071,USA,40.11123497,-76.6560786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,230,230,N,N
-8401263.571,4986339.7,48435,167314,TAP167314,KUNKLETOWN,PA,18058,TAP,NOT AVAILABLE,MONROE,42089,USA,40.82347955,-75.46983471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,138,138,Y,Y
-8401272.221,4986344.202,48436,167315,TAP167315,KUNKLETOWN,PA,18058,TAP,NOT AVAILABLE,MONROE,42089,USA,40.82351016,-75.46991242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,138,138,Y,Y
-8388776.426,4882318.543,48437,167316,DEADEND167316,NORRISTOWN,PA,19401,DEAD END,NOT AVAILABLE,MONTGOMERY,42091,USA,40.11260015,-75.35766078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-7475919.556,2072658.024,48438,167317,RISER167317,ANASCO,PR,610,RISER,NOT AVAILABLE,AÑASCO,72011,USA,18.299701,-67.157328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-7474432.545,2063175.63,48439,167318,DEADEND167318,MAYAGUEZ,PR,680,DEAD END,NOT AVAILABLE,MAYAGÜEZ,72097,USA,18.21880824,-67.14396996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-7475165.951,2057869.177,48440,167319,RISER167319,MAYAGUEZ,PR,680,RISER,NOT AVAILABLE,MAYAGÜEZ,72097,USA,18.17352334,-67.15055825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-7474902.986,2089341.584,48441,167320,RISER167320,AGUADILLA,PR,603,RISER,NOT AVAILABLE,AGUADILLA,72005,USA,18.441934,-67.148196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-7459207.261,2092916.669,48442,167321,DEADEND167321,ISABELA,PR,662,DEAD END,NOT AVAILABLE,ISABELA,72071,USA,18.47239754,-67.0071989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-7309614.248,2065104.245,48443,167322,DEADEND167322,CEIBA,PR,735,DEAD END,NOT AVAILABLE,CEIBA,72037,USA,18.235264,-65.663382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-7306947.71,2070697.675,48444,167323,TAP167323,CEIBA,PR,735,TAP,NOT AVAILABLE,CEIBA,72037,USA,18.28298068,-65.63942808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-7306919.235,2070685.4,48445,167324,UNKNOWN167324,CEIBA,PR,735,SUBSTATION,NOT AVAILABLE,CEIBA,72037,USA,18.28287598,-65.63917229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-7307043.067,2072090.026,48446,167325,TAP167325,FAJARDO,PR,738,TAP,NOT AVAILABLE,FAJARDO,72053,USA,18.29485657,-65.64028468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-7308019.918,2073207.266,48447,167326,TAP167326,FAJARDO,PR,738,TAP,NOT AVAILABLE,FAJARDO,72053,USA,18.30438535,-65.64905989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-7308133.579,2074582.324,48448,167327,RISER167327,FAJARDO,PR,738,RISER,NOT AVAILABLE,FAJARDO,72053,USA,18.31611229,-65.65008092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,2,-999999,-999999,N,N
-7308123.779,2074666.029,48449,167328,RISER167328,FAJARDO,PR,738,RISER,NOT AVAILABLE,FAJARDO,72053,USA,18.31682613,-65.64999289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,2,-999999,-999999,N,N
-7307661.562,2076020.703,48450,167329,TAP167329,FAJARDO,PR,738,TAP,NOT AVAILABLE,FAJARDO,72053,USA,18.32837841,-65.64584073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-7307742.351,2076212.96,48451,167330,DEADEND167330,FAJARDO,PR,738,DEAD END,NOT AVAILABLE,FAJARDO,72053,USA,18.33001786,-65.64656646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-7308963.284,2072612.949,48452,167331,UNKNOWN167331,FAJARDO,PR,738,SUBSTATION,NOT AVAILABLE,FAJARDO,72053,USA,18.29931657,-65.65753429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-10004452.02,4177409.619,48453,167332,DEADEND167332,MEMPHIS,TN,38119,DEAD END,NOT AVAILABLE,SHELBY,47157,USA,35.09948962,-89.87152159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-9891939.029,4264247.504,48454,167333,DEADEND167333,JACKSON,TN,38305,DEAD END,NOT AVAILABLE,MADISON,47113,USA,35.73520946,-88.86080019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9793863.72,4304599.633,48455,167334,DEADEND167334,NEW JOHNSONVILLE,TN,37134,DEAD END,NOT AVAILABLE,HUMPHREYS,47085,USA,36.0289068,-87.9797747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-9531153.492,4165647.42,48456,167335,DEADEND167335,JASPER,TN,37347,DEAD END,NOT AVAILABLE,MARION,47115,USA,35.01299623,-85.61980858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-9512259.556,4239167.827,48457,167336,DEADEND167336,DUNLAP,TN,37327,DEAD END,NOT AVAILABLE,SEQUATCHIE,47153,USA,35.55212243,-85.45008146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-9396339,4291739.788,48458,167337,DEADEND167337,OAK RIDGE,TN,37830,DEAD END,NOT AVAILABLE,ROANE,47145,USA,35.93542647,-84.40874938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9361243.373,4283762.14,48459,167338,DEADEND167338,KNOXVILLE,TN,37922,DEAD END,NOT AVAILABLE,KNOX,47093,USA,35.87738,-84.09348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,69,69,Y,Y
-9348229.902,4269683.906,48460,167339,DEADEND167339,ALCOA,TN,37701,DEAD END,NOT AVAILABLE,BLOUNT,47009,USA,35.774841,-83.976578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9348226.339,4269652.074,48461,167340,DEADEND167340,ALCOA,TN,37701,DEAD END,NOT AVAILABLE,BLOUNT,47009,USA,35.774609,-83.976546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9348171.904,4269768.563,48463,167342,DEADEND167342,ALCOA,TN,37701,DEAD END,NOT AVAILABLE,BLOUNT,47009,USA,35.775458,-83.976057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9348199.623,4269923.748,48464,167343,DEADEND167343,ALCOA,TN,37701,DEAD END,NOT AVAILABLE,BLOUNT,47009,USA,35.776589,-83.976306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9348159.061,4270109.061,48465,167344,DEADEND167344,ALCOA,TN,37701,DEAD END,NOT AVAILABLE,BLOUNT,47009,USA,35.77793956,-83.97594163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9348124.397,4269900.749,48466,167345,DEADEND167345,ALCOA,TN,37701,DEAD END,NOT AVAILABLE,BLOUNT,47009,USA,35.77642138,-83.97563024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9348119.307,4270052.572,48467,167346,DEADEND167346,ALCOA,TN,37701,DEAD END,NOT AVAILABLE,BLOUNT,47009,USA,35.77752787,-83.97558451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,161,161,Y,Y
-9300189.281,4261798.299,48468,167347,DEADEND167347,GATLINBURG,TN,37738,DEAD END,NOT AVAILABLE,SEVIER,47155,USA,35.71734822,-83.54502176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-9287212.769,4264261.141,48469,167348,DEADEND167348,GATLINBURG,TN,37738,DEAD END,NOT AVAILABLE,SEVIER,47155,USA,35.73530889,-83.42845177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-9258495.542,4311578.298,48470,167349,DEADEND167349,NEWPORT,TN,37821,DEAD END,NOT AVAILABLE,COCKE,47029,USA,36.0795895,-83.17048053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-9153809.743,4381509.724,48471,167350,DEADEND167350,BRISTOL,TN,37620,DEAD END,NOT AVAILABLE,SULLIVAN,47163,USA,36.58566215,-82.230072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-8100677.044,5411149.522,48472,167351,TAP167351,KILLINGTON TOWN OF,VT,5751,TAP,NOT AVAILABLE,RUTLAND,50021,USA,43.648127,-72.76962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,46,46,N,N
-8100730.682,5411110.536,48473,167352,SHERBURNE,KILLINGTON TOWN OF,VT,5751,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.64787359,-72.77010184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",8/29/2019 0:00,IMAGERY/OTHER,4/15/2020 0:00,1,46,46,Y,Y
-8100670.289,5411103.947,48474,167353,DEADEND167353,KILLINGTON TOWN OF,VT,5751,DEAD END,NOT AVAILABLE,RUTLAND,50021,USA,43.64783076,-72.76955932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,46,46,Y,Y
-9975110.697,5325988.429,48475,167354,RISER167354,CROSS PLAINS,WI,53528,RISER,NOT AVAILABLE,DANE,55025,USA,43.092018,-89.607944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,2,69,69,Y,Y
-9941833.405,5321604.864,48476,167355,DEADEND167355,MADISON,WI,53716,DEAD END,NOT AVAILABLE,DANE,55025,USA,43.063255,-89.309009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,69,69,N,N
-9939548.795,5645326.647,48477,167356,DEADEND167356,ANTIGO,WI,54409,DEAD END,NOT AVAILABLE,LANGLADE,55067,USA,45.151012,-89.288486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,N,N
-9895775.686,5593654.769,48478,167357,UNKNOWN167357,LEOPOLIS,WI,54948,SUBSTATION,NOT AVAILABLE,SHAWANO,55115,USA,44.82271584,-88.89526547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,69,69,Y,Y
-9791205.941,5306336.843,48479,167358,DEADEND167358,MILWAUKEE,WI,53221,DEAD END,NOT AVAILABLE,MILWAUKEE,55079,USA,42.96296765,-87.95589946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,138,138,N,N
-9783456.984,5286492.983,48480,167359,DEADEND167359,CALEDONIA,WI,53108,DEAD END,NOT AVAILABLE,RACINE,55101,USA,42.83237939,-87.8862894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,230,230,N,N
-9112220.113,4637612.348,48481,167360,DEADEND167360,ST ALBANS,WV,25177,DEAD END,NOT AVAILABLE,KANAWHA,54039,USA,38.410734,-81.856466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-9084656.327,4064968.784,48482,167361,UNKNOWN167361,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.26891971,-81.6088563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2019 0:00,IMAGERY,8/30/2019 0:00,1,115,115,Y,Y
-9084706.764,4065034.906,48483,167362,TAP167362,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.26941057,-81.60930938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2019 0:00,IMAGERY,8/30/2019 0:00,3,115,115,Y,Y
-9013355.424,4054332.243,48484,167363,BLYTHEWOOD SWITCHING STATION,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.18992002,-80.96834938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtp-sg-2017-06-01---presentation-material---final.pdf?sfvrsn=2",8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,115,115,Y,Y
-8954328.778,4123601.181,48485,167364,TAP167364,JEFFERSON,SC,29718,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.703061,-80.438104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,69,69,N,N
-8954357.384,4123553.662,48486,167365,UNKNOWN167365,JEFFERSON,SC,29718,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.70271006,-80.43836098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,Y,Y
-8943076.261,4128303.311,48487,167366,TAP167366,PAGELAND,SC,29728,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.73777975,-80.33702092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,69,69,N,N
-8947629.5,4130403.48,48488,167367,UNKNOWN167367,PAGELAND,SC,29728,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.7532819,-80.37792337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,N,N
-8948120.156,4130228.851,48489,167368,TAP167368,PAGELAND,SC,29728,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.751993,-80.382331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,69,69,N,N
-8951895.134,4136248.652,48490,167369,UNKNOWN167369,PAGELAND,SC,29728,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.79641201,-80.41624221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,N,N
-8951952.663,4136229.402,48491,167370,TAP167370,PAGELAND,SC,29728,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.79627,-80.416759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,69,69,N,N
-8952941.848,4135262.363,48492,167371,TAP167371,PAGELAND,SC,29728,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.789136,-80.425645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,69,69,N,N
-9031471.87,4087574.708,48493,167372,UNKNOWN167372,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.43657199,-81.13109219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,N,N
-9034882.704,4086902.74,48494,167373,TAP167373,WINNSBORO,SC,29180,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.43159331,-81.16173223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,3,69,69,N,N
-9004662.066,4065860.199,48495,167374,UNKNOWN167374,RIDGEWAY,SC,29130,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.27553705,-80.89025562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2019 0:00,IMAGERY,8/28/2019 0:00,1,69,69,N,N
-9026549.952,4020419.577,48496,167375,DEADEND167375,CAYCE,SC,29172,DEAD END,IN SERVICE,LEXINGTON,45063,USA,33.93754985,-81.08687785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,230,230,Y,Y
-9026558.958,4020421.492,48497,167376,DEADEND167376,CAYCE,SC,29172,DEAD END,IN SERVICE,LEXINGTON,45063,USA,33.93756413,-81.08695875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,230,230,Y,Y
-9000804.485,4116858.55,48498,167377,DEADEND167377,LANCASTER,SC,29720,DEAD END,IN SERVICE,LANCASTER,45057,USA,34.65325053,-80.85560238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,100,100,Y,Y
-8998563.358,3795608.854,48499,167378,DEADEND167378,BLUFFTON,SC,29910,DEAD END,IN SERVICE,BEAUFORT,45013,USA,32.245722,-80.83547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-8996408.658,3794403.149,48500,167379,DEADEND167379,BLUFFTON,SC,29910,DEAD END,IN SERVICE,BEAUFORT,45013,USA,32.236561,-80.816114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-8994303.08,3793907.788,48501,167380,DEADEND167380,HILTON HEAD ISLAND,SC,29926,DEAD END,IN SERVICE,BEAUFORT,45013,USA,32.23279696,-80.79719927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-8970140.64,3966173.971,48502,167381,DEADEND167381,ELLOREE,SC,29047,DEAD END,IN SERVICE,ORANGEBURG,45075,USA,33.53230797,-80.58014438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-8917046.395,3870123.711,48503,167382,DEADEND167382,CHARLESTON,SC,29414,DEAD END,IN SERVICE,CHARLESTON,45019,USA,32.8100906,-80.10319066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,N,N
-8900816.8,3875929.324,48504,167383,DEADEND167383,NORTH CHARLESTON,SC,29405,DEAD END,IN SERVICE,CHARLESTON,45019,USA,32.85391264,-79.95739773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-9106824.437,4453489.017,48505,167384,DEADEND167384,RICHLANDS,VA,24641,DEAD END,IN SERVICE,TAZEWELL,51185,USA,37.10311189,-81.80799582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,69,69,N,N
-8989745.421,4491016.109,48506,167385,TAP167385,NARROWS,VA,24124,TAP,IN SERVICE,GILES,51071,USA,37.37149808,-80.75625712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,138,138,Y,Y
-8893103.55,4491001.24,48507,167386,DEADEND167386,TROUTVILLE,VA,24175,DEAD END,IN SERVICE,BOTETOURT,51023,USA,37.37139193,-79.88810843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8843151.786,4378660.378,48508,167387,UNKNOWN167387,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.56510658,-79.43938409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,2,69,-999999,Y,N
-8840179.166,4379163.483,48509,167388,UNKNOWN167388,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.56873645,-79.41268059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,2,-999999,-999999,N,N
-8830788.927,4382203.094,48510,167389,UNKNOWN167389,RINGGOLD,VA,24586,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.59066338,-79.32832664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8830756.907,4381748.852,48511,167390,TAP167390,RINGGOLD,VA,24586,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.587387,-79.328039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-8828968.404,4380613.761,48512,167391,UNKNOWN167391,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.57919914,-79.3119726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,2,-999999,-999999,N,N
-8838076.275,4382686.366,48513,167392,DEADEND167392,DANVILLE,VA,24540,DEAD END,IN SERVICE,DANVILLE,51590,USA,36.594149,-79.39379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8838074.9,4382689.854,48514,167393,DEADEND167393,DANVILLE,VA,24540,DEAD END,IN SERVICE,DANVILLE,51590,USA,36.59417416,-79.39377764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8835862.422,4378828.251,48515,167394,DEADEND167394,DANVILLE,VA,24541,DEAD END,IN SERVICE,DANVILLE,51590,USA,36.5663178,-79.37390262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,138,138,Y,Y
-8834837.71,4376625.675,48516,167395,UNKNOWN167395,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.55042462,-79.36469748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,2,138,-999999,Y,N
-8835941.978,4375964.017,48517,167396,UNKNOWN167396,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.54564964,-79.37461728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-8838055.57,4376182.306,48518,167397,TAP167397,DANVILLE,VA,24541,TAP,IN SERVICE,DANVILLE,51590,USA,36.547225,-79.393604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,3,-999999,-999999,N,N
-8828679.233,4592628.623,48519,167398,DEADEND167398,CRAIGSVILLE,VA,24430,DEAD END,IN SERVICE,AUGUSTA,51015,USA,38.09340076,-79.30937494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,Y,Y
-8825906.354,4452019.074,48520,167399,DEADEND167399,HURT,VA,24563,DEAD END,IN SERVICE,PITTSYLVANIA,51143,USA,37.09257971,-79.28446574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-8697100.152,4531014.818,48521,167400,DEADEND167400,CARTERSVILLE,VA,23027,DEAD END,IN SERVICE,CUMBERLAND,51049,USA,37.65650734,-78.12737994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-8619602.953,4512514.16,48522,167401,DEADEND167401,RICHMOND,VA,23224,DEAD END,IN SERVICE,RICHMOND,51760,USA,37.52481691,-77.43121075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8601725.904,4680826.797,48523,167402,DEADEND167402,LORTON,VA,22079,DEAD END,IN SERVICE,FAIRFAX,51059,USA,38.71427943,-77.2706185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,115,115,Y,Y
-8580780.308,4692720.96,48524,167403,DEADEND167403,ALEXANDRIA,VA,22303,DEAD END,IN SERVICE,FAIRFAX,51059,USA,38.79760086,-77.082461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8577731.554,4692500.048,48525,167404,DEADEND167404,ALEXANDRIA,VA,22314,DEAD END,IN SERVICE,ALEXANDRIA,51510,USA,38.7960542,-77.05507358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2019 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8527958.674,4469277.765,48526,167405,SKIFFES CREEK SWITCHING STATION,WILLIAMSBURG,VA,23185,SUBSTATION,IN SERVICE,JAMES CITY,51095,USA,37.21614626,-76.60795619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scc.virginia.gov/pur/maps/dvp_120029_overview.pdf",9/3/2019 0:00,IMAGERY,9/3/2019 0:00,11,500,115,N,Y
-8511981.277,4452131.505,48527,167406,UNKNOWN167406,NEWPORT NEWS,VA,23606,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.09338534,-76.4644288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2019 0:00,IMAGERY,9/3/2019 0:00,3,230,230,N,N
-8435827,4189486.927,48528,167407,RISER167407,OCRACOKE,NC,27960,RISER,IN SERVICE,HYDE,37095,USA,35.18820478,-75.78032328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2019 0:00,IMAGERY,9/4/2019 0:00,2,-999999,-999999,N,N
-8430609.403,4190961.515,48529,167408,RISER167408,NOT AVAILABLE,NC,NOT AVAILABLE,RISER,IN SERVICE,DARE,37055,USA,35.1990299,-75.73345281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2019 0:00,IMAGERY,9/4/2019 0:00,2,-999999,-999999,N,N
-8458090.515,4178791.787,48530,167409,UNKNOWN167409,OCRACOKE,NC,27960,SUBSTATION,IN SERVICE,HYDE,37095,USA,35.10964739,-75.98031984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2019 0:00,IMAGERY,9/4/2019 0:00,2,-999999,-999999,N,N
-8833130.575,4054922.984,48531,167410,UNKNOWN167410,MARION,SC,29571,SUBSTATION,IN SERVICE,MARION,45067,USA,34.19430951,-79.34936202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8833197.03,4055321.964,48532,167411,TAP167411,MARION,SC,29571,TAP,IN SERVICE,MARION,45067,USA,34.197274,-79.349959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8833198.781,4055331.294,48533,167412,TAP167412,MARION,SC,29571,TAP,IN SERVICE,MARION,45067,USA,34.19734333,-79.34997473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8823478.06,4063020.505,48534,167413,TAP167413,MULLINS,SC,29574,TAP,IN SERVICE,MARION,45067,USA,34.254455,-79.262652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8817467.932,4059459.74,48535,167414,UNKNOWN167414,MULLINS,SC,29574,SUBSTATION,IN SERVICE,MARION,45067,USA,34.2280122,-79.20866211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8817966.499,4072467.37,48536,167415,UNKNOWN167415,LAKE VIEW,SC,29563,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.32456862,-79.21314081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8817891.714,4071937.159,48537,167416,TAP167416,LAKE VIEW,SC,29563,TAP,IN SERVICE,DILLON,45033,USA,34.320635,-79.212469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8827029.315,4078394.31,48538,167417,UNKNOWN167417,DILLON,SC,29536,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.36852785,-79.29455347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8827098.726,4078375.044,48539,167418,TAP167418,DILLON,SC,29536,TAP,IN SERVICE,DILLON,45033,USA,34.368385,-79.295177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8840289.418,4049816.996,48540,167419,TAP167419,MARION,SC,29571,TAP,IN SERVICE,MARION,45067,USA,34.156362,-79.413671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8841823.378,4029499.446,48541,167420,UNKNOWN167420,GRESHAM,SC,29546,SUBSTATION,IN SERVICE,MARION,45067,USA,34.00519379,-79.4274508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8841764.401,4029524.72,48542,167421,TAP167421,GRESHAM,SC,29546,TAP,IN SERVICE,MARION,45067,USA,34.005382,-79.426921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8863484.503,4028381.08,48543,167422,TAP167422,PAMPLICO,SC,29583,TAP,IN SERVICE,FLORENCE,45041,USA,33.996865,-79.622036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8866295.744,4036827.372,48544,167423,UNKNOWN167423,EFFINGHAM,SC,29541,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.0597467,-79.6472898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8869050.765,4026089.673,48545,167424,UNKNOWN167424,SCRANTON,SC,29591,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.9797977,-79.67203857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8868963.315,4026078.034,48546,167425,TAP167425,SCRANTON,SC,29591,TAP,IN SERVICE,FLORENCE,45041,USA,33.979711,-79.671253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8872122.785,4017101.21,48547,167426,TAP167426,SCRANTON,SC,29591,TAP,IN SERVICE,FLORENCE,45041,USA,33.912815,-79.699635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8872058.217,4017038.449,48548,167427,UNKNOWN167427,SCRANTON,SC,29591,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.91234712,-79.69905498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8879125.225,4006500.333,48549,167428,UNKNOWN167428,LAKE CITY,SC,29560,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.83374876,-79.76253899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,2,69,69,N,N
-8879037.84,4006412.854,48550,167429,TAP167429,LAKE CITY,SC,29560,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.833096,-79.761754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8884159.012,3989846.449,48551,167430,UNKNOWN167430,KINGSTREE,SC,29556,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.70938861,-79.80775827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8883536.013,3989878.291,48552,167431,TAP167431,KINGSTREE,SC,29556,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.70962656,-79.80216178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
