X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8898917.497,3982855.356,48553,167432,TAP167432,GREELEYVILLE,SC,29056,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.65713,-79.940336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8899992.326,3975157.17,48554,167433,UNKNOWN167433,GREELEYVILLE,SC,29056,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.59954912,-79.94999135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8924042.405,3985585.212,48555,167434,UNKNOWN167434,MANNING,SC,29102,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.67753953,-80.16603689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,115,115,Y,Y
-8924080.378,3985537.118,48556,167435,TAP167435,MANNING,SC,29102,TAP,IN SERVICE,CLARENDON,45027,USA,33.67718,-80.166378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,115,115,Y,Y
-8940154.022,3990137.027,48557,167436,TAP167436,MANNING,SC,29102,TAP,IN SERVICE,CLARENDON,45027,USA,33.71156,-80.31077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,115,115,Y,Y
-8940163.45,3990180.029,48558,167437,UNKNOWN167437,MANNING,SC,29102,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.71188134,-80.31085469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,115,115,Y,Y
-8947168.931,3991868.424,48559,167438,TAP167438,PINEWOOD,SC,29125,TAP,IN SERVICE,CLARENDON,45027,USA,33.724497,-80.373786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,115,115,Y,Y
-8949249.492,3976616.022,48560,167439,TAP167439,SUMMERTON,SC,29148,TAP,IN SERVICE,CLARENDON,45027,USA,33.610464,-80.392476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,115,115,Y,Y
-8841763.399,4055382.529,48561,167440,TAP167440,SELLERS,SC,29592,TAP,IN SERVICE,MARION,45067,USA,34.197724,-79.426912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,115,115,N,N
-8894259.847,4052079.323,48562,167441,UNKNOWN167441,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.17317764,-79.89849562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8894312.321,4052048.695,48563,167442,TAP167442,FLORENCE,SC,29501,TAP,IN SERVICE,FLORENCE,45041,USA,34.17295,-79.898967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8894808.679,4055729.707,48564,167443,UNKNOWN167443,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.20030349,-79.90342586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8894872.036,4055671.093,48565,167444,TAP167444,DARLINGTON,SC,29532,TAP,IN SERVICE,DARLINGTON,45031,USA,34.199868,-79.903995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8896376.519,4060737.23,48566,167445,TAP167445,DARLINGTON,SC,29532,TAP,IN SERVICE,DARLINGTON,45031,USA,34.2375,-79.91751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8897393.884,4060187.02,48567,167446,UNKNOWN167446,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.23341377,-79.92664915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8961848.743,4033862.249,48568,167447,TAP167447,REMBERT,SC,29128,TAP,IN SERVICE,SUMTER,45085,USA,34.037677,-80.505657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,-999999,-999999,N,N
-8960156.918,4030456.521,48569,167448,UNKNOWN167448,DALZELL,SC,29040,SUBSTATION,IN SERVICE,SUMTER,45085,USA,34.01232075,-80.49045908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,-999999,-999999,N,N
-8965476.776,4032830.385,48570,167449,UNKNOWN167449,REMBERT,SC,29128,SUBSTATION,IN SERVICE,SUMTER,45085,USA,34.02999538,-80.53824817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,-999999,-999999,N,N
-8965274.044,4032776.336,48571,167450,TAP167450,REMBERT,SC,29128,TAP,IN SERVICE,SUMTER,45085,USA,34.029593,-80.536427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,-999999,-999999,N,N
-8982222.325,4052417.502,48572,167451,TAP167451,LUGOFF,SC,29078,TAP,IN SERVICE,KERSHAW,45055,USA,34.175691,-80.688676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,-999999,-999999,N,N
-8982449.451,4052350.263,48573,167452,UNKNOWN167452,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.17519128,-80.6907163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,-999999,-999999,N,N
-8982441.402,4052446.701,48574,167453,TAP167453,LUGOFF,SC,29078,TAP,IN SERVICE,KERSHAW,45055,USA,34.175908,-80.690644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,-999999,-999999,N,N
-8981705.653,4052852.134,48575,167454,UNKNOWN167454,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.17892109,-80.68403466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,-999999,-999999,N,N
-8986170.494,4058203.744,48576,167455,TAP167455,LUGOFF,SC,29078,TAP,IN SERVICE,KERSHAW,45055,USA,34.218683,-80.724143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,-999999,-999999,N,N
-8976435.593,4061558.719,48577,167456,UNKNOWN167456,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.24360055,-80.6366929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,-999999,-999999,N,N
-8965563.141,4069557.216,48578,167457,TAP167457,CASSATT,SC,29032,TAP,IN SERVICE,KERSHAW,45055,USA,34.302976,-80.539024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8962606.626,4055041.625,48579,167458,TAP167458,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.19519105,-80.51246518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8946820.167,4055348.882,48580,167459,TAP167459,BISHOPVILLE,SC,29010,TAP,IN SERVICE,LEE,45061,USA,34.197474,-80.370653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8946850.226,4055345.791,48581,167460,UNKNOWN167460,BISHOPVILLE,SC,29010,SUBSTATION,IN SERVICE,LEE,45061,USA,34.19745104,-80.37092303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8938156.375,4056440.938,48582,167461,UNKNOWN167461,BISHOPVILLE,SC,29010,SUBSTATION,IN SERVICE,LEE,45061,USA,34.2055876,-80.29282484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,69,69,N,N
-8924173.33,4022744.852,48583,167462,TAP167462,LYNCHBURG,SC,29080,TAP,IN SERVICE,SUMTER,45085,USA,33.954878,-80.167213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8899850.689,4052760.891,48584,167463,TAP167463,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,DARLINGTON,45031,USA,34.178243,-79.948719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8895570.009,4071641.711,48585,167464,TAP167464,DARLINGTON,SC,29532,TAP,IN SERVICE,DARLINGTON,45031,USA,34.318443,-79.910265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8904302.552,4075703.395,48586,167465,TAP167465,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.34857259,-79.98871077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,3,69,69,N,N
-8805453.237,4021751.55,48587,167466,UNKNOWN167466,AYNOR,SC,29511,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.94747626,-79.10073226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2019 0:00,IMAGERY,9/5/2019 0:00,1,115,115,N,N
-8801084.444,4038038.16,48588,167467,UNKNOWN167467,LORIS,SC,29569,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.06875706,-79.06148673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,115,115,N,N
-8801149.604,4038033.364,48589,167468,TAP167468,LORIS,SC,29569,TAP,IN SERVICE,HORRY,45051,USA,34.06872137,-79.06207207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,115,115,N,N
-8805324.856,4021799.153,48590,167469,TAP167469,AYNOR,SC,29511,TAP,IN SERVICE,HORRY,45051,USA,33.947831,-79.099579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,115,115,N,N
-8801036.625,4046920.999,48591,167470,TAP167470,NICHOLS,SC,29581,TAP,IN SERVICE,HORRY,45051,USA,34.13483147,-79.06105717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,115,115,N,N
-8800947.721,4046935.42,48592,167471,UNKNOWN167471,NICHOLS,SC,29581,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.1349387,-79.06025852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,115,115,N,N
-8782675.756,3991154.331,48593,167472,UNKNOWN167472,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.71916153,-78.89611867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,2,-999999,-999999,N,N
-8781777.491,3995139.863,48594,167473,UNKNOWN167473,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.74893588,-78.88804942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,2,115,-999999,N,N
-8913474.97,3853395.955,48595,167474,TAP167474,JOHNS ISLAND,SC,29455,TAP,IN SERVICE,CHARLESTON,45019,USA,32.683705,-80.071108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,115,115,N,N
-8913538.726,3849078.726,48596,167475,UNKNOWN167475,JOHNS ISLAND,SC,29455,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.65105734,-80.07168073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,115,115,N,N
-8922301.181,3843984.124,48597,167476,UNKNOWN167476,JOHNS ISLAND,SC,29455,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.61251569,-80.15039521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,115,115,N,N
-8924657.698,3851034.434,48598,167477,UNKNOWN167477,WADMALAW ISLAND,SC,29487,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.66584823,-80.17156416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,115,115,N,N
-8924521.314,3851063.495,48599,167478,TAP167478,WADMALAW ISLAND,SC,29487,TAP,IN SERVICE,CHARLESTON,45019,USA,32.666068,-80.170339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,115,115,N,N
-8924371.794,3846973.097,48600,167479,RISER167479,WADMALAW ISLAND,SC,29487,RISER,IN SERVICE,CHARLESTON,45019,USA,32.63512986,-80.16899584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,2,115,115,N,N
-8922313.785,3845977.276,48601,167480,TAP167480,JOHNS ISLAND,SC,29455,TAP,IN SERVICE,CHARLESTON,45019,USA,32.62759625,-80.15050842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,115,115,N,N
-8923246.988,3846479.501,48602,167481,RISER167481,JOHNS ISLAND,SC,29455,RISER,IN SERVICE,CHARLESTON,45019,USA,32.63139577,-80.15889153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,2,115,115,N,N
-8987856.427,3879000.395,48603,167482,TAP167482,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.877085,-80.739288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-8966963.116,3871509.531,48604,167483,UNKNOWN167483,ROUND O,SC,29474,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.82055304,-80.5516002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-8966985.986,3871458.429,48605,167484,TAP167484,ROUND O,SC,29474,TAP,IN SERVICE,COLLETON,45029,USA,32.82016725,-80.55180563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-8967013.251,3871263.223,48606,167485,TAP167485,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.81869359,-80.55205056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-8956361.923,3893102.105,48607,167486,UNKNOWN167486,COTTAGEVILLE,SC,29435,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.98340985,-80.45636805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-8955774.039,3891924.664,48608,167487,TAP167487,COTTAGEVILLE,SC,29435,TAP,IN SERVICE,COLLETON,45029,USA,32.974537,-80.451087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-8952176.081,3899412.779,48609,167488,TAP167488,COTTAGEVILLE,SC,29435,TAP,IN SERVICE,COLLETON,45029,USA,33.03095,-80.418766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-8953873.389,3901031.681,48610,167489,UNKNOWN167489,COTTAGEVILLE,SC,29435,SUBSTATION,IN SERVICE,COLLETON,45029,USA,33.04314153,-80.43401318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-8966361.107,3861902.231,48611,167490,UNKNOWN167490,JACKSONBORO,SC,29452,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.74799608,-80.54619225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-8994304.052,3882197.91,48612,167491,TAP167491,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.901205,-80.797208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-8992750.366,3889316.834,48613,167492,TAP167492,RUFFIN,SC,29475,TAP,IN SERVICE,COLLETON,45029,USA,32.954882,-80.783251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-8975701.4,3903765.939,48614,167493,UNKNOWN167493,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,33.06372868,-80.63009753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,Y,Y
-8975649.421,3903786.91,48615,167494,TAP167494,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,33.06388656,-80.6296306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,2,69,69,Y,Y
-9003443.722,3894400.496,48616,167495,UNKNOWN167495,LODGE,SC,29082,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.9931931,-80.87931106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9003679.488,3894394.437,48617,167496,UNKNOWN167496,LODGE,SC,29082,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.99314744,-80.88142898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,Y,Y
-9003692.119,3894374.184,48618,167497,TAP167497,LODGE,SC,29082,TAP,IN SERVICE,COLLETON,45029,USA,32.99299485,-80.88154244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9026150.327,3917043.122,48619,167498,UNKNOWN167498,EHRHARDT,SC,29081,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.16362863,-81.08328795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9026123.17,3917063.517,48620,167499,TAP167499,EHRHARDT,SC,29081,TAP,IN SERVICE,BAMBERG,45009,USA,33.163782,-81.083044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9026665.073,3918441.411,48621,167500,TAP167500,OLAR,SC,29843,TAP,IN SERVICE,BAMBERG,45009,USA,33.174143,-81.087912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9014930.405,3924340.039,48622,167501,UNKNOWN167501,BAMBERG,SC,29003,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.21848356,-80.98249768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9029362.992,3933006.635,48623,167502,UNKNOWN167502,DENMARK,SC,29042,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.28359047,-81.11214782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9041545.818,3930683.645,48624,167503,TAP167503,OLAR,SC,29843,TAP,IN SERVICE,BARNWELL,45011,USA,33.266144,-81.221588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9043811.039,3946924.497,48625,167504,UNKNOWN167504,BLACKVILLE,SC,29817,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.3880454,-81.24193683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9043813.173,3946884.314,48626,167505,TAP167505,BLACKVILLE,SC,29817,TAP,IN SERVICE,BARNWELL,45011,USA,33.387744,-81.241956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9049355.015,3888719.862,48627,167506,UNKNOWN167506,FAIRFAX,SC,29827,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,32.95038206,-81.29173922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9049381.708,3888784.061,48628,167507,TAP167507,FAIRFAX,SC,29827,TAP,IN SERVICE,ALLENDALE,45005,USA,32.950866,-81.291979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9036417.98,3880444.568,48629,167508,UNKNOWN167508,HAMPTON,SC,29924,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.88797973,-81.17552385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,Y,Y
-9036584.642,3880234.622,48630,167509,TAP167509,HAMPTON,SC,29924,TAP,IN SERVICE,HAMPTON,45049,USA,32.886396,-81.177021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,Y,Y
-9050264.982,3929568.474,48631,167510,TAP167510,BARNWELL,SC,29812,TAP,IN SERVICE,BARNWELL,45011,USA,33.25776744,-81.29991359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9022492.262,3934133.452,48632,167511,TAP167511,BAMBERG,SC,29003,TAP,IN SERVICE,BAMBERG,45009,USA,33.292052,-81.050427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,4,69,69,N,N
-9020260.295,3938298.748,48633,167512,TAP167512,BAMBERG,SC,29003,TAP,IN SERVICE,BAMBERG,45009,USA,33.32332305,-81.0303769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9020204.296,3938300.195,48634,167513,UNKNOWN167513,BAMBERG,SC,29003,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.32333391,-81.02987385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9013791.754,3945388.935,48635,167514,TAP167514,COPE,SC,29038,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.376527,-80.972269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9018823.442,3949290.035,48636,167515,UNKNOWN167515,COPE,SC,29038,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.40578653,-81.01746943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9019633.689,3858477.595,48637,167516,TAP167516,EARLY BRANCH,SC,29916,TAP,IN SERVICE,JASPER,45053,USA,32.722118,-81.024748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9033661.468,3861239.238,48638,167517,UNKNOWN167517,ESTILL,SC,29918,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.7429868,-81.15076168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9033538.495,3861265.337,48639,167518,TAP167518,ESTILL,SC,29918,TAP,IN SERVICE,HAMPTON,45049,USA,32.743184,-81.149657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9031258.561,3853534.697,48640,167519,TAP167519,PINELAND,SC,29934,TAP,IN SERVICE,HAMPTON,45049,USA,32.684754,-81.129176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,3,69,69,N,N
-9031287.063,3853239.679,48641,167520,UNKNOWN167520,PINELAND,SC,29934,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.68252342,-81.12943204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9033608.291,3843890.702,48642,167521,UNKNOWN167521,PINELAND,SC,29934,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.61180878,-81.15028399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2019 0:00,IMAGERY,9/6/2019 0:00,1,69,69,N,N
-9015122.689,3833184.553,48643,167522,DEADEND167522,RIDGELAND,SC,29936,DEAD END,IN SERVICE,JASPER,45053,USA,32.53076,-80.984225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,1,69,69,Y,Y
-9014972.543,3832763.294,48644,167523,TAP167523,RIDGELAND,SC,29936,TAP,IN SERVICE,JASPER,45053,USA,32.52756944,-80.98287621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,3,230,230,Y,Y
-9015298.621,3832746.073,48645,167524,UNKNOWN167524,RIDGELAND,SC,29936,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.52743901,-80.98580543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,1,230,230,Y,Y
-9126991.628,3972705.05,48646,167525,UNKNOWN167525,NORTH AUGUSTA,SC,29860,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.58119968,-81.98916077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,1,115,115,Y,Y
-8918520.303,4096252.64,48647,167526,TAP167526,HARTSVILLE,SC,29550,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.500841,-80.116431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,3,69,69,Y,Y
-8921577.178,4093745.687,48648,167527,UNKNOWN167527,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.48227952,-80.14389138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,1,69,69,Y,Y
-9037245.657,3980896.526,48649,167528,TAP167528,NORTH,SC,29112,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.642482,-81.182959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,3,-999999,-999999,N,N
-9036349.424,3982733.336,48650,167529,UNKNOWN167529,NORTH,SC,29112,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.65621762,-81.17490801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,1,-999999,-999999,N,N
-9058043.15,3996689.048,48651,167530,UNKNOWN167530,BATESBURG-LEESVILLE,SC,29070,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.76050645,-81.36978606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,1,-999999,-999999,N,N
-9058101.586,3996808.294,48652,167531,TAP167531,BATESBURG-LEESVILLE,SC,29070,TAP,IN SERVICE,LEXINGTON,45063,USA,33.761397,-81.370311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,3,-999999,-999999,N,N
-9073969.149,4012856.012,48653,167532,TAP167532,BATESBURG-LEESVILLE,SC,29006,TAP,IN SERVICE,LEXINGTON,45063,USA,33.88116115,-81.51285174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,3,-999999,-999999,N,N
-9073982.352,4012821.396,48654,167533,UNKNOWN167533,BATESBURG-LEESVILLE,SC,29006,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.88090299,-81.51297035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,2,69,-999999,Y,N
-9073983.411,4012872.87,48655,167534,TAP167534,BATESBURG-LEESVILLE,SC,29006,TAP,IN SERVICE,LEXINGTON,45063,USA,33.88128687,-81.51297986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2019 0:00,IMAGERY,9/9/2019 0:00,3,69,69,Y,Y
-8791430.346,4108131.612,48656,167535,TAP167535,LUMBERTON,NC,28358,TAP,IN SERVICE,ROBESON,37155,USA,34.58873672,-78.97476249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2019 0:00,IMAGERY,9/10/2019 0:00,4,115,115,Y,Y
-8812953.369,4154319.928,48657,167536,TAP167536,SHANNON,NC,28386,TAP,IN SERVICE,HOKE,37093,USA,34.9296129,-79.1681071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2019 0:00,IMAGERY,9/10/2019 0:00,3,230,230,Y,Y
-8796856.738,4180388.261,48658,167537,UNKNOWN167537,FORT BRAGG,NC,28310,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.12137854,-79.0235086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2019 0:00,IMAGERY,9/10/2019 0:00,1,230,230,Y,Y
-8797484.705,4180492.796,48659,167538,TAP167538,FORT BRAGG,NC,28310,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.12214662,-79.02914972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2019 0:00,IMAGERY,1/21/2020 0:00,3,230,230,N,N
-8771772.939,4127190.704,48660,167539,TAP167539,TAR HEEL,NC,28392,TAP,IN SERVICE,BLADEN,37017,USA,34.729566,-78.798177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,115,115,Y,Y
-8771522.09,4127367.486,48661,167540,UNKNOWN167540,TAR HEEL,NC,28392,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.73087113,-78.79592359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,2,115,-999999,Y,N
-8767092.734,4113924.61,48662,167541,TAP167541,BLADENBORO,NC,28320,TAP,IN SERVICE,BLADEN,37017,USA,34.631567,-78.756134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,115,115,Y,Y
-8762390.681,4129565.029,48663,167542,UNKNOWN167542,WHITE OAK,NC,28399,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.74709332,-78.71389474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,1,-999999,-999999,N,N
-8762375.014,4129520.143,48664,167543,TAP167543,WHITE OAK,NC,28399,TAP,IN SERVICE,BLADEN,37017,USA,34.746762,-78.713754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8657153.428,4140508.181,48665,167544,UNKNOWN167544,CHINQUAPIN,NC,28521,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.82782784,-77.76853242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,1,-999999,-999999,N,N
-8670501.899,4109724.47,48666,167545,UNKNOWN167545,BURGAW,NC,28425,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.60051565,-77.88844377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,2,-999999,-999999,N,N
-8661240.339,4112294.017,48667,167546,TAP167546,BURGAW,NC,28425,TAP,IN SERVICE,PENDER,37141,USA,34.61951352,-77.80524576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8690588.363,4100936.887,48668,167547,UNKNOWN167547,BURGAW,NC,28425,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.5355121,-78.06888355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,1,-999999,-999999,N,N
-8690544.888,4100956.874,48669,167548,TAP167548,BURGAW,NC,28425,TAP,IN SERVICE,PENDER,37141,USA,34.53566,-78.068493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8706721.725,4088683.03,48670,167549,UNKNOWN167549,KELLY,NC,28448,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.44478301,-78.213812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,1,-999999,-999999,N,N
-8706683.208,4088779.679,48671,167550,TAP167550,KELLY,NC,28448,TAP,IN SERVICE,BLADEN,37017,USA,34.445499,-78.213466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8728719.458,4090797.655,48672,167551,TAP167551,COUNCIL,NC,28434,TAP,IN SERVICE,BLADEN,37017,USA,34.460447,-78.411421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,115,115,Y,Y
-8690609.898,4055012.279,48673,167552,TAP167552,LELAND,NC,28451,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.194973,-78.069077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8694539.81,4046066.691,48674,167553,TAP167553,WINNABOW,NC,28479,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.128479,-78.10438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8712861.329,4030809.757,48675,167554,TAP167554,SUPPLY,NC,28462,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.014951,-78.268965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8707955.811,4027979.216,48676,167555,UNKNOWN167555,BOLIVIA,NC,28422,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.99387201,-78.22489798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,2,-999999,-999999,N,N
-8697579.278,4025657.726,48677,167556,TAP167556,BOLIVIA,NC,28422,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.97658,-78.131684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,3,-999999,-999999,N,N
-8697687.458,4025611.792,48678,167557,UNKNOWN167557,BOLIVIA,NC,28422,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.97623782,-78.1326558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,1,-999999,-999999,N,N
-8697505.807,4024993.667,48679,167558,TAP167558,BOLIVIA,NC,28422,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.971633,-78.131024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2019 0:00,IMAGERY,9/17/2019 0:00,4,-999999,-999999,N,N
-8691251.394,4016870.537,48680,167559,UNKNOWN167559,OAK ISLAND,NC,28465,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.91109532,-78.07483965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2019 0:00,IMAGERY,9/18/2019 0:00,1,-999999,-999999,N,N
-8728080.014,4025285.747,48681,167560,TAP167560,SHALLOTTE,NC,28470,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.97380893,-78.40567677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2019 0:00,IMAGERY,9/18/2019 0:00,3,-999999,-999999,N,N
-8740752.131,4036576.156,48682,167561,UNKNOWN167561,ASH,NC,28420,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.05787709,-78.51951233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2019 0:00,IMAGERY,9/18/2019 0:00,1,-999999,-999999,N,N
-8740810.759,4036533.683,48683,167562,TAP167562,ASH,NC,28420,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.057561,-78.520039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2019 0:00,IMAGERY,9/18/2019 0:00,3,-999999,-999999,N,N
-8758142.058,4061176.06,48684,167563,UNKNOWN167563,WHITEVILLE,NC,28472,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.2407589,-78.67572871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2019 0:00,IMAGERY,9/18/2019 0:00,1,-999999,-999999,N,N
-8758110.809,4061208.526,48685,167564,TAP167564,WHITEVILLE,NC,28472,TAP,IN SERVICE,COLUMBUS,37047,USA,34.241,-78.675448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2019 0:00,IMAGERY,9/23/2019 0:00,3,-999999,-999999,N,N
-8759348.654,4072000.861,48686,167565,TAP167565,WHITEVILLE,NC,28472,TAP,IN SERVICE,COLUMBUS,37047,USA,34.32110761,-78.68656775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2019 0:00,IMAGERY,9/23/2019 0:00,3,115,115,Y,Y
-8760841.817,4071674.279,48687,167566,TAP167566,WHITEVILLE,NC,28472,TAP,IN SERVICE,COLUMBUS,37047,USA,34.31868463,-78.69998106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2019 0:00,IMAGERY,9/23/2019 0:00,3,115,115,Y,Y
-8768649.888,4082064.791,48688,167567,TAP167567,WHITEVILLE,NC,28472,TAP,IN SERVICE,COLUMBUS,37047,USA,34.39573971,-78.77012215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2019 0:00,IMAGERY,1/21/2020 0:00,3,-999999,-999999,N,N
-8993635.701,3203294.688,48689,167568,UNKNOWN167568,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKEECHOBEE,12093,USA,27.63708186,-80.7912041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2019 0:00,IMAGERY,10/7/2019 0:00,4,500,500,N,N
-9211709.51,3726746.111,48690,167569,UNKNOWN167569,DENTON,GA,31532,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.72102375,-82.75019446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2019 0:00,IMAGERY,10/7/2019 0:00,2,230,230,Y,Y
-9485292.6,4873466.24,48691,167570,UNKNOWN167570,LOSANTVILLE,IN,47354,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.05175646,-85.20783317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2019 0:00,IMAGERY,10/8/2019 0:00,3,345,345,N,N
-9466098.705,4875012.291,48692,167571,UNKNOWN167571,LYNN,IN,47355,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.0623867,-85.03541147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2019 0:00,IMAGERY,10/8/2019 0:00,1,345,345,N,N
-9655062.595,4575981.984,48693,167572,TAP167572,TELL CITY,IN,47586,TAP,IN SERVICE,PERRY,18123,USA,37.9756177,-86.73290298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2019 0:00,IMAGERY,10/8/2019 0:00,3,69,69,Y,Y
-9658857.367,4575251.947,48694,167573,TAP167573,TELL CITY,IN,47586,TAP,IN SERVICE,PERRY,18123,USA,37.970448,-86.766992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2019 0:00,IMAGERY,10/8/2019 0:00,3,69,69,Y,Y
-8295459.2,4905834.205,48695,167574,UNKNOWN167574,HIGHTSTOWN,NJ,8520,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.27396393,-74.51937788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2019 0:00,IMAGERY,10/17/2019 0:00,1,-999999,-999999,N,N
-8777748.126,5283852.951,48696,167575,UNKNOWN167575,BUFFALO,NY,14218,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.81498505,-78.85185302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2019 0:00,IMAGERY,10/18/2019 0:00,2,115,115,Y,Y
-16636777.25,8695113.3,48697,167576,UNKNOWN167576,EAGLE RIVER,AK,99577,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.30033614,-149.4507128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2019 0:00,IMAGERY,10/18/2019 0:00,1,115,115,Y,Y
-16646617.88,8693369.746,48698,167577,TAP167577,EAGLE RIVER,AK,99577,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.29281377,-149.5391127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2019 0:00,IMAGERY,10/18/2019 0:00,3,115,115,Y,Y
-9130571.243,3965272.984,48699,167578,TAP167578,AUGUSTA,GA,30909,TAP,IN SERVICE,RICHMOND,13245,USA,33.525561,-82.021317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,-999999,-999999,N,N
-9354312.058,4046392.303,48700,167579,UNKNOWN167579,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.13090024,-84.03121494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,115,115,Y,Y
-9354360.479,4046328.612,48701,167580,TAP167580,BUFORD,GA,30518,TAP,IN SERVICE,GWINNETT,13135,USA,34.13042665,-84.03164991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,115,115,Y,Y
-9305238.949,3840332.563,48702,167581,UNKNOWN167581,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.58488072,-83.59038371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,-999999,-999999,N,N
-9376295.645,3667780.496,48703,167582,TAP167582,CAMILLA,GA,31730,TAP,IN SERVICE,MITCHELL,13205,USA,31.26936153,-84.22869686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,-999999,-999999,N,N
-9375714.602,3673803.415,48704,167583,TAP167583,CAMILLA,GA,31730,TAP,IN SERVICE,MITCHELL,13205,USA,31.31559555,-84.22347726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,-999999,-999999,N,N
-9373421.532,3673832.405,48705,167584,UNKNOWN167584,CAMILLA,GA,31730,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.31581802,-84.20287827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,-999999,-999999,N,N
-9375205.254,3690193.363,48706,167585,TAP167585,ALBANY,GA,31721,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.44129554,-84.21890172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,-999999,-999999,N,N
-9365739.939,3690966.702,48707,167586,UNKNOWN167586,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.44722238,-84.13387334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,4,230,-999999,Y,N
-17733538.72,2527137.407,48708,167587,UNKNOWN167587,KEALIA,HI,96751,SUBSTATION,IN SERVICE,KAUAI,15007,USA,22.12997461,-159.3030887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,-999999,-999999,N,N
-17585284.06,2473970.703,48709,167588,UNKNOWN167588,KAHUKU,HI,96731,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.68686336,-157.9712945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,-999999,-999999,N,N
-17750786.99,2507080.626,48710,167589,UNKNOWN167589,LIHUE,HI,96766,SUBSTATION,IN SERVICE,KAUAI,15007,USA,21.96297587,-159.4580326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,57.099998,57.099998,Y,Y
-17599241.83,2460504.726,48711,167590,RISER167590,HALEIWA,HI,96712,RISER,IN SERVICE,HONOLULU,15003,USA,21.57441501,-158.0966792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,-999999,-999999,N,N
-17587849.35,2474368.535,48712,167591,UNKNOWN167591,KAHUKU,HI,96731,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.69018414,-157.9943389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,-999999,-999999,N,N
-17587871.86,2474394.19,48713,167592,TAP167592,KAHUKU,HI,96731,TAP,IN SERVICE,HONOLULU,15003,USA,21.69039829,-157.9945411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,-999999,-999999,N,N
-17582680.48,2472718.347,48714,167593,UNKNOWN167593,HONOLULU,HI,96731,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.67640919,-157.9479061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,-999999,-999999,N,N
-10092766.62,5166055.633,48715,167594,UNKNOWN167594,MAQUOKETA,IA,52060,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.03387851,-90.66486516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,-999999,-999999,N,N
-10092798.41,5166055.633,48716,167595,TAP167595,MAQUOKETA,IA,52060,TAP,IN SERVICE,JACKSON,19097,USA,42.03387851,-90.6651507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,-999999,-999999,N,N
-10617385.63,4978682.141,48717,167596,UNKNOWN167596,SHENANDOAH,IA,51601,SUBSTATION,IN SERVICE,PAGE,19145,USA,40.7714046,-95.37759793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10599006.81,4999942.658,48718,167597,UNKNOWN167597,RED OAK,IA,51566,SUBSTATION,IN SERVICE,MONTGOMERY,19137,USA,40.91588522,-95.21249818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10597001.26,4999885.027,48719,167598,TAP167598,RED OAK,IA,51566,TAP,IN SERVICE,MONTGOMERY,19137,USA,40.915494,-95.194482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10589346.21,4964359.531,48720,167599,UNKNOWN167599,CLARINDA,IA,51632,SUBSTATION,IN SERVICE,PAGE,19145,USA,40.67389458,-95.12571552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,69,69,Y,Y
-10612714.79,4958104.68,48721,167600,TAP167600,COIN,IA,51636,TAP,IN SERVICE,PAGE,19145,USA,40.631266,-95.335639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10612654.23,4964878.876,48722,167601,UNKNOWN167601,SHENANDOAH,IA,51601,SUBSTATION,IN SERVICE,PAGE,19145,USA,40.67743284,-95.335095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10651851.89,4959040.829,48723,167602,UNKNOWN167602,HAMBURG,IA,51640,SUBSTATION,IN SERVICE,FREMONT,19071,USA,40.63764786,-95.68721355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,69,69,Y,Y
-10643823.23,4974565.098,48724,167603,UNKNOWN167603,SIDNEY,IA,51652,SUBSTATION,IN SERVICE,FREMONT,19071,USA,40.74338991,-95.6150909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,69,69,Y,Y
-10620298.21,4995755.301,48725,167604,TAP167604,IMOGENE,IA,51645,TAP,IN SERVICE,FREMONT,19071,USA,40.887454,-95.403762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10620298.96,4995807.836,48726,167605,UNKNOWN167605,IMOGENE,IA,51645,SUBSTATION,IN SERVICE,FREMONT,19071,USA,40.88781078,-95.40376881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10640588.83,5012800.343,48727,167606,UNKNOWN167606,MALVERN,IA,51551,SUBSTATION,IN SERVICE,MILLS,19129,USA,41.00310962,-95.58603576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,69,69,Y,Y
-10654250.62,5019997.817,48728,167607,UNKNOWN167607,GLENWOOD,IA,51534,SUBSTATION,IN SERVICE,MILLS,19129,USA,41.05188577,-95.70876169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,69,69,Y,Y
-10595587.28,4889052.559,48729,167608,TAP167608,MOUND CITY,MO,64470,TAP,IN SERVICE,HOLT,29087,USA,40.158848,-95.18178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10596670.82,4877525.167,48730,167609,UNKNOWN167609,MOUND CITY,MO,64470,SUBSTATION,IN SERVICE,HOLT,29087,USA,40.07966104,-95.19151362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10548714.54,4770351.426,48731,167610,UNKNOWN167610,PLATTE CITY,MO,64079,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.33902797,-94.760715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,2,69,69,Y,Y
-10654941.61,5121015.907,48732,167611,TAP167611,WOODBINE,IA,51579,TAP,IN SERVICE,HARRISON,19085,USA,41.732653,-95.714969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10642266.22,5139825.026,48733,167612,TAP167612,DUNLAP,IA,51529,TAP,IN SERVICE,HARRISON,19085,USA,41.858621,-95.601104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10638737.14,5145187.784,48734,167613,UNKNOWN167613,DOW CITY,IA,51528,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,41.89449098,-95.56940174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10639068.56,5144859.685,48735,167614,TAP167614,DOW CITY,IA,51528,TAP,IN SERVICE,CRAWFORD,19047,USA,41.892297,-95.572379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10641556.52,5161122.174,48736,167615,UNKNOWN167615,CHARTER OAK,IA,51439,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.00095283,-95.59472872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10687932.25,5132420.331,48737,167616,TAP167616,LITTLE SIOUX,IA,51545,TAP,IN SERVICE,HARRISON,19085,USA,41.80906,-96.011329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10687922.24,5117867.743,48738,167617,TAP167617,MONDAMIN,IA,51557,TAP,IN SERVICE,HARRISON,19085,USA,41.711545,-96.011239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10686875.94,5112545.449,48739,167618,TAP167618,MODALE,IA,51556,TAP,IN SERVICE,HARRISON,19085,USA,41.675844,-96.00184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10689127.34,5106049.397,48740,167619,UNKNOWN167619,MODALE,IA,51556,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.63224279,-96.02206463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10679317.83,5112446.512,48741,167620,UNKNOWN167620,MISSOURI VALLEY,IA,51555,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.67518016,-95.93394427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10679291.64,5112472.272,48742,167621,TAP167621,MISSOURI VALLEY,IA,51555,TAP,IN SERVICE,HARRISON,19085,USA,41.675353,-95.933709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10689051.18,5147120.935,48743,167622,UNKNOWN167622,BLENCOE,IA,51523,SUBSTATION,IN SERVICE,MONONA,19133,USA,41.90741634,-96.02138049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,1,69,69,Y,Y
-10689012.83,5147163.064,48744,167623,TAP167623,BLENCOE,IA,51523,TAP,IN SERVICE,MONONA,19133,USA,41.907698,-96.021036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10688905.83,5162136.756,48745,167624,UNKNOWN167624,ONAWA,IA,51040,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.0077255,-96.02007476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2019 0:00,IMAGERY,10/21/2019 0:00,3,69,69,Y,Y
-10696908.17,5164364.217,48746,167625,TAP167625,ONAWA,IA,51040,TAP,IN SERVICE,MONONA,19133,USA,42.022592,-96.091961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10697170.42,5164721.177,48747,167626,UNKNOWN167626,ONAWA,IA,51040,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.0249741,-96.09431688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,1,69,69,Y,Y
-10696488.94,5162303.575,48748,167627,TAP167627,ONAWA,IA,51040,TAP,IN SERVICE,MONONA,19133,USA,42.008839,-96.088195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10692195.01,5162239.454,48749,167628,TAP167628,ONAWA,IA,51040,TAP,IN SERVICE,MONONA,19133,USA,42.008411,-96.049622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10692197.13,5164396.285,48750,167629,TAP167629,ONAWA,IA,51040,TAP,IN SERVICE,MONONA,19133,USA,42.022806,-96.049641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10699746.78,5160721.153,48751,167630,UNKNOWN167630,ONAWA,IA,51040,SUBSTATION,IN SERVICE,MONONA,19133,USA,41.99827568,-96.11746071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,1,69,69,Y,Y
