X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10682511.02,5163292.216,48752,167631,UNKNOWN167631,ONAWA,IA,51040,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.01543769,-95.96262918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,1,69,69,Y,Y
-10682475.82,5163323.128,48753,167632,TAP167632,ONAWA,IA,51040,TAP,IN SERVICE,MONONA,19133,USA,42.015644,-95.962313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10665301.34,5163379.207,48754,167633,UNKNOWN167633,SOLDIER,IA,51572,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.01601828,-95.80803203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10656613.18,5163334.665,48755,167634,TAP167634,UTE,IA,51060,TAP,IN SERVICE,MONONA,19133,USA,42.015721,-95.729985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10656567.71,5151411.099,48756,167635,UNKNOWN167635,SOLDIER,IA,51572,SUBSTATION,IN SERVICE,MONONA,19133,USA,41.93609174,-95.72957653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,1,69,69,Y,Y
-10660867.26,5187300.648,48757,167636,TAP167636,MAPLETON,IA,51034,TAP,IN SERVICE,MONONA,19133,USA,42.175472,-95.7682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,3,69,69,Y,Y
-10663469.78,5184041.295,48758,167637,UNKNOWN167637,MAPLETON,IA,51034,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.15376965,-95.79157884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2019 0:00,IMAGERY,10/22/2019 0:00,1,69,69,Y,Y
-11210561.82,5448995.663,48759,167638,UNKNOWN167638,MURDO,SD,57559,SUBSTATION,IN SERVICE,JONES,46075,USA,43.89362841,-100.7061902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11210545.87,5451251.53,48760,167639,TAP167639,MURDO,SD,57559,TAP,IN SERVICE,JONES,46075,USA,43.90823,-100.706047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11191724.2,5455694.558,48761,167640,TAP167640,DRAPER,SD,57531,TAP,IN SERVICE,JONES,46075,USA,43.936978,-100.536969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11191737.11,5454302.669,48762,167641,UNKNOWN167641,DRAPER,SD,57531,SUBSTATION,IN SERVICE,JONES,46075,USA,43.92797347,-100.537085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11164403.83,5455277.952,48763,167642,TAP167642,VIVIAN,SD,57576,TAP,IN SERVICE,LYMAN,46085,USA,43.934283,-100.291546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11164402.91,5454611.426,48764,167643,UNKNOWN167643,VIVIAN,SD,57576,SUBSTATION,IN SERVICE,LYMAN,46085,USA,43.92997102,-100.2915377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11137111.05,5451474.685,48765,167644,UNKNOWN167644,PRESHO,SD,57568,SUBSTATION,IN SERVICE,LYMAN,46085,USA,43.90967422,-100.0463708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11137076.01,5453013.617,48766,167645,TAP167645,PRESHO,SD,57568,TAP,IN SERVICE,LYMAN,46085,USA,43.919633,-100.046056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11116377.6,5453010.835,48767,167646,TAP167646,KENNEBEC,SD,57544,TAP,IN SERVICE,LYMAN,46085,USA,43.919615,-99.860119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11116396.08,5451333.134,48768,167647,UNKNOWN167647,KENNEBEC,SD,57544,SUBSTATION,IN SERVICE,LYMAN,46085,USA,43.90875813,-99.86028502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11089178.24,5447437.846,48769,167648,TAP167648,RELIANCE,SD,57569,TAP,IN SERVICE,LYMAN,46085,USA,43.883543,-99.615783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11088203.8,5446889.172,48770,167649,UNKNOWN167649,RELIANCE,SD,57569,SUBSTATION,IN SERVICE,LYMAN,46085,USA,43.87999045,-99.60702947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11259277.87,5453502.759,48771,167650,TAP167650,BELVIDERE,SD,57521,TAP,IN SERVICE,JACKSON,46071,USA,43.922798,-101.143814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11274816.18,5444527.86,48772,167651,TAP167651,BELVIDERE,SD,57521,TAP,IN SERVICE,JACKSON,46071,USA,43.864699,-101.283397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11273525.19,5440436.583,48773,167652,UNKNOWN167652,BELVIDERE,SD,57521,SUBSTATION,IN SERVICE,JACKSON,46071,USA,43.83819531,-101.2717999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11301442.47,5444356.477,48774,167653,TAP167653,KADOKA,SD,57543,TAP,IN SERVICE,JACKSON,46071,USA,43.863589,-101.522585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11299830.2,5440839.44,48775,167654,UNKNOWN167654,KADOKA,SD,57543,SUBSTATION,IN SERVICE,JACKSON,46071,USA,43.84080558,-101.5081018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11316795.79,5453698.991,48776,167655,UNKNOWN167655,KADOKA,SD,57543,SUBSTATION,IN SERVICE,JACKSON,46071,USA,43.92406768,-101.6605063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11316918.77,5453686.058,48777,167656,TAP167656,KADOKA,SD,57543,TAP,IN SERVICE,JACKSON,46071,USA,43.923984,-101.661611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11319756.53,5473625.573,48778,167657,TAP167657,NOT AVAILABLE,SD,NOT AVAILABLE,TAP,IN SERVICE,HAAKON,46055,USA,44.052857,-101.687103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11317007.16,5473008.846,48779,167658,UNKNOWN167658,PHILIP,SD,57567,SUBSTATION,IN SERVICE,HAAKON,46055,USA,44.04887517,-101.6624051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11319753.19,5478148.867,48780,167659,TAP167659,NOT AVAILABLE,SD,NOT AVAILABLE,TAP,IN SERVICE,HAAKON,46055,USA,44.082053,-101.687073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11274340.07,5622776.129,48781,167660,TAP167660,ISABEL,SD,57633,TAP,IN SERVICE,DEWEY,46041,USA,45.007969,-101.27912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,2,-999999,-999999,N,N
-11267684.55,5622852.354,48782,167661,UNKNOWN167661,ISABEL,SD,57633,SUBSTATION,IN SERVICE,DEWEY,46041,USA,45.00845311,-101.2193325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11267721.9,5622836.056,48783,167662,TAP167662,ISABEL,SD,57633,TAP,IN SERVICE,DEWEY,46041,USA,45.0083496,-101.219668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11267720.68,5622774.87,48784,167663,TAP167663,ISABEL,SD,57633,TAP,IN SERVICE,DEWEY,46041,USA,45.007961,-101.219657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11242027.47,5625115.059,48785,167664,TAP167664,EAGLE BUTTE,SD,57625,TAP,IN SERVICE,DEWEY,46041,USA,45.022822,-100.988851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11222355.24,5634352.27,48786,167665,UNKNOWN167665,EAGLE BUTTE,SD,57625,SUBSTATION,IN SERVICE,DEWEY,46041,USA,45.08144379,-100.8121324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11269836.98,5622876.643,48787,167666,UNKNOWN167666,ISABEL,SD,57633,SUBSTATION,IN SERVICE,DEWEY,46041,USA,45.00860737,-101.2386681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11269858.12,5622833.599,48788,167667,TAP167667,ISABEL,SD,57633,TAP,IN SERVICE,DEWEY,46041,USA,45.008334,-101.238858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11275347.84,5622841.157,48789,167668,TAP167668,ISABEL,SD,57633,TAP,IN SERVICE,DEWEY,46041,USA,45.008382,-101.288173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11275328.81,5622772.823,48790,167669,TAP167669,ISABEL,SD,57633,TAP,IN SERVICE,DEWEY,46041,USA,45.007948,-101.288002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,2,-999999,-999999,N,N
-11268149.48,5684780.135,48791,167670,TAP167670,TIMBER LAKE,SD,57656,TAP,IN SERVICE,DEWEY,46041,USA,45.400413,-101.223509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11222430.45,5696264.623,48792,167671,TAP167671,MC LAUGHLIN,SD,57642,TAP,IN SERVICE,CORSON,46031,USA,45.472805,-100.812808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11223537.97,5737476.528,48793,167672,TAP167672,MC LAUGHLIN,SD,57642,TAP,IN SERVICE,CORSON,46031,USA,45.731818,-100.822757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11188201.48,5726178.979,48794,167673,UNKNOWN167673,WAKPALA,SD,57658,SUBSTATION,IN SERVICE,CORSON,46031,USA,45.66093292,-100.5053239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11214515.68,5696285.29,48795,167674,UNKNOWN167674,MC LAUGHLIN,SD,57642,SUBSTATION,IN SERVICE,CORSON,46031,USA,45.47293519,-100.7417084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11289905.77,5684675.879,48796,167675,UNKNOWN167675,ISABEL,SD,57633,SUBSTATION,IN SERVICE,DEWEY,46041,USA,45.3997554,-101.4189491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11549828.62,5518853.742,48797,167676,UNKNOWN167676,LEAD,SD,57754,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.34413825,-103.7538758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11563862.82,5573581.644,48798,167677,UNKNOWN167677,BELLE FOURCHE,SD,57717,SUBSTATION,IN SERVICE,BUTTE,46019,USA,44.69467459,-103.8799471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,115,115,Y,Y
-11564716.25,5573562.816,48799,167678,TAP167678,BELLE FOURCHE,SD,57717,TAP,IN SERVICE,BUTTE,46019,USA,44.69455436,-103.8876136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-11564397.6,5573095.534,48800,167679,TAP167679,BELLE FOURCHE,SD,57717,TAP,IN SERVICE,BUTTE,46019,USA,44.69157031,-103.8847511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,115,115,Y,Y
-11560638.96,5573098.745,48801,167680,UNKNOWN167680,BELLE FOURCHE,SD,57717,SUBSTATION,IN SERVICE,BUTTE,46019,USA,44.69159081,-103.8509867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,2,115,-999999,Y,N
-11538180.4,5579832.25,48802,167681,TAP167681,BELLE FOURCHE,SD,57717,TAP,IN SERVICE,BUTTE,46019,USA,44.734576,-103.649238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11533249.05,5579819.243,48803,167682,TAP167682,BELLE FOURCHE,SD,57717,TAP,IN SERVICE,BUTTE,46019,USA,44.734493,-103.604939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,3,-999999,-999999,N,N
-11533245.83,5579866.332,48804,167683,UNKNOWN167683,BELLE FOURCHE,SD,57717,SUBSTATION,IN SERVICE,BUTTE,46019,USA,44.7347935,-103.60491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2019 0:00,IMAGERY,10/25/2019 0:00,1,-999999,-999999,N,N
-11505594.4,5570819.753,48805,167684,TAP167684,NEWELL,SD,57760,TAP,IN SERVICE,BUTTE,46019,USA,44.677035,-103.356513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11493295.24,5545834.524,48806,167685,UNKNOWN167685,STURGIS,SD,57785,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.51721576,-103.2460278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11506774.85,5570807.217,48807,167686,UNKNOWN167686,NOT AVAILABLE,SD,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,46019,USA,44.67695493,-103.3671171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11537408.23,5746195.723,48808,167687,UNKNOWN167687,NOT AVAILABLE,SD,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARDING,46063,USA,45.78646408,-103.6423015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,-999999,-999999,N,N
-11537615,5746200.02,48809,167688,TAP167688,NOT AVAILABLE,SD,NOT AVAILABLE,TAP,IN SERVICE,HARDING,46063,USA,45.786491,-103.644159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,-999999,-999999,N,N
-11538113.94,5735798.803,48810,167689,TAP167689,NOT AVAILABLE,SD,NOT AVAILABLE,TAP,IN SERVICE,HARDING,46063,USA,45.721297,-103.648641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11526756.17,5710353.568,48811,167690,UNKNOWN167690,BUFFALO,SD,57720,SUBSTATION,IN SERVICE,HARDING,46063,USA,45.56148723,-103.5466124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11585307.98,5689912.328,48812,167691,UNKNOWN167691,CAPITOL,MT,59319,SUBSTATION,IN SERVICE,CARTER,30011,USA,45.43277505,-104.0725923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11455714.47,5707847.481,48813,167692,TAP167692,NOT AVAILABLE,SD,NOT AVAILABLE,TAP,IN SERVICE,PERKINS,46105,USA,45.545723,-102.908434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11455774.41,5737592.783,48814,167693,UNKNOWN167693,PRAIRIE CITY,SD,57649,SUBSTATION,IN SERVICE,PERKINS,46105,USA,45.73254696,-102.9089724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11428455.67,5705310.988,48815,167694,TAP167694,BISON,SD,57620,TAP,IN SERVICE,PERKINS,46105,USA,45.529763,-102.663564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,230,230,Y,Y
-11420713.31,5625226.447,48816,167695,UNKNOWN167695,MUD BUTTE,SD,57758,SUBSTATION,IN SERVICE,MEADE,46093,USA,45.02352926,-102.5940132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,230,-999999,Y,N
-11420705.49,5622502.168,48817,167696,TAP167696,MUD BUTTE,SD,57758,TAP,IN SERVICE,MEADE,46093,USA,45.006229,-102.593943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11420708.08,5577599.543,48818,167697,UNKNOWN167697,UNION CENTER,SD,57787,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.72032644,-102.5939662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11168157.19,5575424.575,48819,167698,TAP167698,PIERRE,SD,57501,TAP,IN SERVICE,SULLY,46119,USA,44.706442,-100.325263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11181496.5,5555060.698,48820,167699,UNKNOWN167699,PIERRE,SD,57501,SUBSTATION,IN SERVICE,SULLY,46119,USA,44.57628262,-100.445092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11141048.82,5573450.213,48821,167700,UNKNOWN167700,ONIDA,SD,57564,SUBSTATION,IN SERVICE,SULLY,46119,USA,44.69383529,-100.0817443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11141066.03,5573411.488,48822,167701,TAP167701,ONIDA,SD,57564,TAP,IN SERVICE,SULLY,46119,USA,44.693588,-100.081899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11141762.27,5547861.993,48823,167702,UNKNOWN167702,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.53020095,-100.0881534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11141749.76,5547832.8,48824,167703,TAP167703,PIERRE,SD,57501,TAP,IN SERVICE,HUGHES,46065,USA,44.530014,-100.088041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11141761.45,5541098.814,48825,167704,TAP167704,PIERRE,SD,57501,TAP,IN SERVICE,HUGHES,46065,USA,44.486874,-100.088146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11132851.7,5512017.833,48826,167705,UNKNOWN167705,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.30020558,-100.0081083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11164278.75,5529351.848,48827,167706,UNKNOWN167706,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.41154288,-100.2904223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11164308.32,5529279.871,48828,167707,TAP167707,PIERRE,SD,57501,TAP,IN SERVICE,HUGHES,46065,USA,44.411081,-100.290688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,-999999,-999999,N,N
-11560801.04,5607076.387,48829,167708,UNKNOWN167708,BELLE FOURCHE,SD,57717,SUBSTATION,IN SERVICE,BUTTE,46019,USA,44.90817056,-103.8524427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,-999999,-999999,N,N
-11565012.85,5547082.043,48830,167709,TAP167709,SPEARFISH,SD,57783,TAP,IN SERVICE,LAWRENCE,46081,USA,44.525206,-103.890278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-11564945.76,5547080.252,48831,167710,UNKNOWN167710,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.52519453,-103.8896754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-11500313.11,5501058.962,48832,167711,TAP167711,PIEDMONT,SD,57769,TAP,IN SERVICE,MEADE,46093,USA,44.22970703,-103.3090704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-11508353.91,5500185.293,48833,167712,UNKNOWN167712,PIEDMONT,SD,57769,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.22408307,-103.3813021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-11539057.48,5392271.673,48834,167713,TAP167713,CUSTER,SD,57730,TAP,IN SERVICE,CUSTER,46033,USA,43.525293,-103.657117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-11539043.32,5392264.563,48835,167714,UNKNOWN167714,CUSTER,SD,57730,SUBSTATION,IN SERVICE,CUSTER,46033,USA,43.52524669,-103.6569898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-11532053.13,5405272.755,48836,167715,UNKNOWN167715,PRINGLE,SD,57773,SUBSTATION,IN SERVICE,CUSTER,46033,USA,43.60991505,-103.5941958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-11531069.86,5404808.603,48837,167716,TAP167716,PRINGLE,SD,57773,TAP,IN SERVICE,CUSTER,46033,USA,43.606896,-103.585363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10803817.68,5672885.688,48838,167717,TAP167717,SUMMIT,SD,57266,TAP,IN SERVICE,ROBERTS,46109,USA,45.32533894,-97.05234553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10809431.47,5656878.297,48839,167718,TAP167718,TWIN BROOKS,SD,57269,TAP,IN SERVICE,GRANT,46051,USA,45.224148,-97.102775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10811641.72,5656842.507,48840,167719,UNKNOWN167719,TWIN BROOKS,SD,57269,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.22392155,-97.12263005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10811715.89,5633853.985,48841,167720,UNKNOWN167720,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,45.07828307,-97.1232963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10811748.81,5633820.237,48842,167721,TAP167721,WATERTOWN,SD,57201,TAP,IN SERVICE,CODINGTON,46029,USA,45.078069,-97.123592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10811732.89,5631664.234,48843,167722,TAP167722,WATERTOWN,SD,57201,TAP,IN SERVICE,CODINGTON,46029,USA,45.064391,-97.123449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10809775.67,5617841.377,48844,167723,TAP167723,WATERTOWN,SD,57201,TAP,IN SERVICE,CODINGTON,46029,USA,44.976619,-97.105867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10809755.64,5617872.708,48845,167724,UNKNOWN167724,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.9768181,-97.10568709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10812685.11,5603680.01,48846,167725,TAP167725,WATERTOWN,SD,57201,TAP,IN SERVICE,CODINGTON,46029,USA,44.886558,-97.132003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10841640.7,5605509.221,48847,167726,TAP167726,HENRY,SD,57243,TAP,IN SERVICE,CODINGTON,46029,USA,44.89819904,-97.39211546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10813346.91,5572520.51,48848,167727,TAP167727,HAYTI,SD,57241,TAP,IN SERVICE,HAMLIN,46057,USA,44.687898,-97.137948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10812636.01,5568079.278,48849,167728,UNKNOWN167728,HAYTI,SD,57241,SUBSTATION,IN SERVICE,HAMLIN,46057,USA,44.65952688,-97.13156187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10837005.27,5568124.059,48850,167729,UNKNOWN167729,BRYANT,SD,57221,SUBSTATION,IN SERVICE,HAMLIN,46057,USA,44.65981301,-97.35047466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10790808.72,5579428.586,48851,167730,TAP167730,CASTLEWOOD,SD,57223,TAP,IN SERVICE,HAMLIN,46057,USA,44.732,-96.935484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10792024.55,5568207.629,48852,167731,TAP167731,CASTLEWOOD,SD,57223,TAP,IN SERVICE,HAMLIN,46057,USA,44.660347,-96.946406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10792042.03,5568156.57,48853,167732,UNKNOWN167732,CASTLEWOOD,SD,57223,SUBSTATION,IN SERVICE,HAMLIN,46057,USA,44.66002075,-96.94656303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10785574.92,5543111.619,48854,167733,TAP167733,BRUCE,SD,57220,TAP,IN SERVICE,BROOKINGS,46011,USA,44.499772,-96.888468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10783329.27,5538637.797,48855,167734,TAP167734,BRUCE,SD,57220,TAP,IN SERVICE,BROOKINGS,46011,USA,44.4711,-96.868295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10783361.07,5538685.011,48856,167735,UNKNOWN167735,BRUCE,SD,57220,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.47140266,-96.86858066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10783408.76,5519466.238,48857,167736,TAP167736,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.348073,-96.869009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10781196.61,5519491.612,48858,167737,TAP167737,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.348236,-96.849137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10773271.11,5519412.066,48859,167738,TAP167738,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.347725,-96.777941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10773264.88,5520627.598,48860,167739,TAP167739,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.355533,-96.777885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10814591.24,5523926.606,48861,167740,TAP167740,ARLINGTON,SD,57212,TAP,IN SERVICE,KINGSBURY,46077,USA,44.376719,-97.149126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10814559.29,5523927.696,48862,167741,TAP167741,ARLINGTON,SD,57212,TAP,IN SERVICE,KINGSBURY,46077,USA,44.376726,-97.148839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10794610.76,5520553.247,48863,167742,UNKNOWN167742,VOLGA,SD,57071,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.35505543,-96.96963833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10794613.73,5520586.341,48864,167743,TAP167743,VOLGA,SD,57071,TAP,IN SERVICE,BROOKINGS,46011,USA,44.355268,-96.969665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10794635.44,5520525.623,48865,167744,TAP167744,VOLGA,SD,57071,TAP,IN SERVICE,BROOKINGS,46011,USA,44.354878,-96.96986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10790040.28,5519426.387,48866,167745,TAP167745,VOLGA,SD,57071,TAP,IN SERVICE,BROOKINGS,46011,USA,44.347817,-96.928581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10787804.65,5519434.793,48867,167746,TAP167746,VOLGA,SD,57071,TAP,IN SERVICE,BROOKINGS,46011,USA,44.347871,-96.908498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10787676.05,5515533.602,48868,167747,UNKNOWN167747,VOLGA,SD,57071,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.32280465,-96.90734274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10790212.54,5515856.464,48869,167748,UNKNOWN167748,VOLGA,SD,57071,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.32487954,-96.93012845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10812969.75,5522304.773,48870,167749,UNKNOWN167749,ARLINGTON,SD,57212,SUBSTATION,IN SERVICE,KINGSBURY,46077,USA,44.36630466,-97.13455989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10816865.49,5504773.163,48871,167750,TAP167750,ARLINGTON,SD,57212,TAP,IN SERVICE,KINGSBURY,46077,USA,44.25361,-97.169556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,69,69,Y,Y
-10813520.79,5471073.644,48872,167751,TAP167751,MADISON,SD,57042,TAP,IN SERVICE,LAKE,46079,USA,44.036379,-97.13951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,4,69,69,Y,Y
-10813460.45,5450943.59,48873,167752,TAP167752,MADISON,SD,57042,TAP,IN SERVICE,LAKE,46079,USA,43.906237,-97.138968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10813469.69,5435215.265,48874,167753,TAP167753,MONTROSE,SD,57048,TAP,IN SERVICE,MCCOOK,46087,USA,43.804354,-97.139051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,69,69,Y,Y
-10813516.78,5433018.313,48875,167754,TAP167754,MONTROSE,SD,57048,TAP,IN SERVICE,MCCOOK,46087,USA,43.790109,-97.139474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,69,69,Y,Y
-10825385.78,5420639.574,48876,167755,TAP167755,MONTROSE,SD,57048,TAP,IN SERVICE,MCCOOK,46087,USA,43.709782,-97.246095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10840141.4,5420645.118,48877,167756,TAP167756,SALEM,SD,57058,TAP,IN SERVICE,MCCOOK,46087,USA,43.709818,-97.378647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10840161.17,5421687.593,48878,167757,UNKNOWN167757,SALEM,SD,57058,SUBSTATION,IN SERVICE,MCCOOK,46087,USA,43.71658688,-97.37882465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10840421.92,5420800.969,48879,167758,TAP167758,SALEM,SD,57058,TAP,IN SERVICE,MCCOOK,46087,USA,43.71083,-97.381167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10840396.88,5420646.658,48880,167759,TAP167759,SALEM,SD,57058,TAP,IN SERVICE,MCCOOK,46087,USA,43.709828,-97.380942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10863478.06,5421575.45,48881,167760,UNKNOWN167760,SPENCER,SD,57374,SUBSTATION,IN SERVICE,MCCOOK,46087,USA,43.71585877,-97.58828384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10863491.11,5420514.218,48882,167761,TAP167761,SPENCER,SD,57374,TAP,IN SERVICE,MCCOOK,46087,USA,43.708968,-97.588401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10869304.77,5457837.4,48883,167762,TAP167762,HOWARD,SD,57349,TAP,IN SERVICE,MINER,46097,USA,43.950838,-97.640626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10885979.92,5460237.008,48884,167763,UNKNOWN167763,FEDORA,SD,57337,SUBSTATION,IN SERVICE,MINER,46097,USA,43.96635494,-97.79042144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10857068.86,5468922.758,48885,167764,TAP167764,HOWARD,SD,57349,TAP,IN SERVICE,MINER,46097,USA,44.022487,-97.530709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10857074.11,5468884.443,48886,167765,UNKNOWN167765,HOWARD,SD,57349,SUBSTATION,IN SERVICE,MINER,46097,USA,44.0222395,-97.53075614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10850397.71,5472298.878,48887,167766,TAP167766,HOWARD,SD,57349,TAP,IN SERVICE,MINER,46097,USA,44.044291,-97.470781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10850454.75,5475635.375,48888,167767,UNKNOWN167767,HOWARD,SD,57349,SUBSTATION,IN SERVICE,MINER,46097,USA,44.06583123,-97.47129341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10810226.18,5472231.82,48889,167768,TAP167768,MADISON,SD,57042,TAP,IN SERVICE,LAKE,46079,USA,44.043858,-97.109914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10810243.92,5468235.222,48890,167769,UNKNOWN167769,MADISON,SD,57042,SUBSTATION,IN SERVICE,LAKE,46079,USA,44.0180457,-97.11007338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10805694.25,5472244.055,48891,167770,TAP167770,MADISON,SD,57042,TAP,IN SERVICE,LAKE,46079,USA,44.043937,-97.069203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10805760.71,5464382.037,48892,167771,TAP167771,MADISON,SD,57042,TAP,IN SERVICE,LAKE,46079,USA,43.993149,-97.0698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10805754.36,5462465.85,48893,167772,TAP167772,MADISON,SD,57042,TAP,IN SERVICE,LAKE,46079,USA,43.980764,-97.069743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10805793.49,5462434.464,48894,167773,UNKNOWN167773,MADISON,SD,57042,SUBSTATION,IN SERVICE,LAKE,46079,USA,43.98056111,-97.07009453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10809027.06,5464467.518,48895,167774,UNKNOWN167774,MADISON,SD,57042,SUBSTATION,IN SERVICE,LAKE,46079,USA,43.99370144,-97.09914214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10790066.55,5472287.882,48896,167775,TAP167775,WENTWORTH,SD,57075,TAP,IN SERVICE,LAKE,46079,USA,44.04422,-96.928817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10792966.77,5461705.368,48897,167776,UNKNOWN167776,WENTWORTH,SD,57075,SUBSTATION,IN SERVICE,LAKE,46079,USA,43.97584801,-96.95487011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10785619.78,5472293.922,48898,167777,TAP167777,WENTWORTH,SD,57075,TAP,IN SERVICE,MOODY,46101,USA,44.044259,-96.888871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10787854.86,5489257.727,48899,167778,TAP167778,VOLGA,SD,57071,TAP,IN SERVICE,LAKE,46079,USA,44.153695,-96.908949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10787897.29,5489226.736,48900,167779,UNKNOWN167779,VOLGA,SD,57071,SUBSTATION,IN SERVICE,LAKE,46079,USA,44.15349526,-96.90933022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10778926.81,5504919.257,48901,167780,TAP167780,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.25455,-96.828747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10790014.62,5450892.717,48902,167781,UNKNOWN167781,CHESTER,SD,57016,SUBSTATION,IN SERVICE,LAKE,46079,USA,43.90590774,-96.92835045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10776744.95,5472255.515,48903,167782,TAP167782,COLMAN,SD,57017,TAP,IN SERVICE,MOODY,46101,USA,44.044011,-96.809147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10777922.01,5462877.274,48904,167783,UNKNOWN167783,COLMAN,SD,57017,SUBSTATION,IN SERVICE,MOODY,46101,USA,43.9834234,-96.8197207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10757759.3,5473422.669,48905,167784,TAP167784,FLANDREAU,SD,57028,TAP,IN SERVICE,MOODY,46101,USA,44.051547,-96.638596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10747753.06,5489211.059,48906,167785,UNKNOWN167785,FLANDREAU,SD,57028,SUBSTATION,IN SERVICE,MOODY,46101,USA,44.15339422,-96.54870845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10793494.92,5464431.765,48907,167786,UNKNOWN167786,WENTWORTH,SD,57075,SUBSTATION,IN SERVICE,LAKE,46079,USA,43.99347038,-96.95961454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,0,-999999,-999999,N,N
-10754189.13,5466541.124,48908,167787,UNKNOWN167787,EGAN,SD,57024,SUBSTATION,IN SERVICE,MOODY,46101,USA,44.00710086,-96.60652465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,0,-999999,-999999,N,N
-10776899.24,5420739.059,48909,167788,TAP167788,CROOKS,SD,57020,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.710428,-96.810533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10813560.28,5373151.684,48910,167789,UNKNOWN167789,PARKER,SD,57053,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.40062797,-97.13986472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10813612.41,5373178.808,48911,167790,TAP167790,PARKER,SD,57053,TAP,IN SERVICE,TURNER,46125,USA,43.400805,-97.140333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10824784.43,5373348.723,48912,167791,TAP167791,MARION,SD,57043,TAP,IN SERVICE,TURNER,46125,USA,43.401914,-97.240693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10824828.99,5373305.167,48913,167792,UNKNOWN167792,MARION,SD,57043,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.40162972,-97.24109334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10824825.39,5378804.823,48914,167793,TAP167793,MARION,SD,57043,TAP,IN SERVICE,TURNER,46125,USA,43.437514,-97.241061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10828199.6,5378735.206,48915,167794,UNKNOWN167794,MARION,SD,57043,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.4370599,-97.27137198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10824629.92,5390603.575,48916,167795,TAP167795,CANISTOTA,SD,57012,TAP,IN SERVICE,MCCOOK,46087,USA,43.514427,-97.239305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10824604.98,5395023.326,48917,167796,TAP167796,CANISTOTA,SD,57012,TAP,IN SERVICE,MCCOOK,46087,USA,43.543213,-97.239081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,69,69,Y,Y
-10824574.37,5420644.194,48918,167797,TAP167797,MONTROSE,SD,57048,TAP,IN SERVICE,MCCOOK,46087,USA,43.709812,-97.238806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10844554.72,5388417.838,48919,167798,UNKNOWN167798,BRIDGEWATER,SD,57319,SUBSTATION,IN SERVICE,MCCOOK,46087,USA,43.50018613,-97.41829255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10951327.64,5370722.356,48920,167799,TAP167799,CORSICA,SD,57328,TAP,IN SERVICE,DOUGLAS,46043,USA,43.38477,-98.37745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10913133.37,5370720.824,48921,167800,TAP167800,PARKSTON,SD,57366,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.38476,-98.034345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10913077.27,5370698.124,48922,167801,UNKNOWN167801,PARKSTON,SD,57366,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.3846118,-98.03384105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10886599.59,5357681.033,48923,167802,TAP167802,TRIPP,SD,57376,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.299569,-97.795988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10934875.76,5375111.998,48924,167803,UNKNOWN167803,CORSICA,SD,57328,SUBSTATION,IN SERVICE,DOUGLAS,46043,USA,43.41342132,-98.22966021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10934794.22,5371663.002,48925,167804,TAP167804,DELMONT,SD,57330,TAP,IN SERVICE,DOUGLAS,46043,USA,43.39091076,-98.22892777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10778407.28,5579414.953,48926,167805,TAP167805,CLEAR LAKE,SD,57226,TAP,IN SERVICE,DEUEL,46039,USA,44.731913,-96.82408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10767172.36,5581693.473,48927,167806,TAP167806,CLEAR LAKE,SD,57226,TAP,IN SERVICE,DEUEL,46039,USA,44.746452,-96.723155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,69,69,Y,Y
-10753706.27,5595399.246,48928,167807,TAP167807,GARY,SD,57237,TAP,IN SERVICE,DEUEL,46039,USA,44.83383,-96.602187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10749191.48,5597579.105,48929,167808,TAP167808,GARY,SD,57237,TAP,IN SERVICE,DEUEL,46039,USA,44.847715,-96.56163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10749221.2,5597617.969,48930,167809,UNKNOWN167809,GARY,SD,57237,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.84796252,-96.56189693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10756818.43,5633832.376,48931,167810,TAP167810,LABOLT,SD,57246,TAP,IN SERVICE,GRANT,46051,USA,45.078146,-96.630144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10757744.97,5633854.936,48932,167811,UNKNOWN167811,LABOLT,SD,57246,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.07828911,-96.6384673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10754458.72,5656800.903,48933,167812,TAP167812,MILBANK,SD,57252,TAP,IN SERVICE,GRANT,46051,USA,45.22365831,-96.60894644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10757667.68,5671937.344,48934,167813,TAP167813,MILBANK,SD,57252,TAP,IN SERVICE,GRANT,46051,USA,45.319349,-96.637773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10757666.32,5671968.204,48935,167814,UNKNOWN167814,MILBANK,SD,57252,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.31954393,-96.63776076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10782658.02,5671852.963,48936,167815,TAP167815,MARVIN,SD,57251,TAP,IN SERVICE,GRANT,46051,USA,45.318816,-96.862265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10791805.03,5678810.98,48937,167816,TAP167816,WILMOT,SD,57279,TAP,IN SERVICE,ROBERTS,46109,USA,45.36275,-96.944434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10784969.12,5671874.81,48938,167817,TAP167817,MARVIN,SD,57251,TAP,IN SERVICE,GRANT,46051,USA,45.318954,-96.883026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10782771.38,5662664.974,48939,167818,UNKNOWN167818,MARVIN,SD,57251,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.26074938,-96.86328339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10798183.42,5693656.603,48940,167819,UNKNOWN167819,SUMMIT,SD,57266,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.45637361,-97.00173211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10799128.07,5693673.012,48941,167820,TAP167820,SUMMIT,SD,57266,TAP,IN SERVICE,ROBERTS,46109,USA,45.456477,-97.010218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10799087.55,5697301.129,48942,167821,TAP167821,PEEVER,SD,57257,TAP,IN SERVICE,ROBERTS,46109,USA,45.479334,-97.009854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10800308.83,5714561.74,48943,167822,UNKNOWN167822,SISSETON,SD,57262,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.58794828,-97.02082491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,1,69,69,Y,Y
-10799094.67,5714497.113,48944,167823,TAP167823,SISSETON,SD,57262,TAP,IN SERVICE,ROBERTS,46109,USA,45.587542,-97.009918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10799183.4,5745684.092,48945,167824,TAP167824,SISSETON,SD,57262,TAP,IN SERVICE,ROBERTS,46109,USA,45.783259,-97.010715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,Y,Y
-10779439.14,5746753.625,48946,167825,TAP167825,NEW EFFINGTON,SD,57255,TAP,IN SERVICE,ROBERTS,46109,USA,45.78995882,-96.83334931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,3,69,69,N,N
-10779426.21,5746809.177,48947,167826,UNKNOWN167826,NEW EFFINGTON,SD,57255,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.79030678,-96.83323315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2019 0:00,IMAGERY,10/28/2019 0:00,2,69,69,N,N
-10834883.19,5640829.458,48948,167827,UNKNOWN167827,FLORENCE,SD,57235,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,45.12251391,-97.33141167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10716923.86,5532240.145,48949,167828,TAP167828,IVANHOE,MN,56142,TAP,IN SERVICE,LINCOLN,27081,USA,44.430074,-96.271765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10714654.72,5516397.129,48950,167829,TAP167829,TYLER,MN,56178,TAP,IN SERVICE,LINCOLN,27081,USA,44.328354,-96.251381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
