X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10724855.33,5509537.28,48951,167830,UNKNOWN167830,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.28425555,-96.34301461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,0,-999999,-999999,N,N
-10727229.27,5511893.926,48952,167831,UNKNOWN167831,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.29940896,-96.36434006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10707275.8,5514011.224,48953,167832,TAP167832,TYLER,MN,56178,TAP,IN SERVICE,LINCOLN,27081,USA,44.31302,-96.185095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10702270.54,5512903.905,48954,167833,TAP167833,TYLER,MN,56178,TAP,IN SERVICE,LINCOLN,27081,USA,44.305902,-96.140132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10679724.89,5512753.172,48955,167834,TAP167834,RUSSELL,MN,56169,TAP,IN SERVICE,LYON,27083,USA,44.304933,-95.937601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10663925.43,5512712.728,48956,167835,TAP167835,TRACY,MN,56175,TAP,IN SERVICE,LYON,27083,USA,44.304673,-95.795672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10661231.6,5501904.353,48957,167836,UNKNOWN167836,GARVIN,MN,56132,SUBSTATION,IN SERVICE,LYON,27083,USA,44.23514845,-95.7714729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10659276.5,5513798.866,48958,167837,TAP167837,TRACY,MN,56175,TAP,IN SERVICE,LYON,27083,USA,44.311655,-95.75391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10657233.23,5534220.277,48959,167838,TAP167838,MARSHALL,MN,56258,TAP,IN SERVICE,LYON,27083,USA,44.442775,-95.735555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,N,N
-10716923.63,5543735.776,48960,167839,TAP167839,IVANHOE,MN,56142,TAP,IN SERVICE,LINCOLN,27081,USA,44.503771,-96.271763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10691086.6,5542366.402,48961,167840,TAP167840,MINNEOTA,MN,56264,TAP,IN SERVICE,LYON,27083,USA,44.494997,-96.039665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10675313.41,5541124.092,48962,167841,TAP167841,MARSHALL,MN,56258,TAP,IN SERVICE,LYON,27083,USA,44.487036,-95.897972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10675121.97,5527394.714,48963,167842,UNKNOWN167842,LYND,MN,56157,SUBSTATION,IN SERVICE,LYON,27083,USA,44.3989827,-95.89625227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10657277.2,5543338.396,48964,167843,TAP167843,MARSHALL,MN,56258,TAP,IN SERVICE,LYON,27083,USA,44.501225,-95.73595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,115,115,N,N
-10657270.42,5536551.934,48965,167844,TAP167844,MARSHALL,MN,56258,TAP,IN SERVICE,LYON,27083,USA,44.45772722,-95.73588901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,N,N
-10657275.98,5536551.74,48966,167845,TAP167845,MARSHALL,MN,56258,TAP,IN SERVICE,LYON,27083,USA,44.45772598,-95.735939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,N,N
-10718008.91,5576185.796,48967,167846,UNKNOWN167846,CANBY,MN,56220,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.71130182,-96.28151216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10749063.89,5285906.59,48968,167847,UNKNOWN167847,AKRON,IA,51001,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.82851625,-96.56048381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10763305.78,5277293.904,48969,167848,UNKNOWN167848,ELK POINT,SD,57025,SUBSTATION,IN SERVICE,UNION,46127,USA,42.77174838,-96.68842085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10764323.81,5277317.959,48970,167849,TAP167849,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.771907,-96.697566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10764337.39,5271812.308,48971,167850,TAP167850,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.735591,-96.697688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10786267.44,5297157.849,48972,167851,TAP167851,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.902597,-96.894689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10786278.79,5298257.717,48973,167852,TAP167852,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.909834,-96.894791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10792865.24,5298275.196,48974,167853,TAP167853,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.909949,-96.953958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10783043.98,5298219.56,48975,167854,UNKNOWN167854,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.90958295,-96.86573219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10792384.13,5286080.442,48976,167855,UNKNOWN167855,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.82966161,-96.94963614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10785146.86,5283942.804,48977,167856,TAP167856,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.81557715,-96.88462265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10785855.34,5280618.863,48978,167857,TAP167857,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.79367,-96.890987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10790092.6,5280588.523,48979,167858,TAP167858,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.79347,-96.929051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10790299.99,5420758.618,48980,167859,TAP167859,HARTFORD,SD,57033,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.710555,-96.930914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10704125.52,5321482.558,48981,167860,DEADEND167860,SIOUX CENTER,IA,51250,DEAD END,IN SERVICE,SIOUX,19167,USA,43.06245228,-96.15679556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,-999999,-999999,N,N
-10684214.96,5321541.632,48982,167861,TAP167861,HOSPERS,IA,51238,TAP,IN SERVICE,SIOUX,19167,USA,43.06284,-95.977936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10684158.1,5320500.229,48983,167862,UNKNOWN167862,ALTON,IA,51003,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.05600475,-95.97742519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10671039.96,5321441.359,48984,167863,HOSPERS,HOSPERS,IA,51238,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.06218189,-95.85958295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,2/4/2020 0:00,3,69,69,Y,Y
-10670486.08,5338880.29,48985,167864,UNKNOWN167864,SHELDON,IA,51201,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.1765304,-95.85460733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10670407.67,5338102.36,48986,167865,TAP167865,SHELDON,IA,51201,TAP,IN SERVICE,O'BRIEN,19141,USA,43.171434,-95.853903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10684491.7,5338160.362,48987,167866,TAP167866,BOYDEN,IA,51234,TAP,IN SERVICE,SIOUX,19167,USA,43.171814,-95.980422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10701982,5338092.897,48988,167867,TAP167867,HULL,IA,51239,TAP,IN SERVICE,SIOUX,19167,USA,43.171372,-96.13754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10707429.13,5337107.238,48989,167868,UNKNOWN167868,HULL,IA,51239,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.16491411,-96.18647242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-10712914.13,5338068.78,48990,167869,TAP167869,ROCK VALLEY,IA,51247,TAP,IN SERVICE,SIOUX,19167,USA,43.171214,-96.235745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10724919.94,5342450.775,48991,167870,TAP167870,ROCK VALLEY,IA,51247,TAP,IN SERVICE,SIOUX,19167,USA,43.199916,-96.343595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10725016.55,5344710.125,48992,167871,UNKNOWN167871,ROCK VALLEY,IA,51247,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.21470944,-96.34446292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10724857.82,5335867.873,48993,167872,TAP167872,ROCK VALLEY,IA,51247,TAP,IN SERVICE,SIOUX,19167,USA,43.156793,-96.343037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10734768.15,5335859.785,48994,167873,TAP167873,HUDSON,IA,57034,TAP,IN SERVICE,SIOUX,19167,USA,43.15674,-96.432063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10736471.62,5360328.621,48995,167874,UNKNOWN167874,INWOOD,IA,51240,SUBSTATION,IN SERVICE,LYON,19119,USA,43.31687578,-96.4473655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10720048.9,5342437.86,48996,167875,TAP167875,ROCK VALLEY,IA,51247,TAP,IN SERVICE,SIOUX,19167,USA,43.19983143,-96.29983777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10712880.61,5344695.818,48997,167876,UNKNOWN167876,ROCK VALLEY,IA,51247,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.21461577,-96.23544387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10686834.4,5364306.543,48998,167877,UNKNOWN167877,GEORGE,IA,51237,SUBSTATION,IN SERVICE,LYON,19119,USA,43.34286943,-96.00146684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10695061.46,5291687.281,48999,167878,UNKNOWN167878,LE MARS,IA,51031,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.86658869,-96.07537172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10695100.66,5291716.915,49000,167879,TAP167879,LE MARS,IA,51031,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.8667838,-96.07572388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10687374.1,5288323.771,49001,167880,TAP167880,REMSEN,IA,51050,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.844439,-96.006315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10686337.6,5282811.513,49002,167881,TAP167881,REMSEN,IA,51050,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.808122,-95.997004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10692971.47,5261967.151,49003,167882,TAP167882,KINGSLEY,IA,51028,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.670598,-96.056597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10692945.3,5260944.094,49004,167883,UNKNOWN167883,KINGSLEY,IA,51028,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.66384037,-96.05636191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10721387.99,5258680.052,49005,167884,TAP167884,HINTON,IA,51024,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.648883,-96.311867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,2,69,69,Y,Y
-10721391.11,5255583.373,49006,167885,TAP167885,HINTON,IA,51024,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.628419,-96.311895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10720257.24,5255395.018,49007,167886,UNKNOWN167886,HINTON,IA,51024,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.62717406,-96.30170933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10683458.76,5284073.95,49008,167887,UNKNOWN167887,REMSEN,IA,51050,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.81644133,-95.97114289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10670927.09,5288297.505,49009,167888,TAP167888,MARCUS,IA,51035,TAP,IN SERVICE,CHEROKEE,19035,USA,42.844266,-95.858569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10671047.95,5295962.791,49010,167889,UNKNOWN167889,GRANVILLE,IA,51022,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.89473269,-95.85965473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10659968.02,5284966.277,49011,167890,TAP167890,MARCUS,IA,51035,TAP,IN SERVICE,CHEROKEE,19035,USA,42.822321,-95.760122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10643582.79,5281731.207,49012,167891,TAP167891,MERIDEN,IA,51037,TAP,IN SERVICE,CHEROKEE,19035,USA,42.801002,-95.612931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10642549.64,5291120.071,49013,167892,TAP167892,CHEROKEE,IA,51012,TAP,IN SERVICE,CHEROKEE,19035,USA,42.862854,-95.60365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10643525.68,5291630.857,49014,167893,UNKNOWN167893,CHEROKEE,IA,51012,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.86621718,-95.61241793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10641447.68,5308946.854,49015,167894,TAP167894,PRIMGHAR,IA,51245,TAP,IN SERVICE,O'BRIEN,19141,USA,42.980123,-95.593751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10651868.03,5309149.456,49016,167895,UNKNOWN167895,PAULLINA,IA,51046,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,42.98145448,-95.68735858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10641504.79,5319266.931,49017,167896,TAP167896,PRIMGHAR,IA,51245,TAP,IN SERVICE,O'BRIEN,19141,USA,43.047909,-95.594264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10645929.74,5319327.862,49018,167897,TAP167897,PRIMGHAR,IA,51245,TAP,IN SERVICE,O'BRIEN,19141,USA,43.048309,-95.634014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10656953.15,5320416.172,49019,167898,TAP167898,PRIMGHAR,IA,51245,TAP,IN SERVICE,O'BRIEN,19141,USA,43.055453,-95.733039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10645776.85,5325163.269,49020,167899,UNKNOWN167899,PRIMGHAR,IA,51245,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.0866047,-95.63264057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10655918.17,5320458.324,49021,167900,UNKNOWN167900,PRIMGHAR,IA,51245,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.05572968,-95.72374156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10630665.86,5320144.284,49022,167901,UNKNOWN167901,SUTHERLAND,IA,51058,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.05366832,-95.49689621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10641449.35,5309329.699,49023,167902,TAP167902,PRIMGHAR,IA,51245,TAP,IN SERVICE,O'BRIEN,19141,USA,42.982639,-95.593766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10635994.57,5309298.212,49024,167903,UNKNOWN167903,PRIMGHAR,IA,51245,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,42.98243208,-95.5447648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10629517.86,5280423.658,49025,167904,UNKNOWN167904,CHEROKEE,IA,51012,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.79238322,-95.48658358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10621836.31,5267396.141,49026,167905,TAP167905,AURELIA,IA,51005,TAP,IN SERVICE,CHEROKEE,19035,USA,42.706446,-95.417579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10624608.83,5267853.192,49027,167906,TAP167906,AURELIA,IA,51005,TAP,IN SERVICE,CHEROKEE,19035,USA,42.709463,-95.442485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10634908.55,5261840.278,49028,167907,TAP167907,CHEROKEE,IA,51012,TAP,IN SERVICE,CHEROKEE,19035,USA,42.66976,-95.535009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10635000.28,5249851.559,49029,167908,UNKNOWN167908,HOLSTEIN,IA,51025,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.5905233,-95.535833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10634963.21,5249850.757,49030,167909,TAP167909,HOLSTEIN,IA,51025,TAP,IN SERVICE,CHEROKEE,19035,USA,42.590518,-95.5355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10634915.84,5238878.39,49031,167910,TAP167910,HOLSTEIN,IA,51025,TAP,IN SERVICE,IDA,19093,USA,42.51791024,-95.53507443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10635921.9,5238864.912,49032,167911,TAP167911,HOLSTEIN,IA,51025,TAP,IN SERVICE,IDA,19093,USA,42.517821,-95.544112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10635951.03,5238864.913,49033,167912,UNKNOWN167912,HOLSTEIN,IA,51025,SUBSTATION,IN SERVICE,IDA,19093,USA,42.51782101,-95.54437376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10646851.33,5238977.622,49034,167913,UNKNOWN167913,HOLSTEIN,IA,51025,SUBSTATION,IN SERVICE,IDA,19093,USA,42.51856727,-95.64229274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10643638.65,5261861.193,49035,167914,UNKNOWN167914,CHEROKEE,IA,51012,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.66989815,-95.61343278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10662220.85,5247364.808,49036,167915,UNKNOWN167915,WASHTA,IA,51061,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.57407506,-95.7803595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10662295.71,5247362.532,49037,167916,TAP167916,WASHTA,IA,51061,TAP,IN SERVICE,CHEROKEE,19035,USA,42.57406,-95.781032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10663242.28,5231989.914,49038,167917,UNKNOWN167917,CORRECTIONVILLE,IA,51016,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.47228378,-95.78953518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10663287.46,5231992.514,49039,167918,TAP167918,CORRECTIONVILLE,IA,51016,TAP,IN SERVICE,WOODBURY,19193,USA,42.472301,-95.789941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10636033.55,5236717.656,49040,167919,TAP167919,HOLSTEIN,IA,51025,TAP,IN SERVICE,IDA,19093,USA,42.503602,-95.545115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10633847.35,5237847.324,49041,167920,TAP167920,HOLSTEIN,IA,51025,TAP,IN SERVICE,IDA,19093,USA,42.511083,-95.525476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10630381.53,5232340.241,49042,167921,TAP167921,HOLSTEIN,IA,51025,TAP,IN SERVICE,IDA,19093,USA,42.474605,-95.494342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,2,69,69,Y,Y
-10630470.91,5232435.023,49043,167922,TAP167922,HOLSTEIN,IA,51025,TAP,IN SERVICE,IDA,19093,USA,42.475233,-95.495145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10620737.45,5233077.539,49044,167923,UNKNOWN167923,GALVA,IA,51020,SUBSTATION,IN SERVICE,IDA,19093,USA,42.47948998,-95.40770783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10629641.58,5220991.538,49045,167924,TAP167924,IDA GROVE,IA,51445,TAP,IN SERVICE,IDA,19093,USA,42.399366,-95.487695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10630666.1,5221037.329,49046,167925,UNKNOWN167925,IDA GROVE,IA,51445,SUBSTATION,IN SERVICE,IDA,19093,USA,42.39966977,-95.49689836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10665093.61,5215635.882,49047,167926,TAP167926,ANTHON,IA,51004,TAP,IN SERVICE,WOODBURY,19193,USA,42.363828,-95.806166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10665546.8,5212311.349,49048,167927,UNKNOWN167927,DANBURY,IA,51019,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.3417576,-95.81023704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10673620.24,5215643.264,49049,167928,TAP167928,ANTHON,IA,51004,TAP,IN SERVICE,WOODBURY,19193,USA,42.363877,-95.882762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10672556.54,5218375.881,49050,167929,UNKNOWN167929,ANTHON,IA,51004,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.38201206,-95.87320657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10680235.35,5229924.993,49051,167930,UNKNOWN167930,CORRECTIONVILLE,IA,51016,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.4586001,-95.94218657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10681252.49,5229895.912,49052,167931,TAP167931,CORRECTIONVILLE,IA,51016,TAP,IN SERVICE,WOODBURY,19193,USA,42.45840736,-95.9513237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10689686.2,5238941.937,49053,167932,TAP167932,MOVILLE,IA,51039,TAP,IN SERVICE,WOODBURY,19193,USA,42.518331,-96.027085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10692042.95,5238957.494,49054,167933,TAP167933,MOVILLE,IA,51039,TAP,IN SERVICE,WOODBURY,19193,USA,42.518434,-96.048256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10693722.16,5236779.665,49055,167934,UNKNOWN167934,MOVILLE,IA,51039,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.50401266,-96.06334059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10693852.34,5236773.826,49056,167935,TAP167935,MOVILLE,IA,51039,TAP,IN SERVICE,WOODBURY,19193,USA,42.503974,-96.06451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10710527.49,5236862.482,49057,167936,UNKNOWN167936,LAWTON,IA,51030,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.50456113,-96.2143055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10684179.78,5248776.636,49058,167937,UNKNOWN167937,KINGSLEY,IA,51028,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.58341392,-95.97761996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10714810.79,5250932.852,49059,167938,TAP167938,HINTON,IA,51024,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.597674,-96.252783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10714813.56,5251959.865,49060,167939,UNKNOWN167939,HINTON,IA,51024,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.60446498,-96.25280792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10715933.89,5234638.066,49061,167940,TAP167940,LAWTON,IA,51030,TAP,IN SERVICE,WOODBURY,19193,USA,42.489828,-96.262872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10715781.5,5210555.648,49062,167941,TAP167941,SALIX,IA,51052,TAP,IN SERVICE,WOODBURY,19193,USA,42.330099,-96.261503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10722387.2,5214963.663,49063,167942,TAP167942,SALIX,IA,51052,TAP,IN SERVICE,WOODBURY,19193,USA,42.359366,-96.320843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,161,161,N,N
-10720750.42,5235213.635,49064,167943,UNKNOWN167943,SIOUX CITY,IA,51106,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.49364054,-96.30613955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10707323.08,5276620.635,49065,167944,UNKNOWN167944,LE MARS,IA,51031,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.76730854,-96.18551976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,1,69,69,Y,Y
-10707418.84,5276172.476,49066,167945,TAP167945,LE MARS,IA,51031,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.764353,-96.18638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2019 0:00,IMAGERY,10/29/2019 0:00,3,69,69,Y,Y
-10733241.3,5224465.28,49067,167946,UNKNOWN167946,DAKOTA CITY,NE,68731,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.42240562,-96.41834711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-10731690.05,5228830.926,49068,167947,UNKNOWN167947,SOUTH SIOUX CITY,NE,68776,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.45134879,-96.40441199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-10742735.18,5228278.727,49069,167948,UNKNOWN167948,SOUTH SIOUX CITY,NE,68776,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.44768858,-96.50363203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-10742587.47,5223750.555,49070,167949,TAP167949,DAKOTA CITY,NE,68731,TAP,IN SERVICE,DAKOTA,31043,USA,42.41766589,-96.50230512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10694284.81,5175454.956,49071,167950,TAP167950,ONAWA,IA,51040,TAP,IN SERVICE,MONONA,19133,USA,42.096562,-96.068395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10696376.33,5175569.288,49072,167951,UNKNOWN167951,ONAWA,IA,51040,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.09732409,-96.08718342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10704991.52,5191029.894,49073,167952,TAP167952,WHITING,IA,51063,TAP,IN SERVICE,MONONA,19133,USA,42.200294,-96.164575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10704986.76,5195182.212,49074,167953,UNKNOWN167953,SLOAN,IA,51055,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.22792051,-96.16453219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10704963.25,5195182.886,49075,167954,TAP167954,SLOAN,IA,51055,TAP,IN SERVICE,WOODBURY,19193,USA,42.227925,-96.164321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10715781.53,5210548.119,49076,167955,TAP167955,SALIX,IA,51052,TAP,IN SERVICE,WOODBURY,19193,USA,42.330049,-96.26150329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,4,69,69,Y,Y
-10714757.19,5210584.361,49077,167956,UNKNOWN167956,SALIX,IA,51052,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.33028968,-96.25230146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10715951.75,5232451.726,49078,167957,TAP167957,LAWTON,IA,51030,TAP,IN SERVICE,WOODBURY,19193,USA,42.47534367,-96.26303236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10714684.22,5190996.384,49079,167958,TAP167958,SLOAN,IA,51055,TAP,IN SERVICE,MONONA,19133,USA,42.200071,-96.251646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10714772.63,5184494.545,49080,167959,UNKNOWN167959,WHITING,IA,51063,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.15678805,-96.25244021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10718866.31,5198568.388,49081,167960,UNKNOWN167960,SLOAN,IA,51055,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.25044073,-96.2892143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10710528.44,5236837.094,49082,167961,TAP167961,LAWTON,IA,51030,TAP,IN SERVICE,WOODBURY,19193,USA,42.504393,-96.214314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10726190.39,5213748.708,49083,167962,UNKNOWN167962,SERGEANT BLUFF,IA,51054,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.35130067,-96.35500765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,2,161,161,Y,Y
-10756411.55,5256442.182,49084,167963,TAP167963,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.634095,-96.626489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10756384.44,5256409.998,49085,167964,UNKNOWN167964,ELK POINT,SD,57025,SUBSTATION,IN SERVICE,UNION,46127,USA,42.63388231,-96.62624548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10749688.33,5246720.63,49086,167965,UNKNOWN167965,JEFFERSON,SD,57038,SUBSTATION,IN SERVICE,UNION,46127,USA,42.56981353,-96.5660933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-10598742.07,5258968.164,49087,167966,UNKNOWN167966,STORM LAKE,IA,50588,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.65078661,-95.21011997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10603120.05,5266149.777,49088,167967,TAP167967,STORM LAKE,IA,50588,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.698218,-95.249448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10603114.72,5266126.108,49089,167968,UNKNOWN167968,STORM LAKE,IA,50588,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.69806174,-95.24940012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10591452.21,5256300.219,49090,167969,UNKNOWN167969,STORM LAKE,IA,50588,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.63315678,-95.14463403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,2,69,69,Y,Y
-10606496.15,5260658.229,49091,167970,TAP167970,ALTA,IA,51002,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.661952,-95.279776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10599770.82,5289301.347,49092,167971,UNKNOWN167971,LINN GROVE,IA,51033,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.85087744,-95.21936132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10599806.04,5289323.025,49093,167972,TAP167972,LINN GROVE,IA,51033,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.85102021,-95.21967778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10599939.01,5291464.956,49094,167973,UNKNOWN167973,LINN GROVE,IA,51033,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.86512486,-95.22087227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,5,69,69,Y,Y
-10611396.95,5289412.147,49095,167974,UNKNOWN167974,ALTA,IA,51002,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.85160714,-95.32380062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,2,69,69,Y,Y
-10598859.58,5306378.38,49096,167975,UNKNOWN167975,LINN GROVE,IA,51033,SUBSTATION,IN SERVICE,CLAY,19041,USA,42.9632407,-95.21117552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10611963.49,5334633.572,49097,167976,TAP167976,EVERLY,IA,51338,TAP,IN SERVICE,CLAY,19041,USA,43.148704,-95.32889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10612142.77,5335776.113,49098,167977,UNKNOWN167977,EVERLY,IA,51338,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.15619169,-95.33050049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10628421.75,5334786.611,49099,167978,UNKNOWN167978,HARTLEY,IA,51346,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.149707,-95.476737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10628688.26,5339168.926,49100,167979,UNKNOWN167979,HARTLEY,IA,51346,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.17842121,-95.47913114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10631620.07,5334791.341,49101,167980,TAP167980,HARTLEY,IA,51346,TAP,IN SERVICE,O'BRIEN,19141,USA,43.149738,-95.505468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10630992.72,5338073.384,49102,167981,UNKNOWN167981,HARTLEY,IA,51346,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.17124416,-95.49983245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10639343.63,5334801.106,49103,167982,TAP167982,PRIMGHAR,IA,51245,TAP,IN SERVICE,O'BRIEN,19141,USA,43.149802,-95.57485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10639300.16,5335837.841,49104,167983,UNKNOWN167983,PRIMGHAR,IA,51245,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.1565962,-95.57445949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,69,69,Y,Y
-10639335.92,5335802.983,49105,167984,TAP167984,PRIMGHAR,IA,51245,TAP,IN SERVICE,O'BRIEN,19141,USA,43.15636777,-95.57478072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,3,69,69,Y,Y
-10648153.24,5338102.665,49106,167985,TAP167985,SANBORN,IA,51248,TAP,IN SERVICE,O'BRIEN,19141,USA,43.171436,-95.653988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,2,69,69,Y,Y
-10598781.37,5324692.181,49107,167986,DEADEND167986,SPENCER,IA,51301,DEAD END,IN SERVICE,CLAY,19041,USA,43.083514,-95.210473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2019 0:00,IMAGERY,10/31/2019 0:00,1,-999999,-999999,N,N
-10680830.52,5030872.467,49108,167987,TAP167987,BELLEVUE,NE,68123,TAP,IN SERVICE,SARPY,31153,USA,41.125513,-95.947533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10680814.04,5027627.136,49109,167988,TAP167988,BELLEVUE,NE,68123,TAP,IN SERVICE,SARPY,31153,USA,41.103549,-95.947385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10677685.69,5027641.522,49110,167989,TAP167989,BELLEVUE,NE,68123,TAP,IN SERVICE,SARPY,31153,USA,41.10364638,-95.91928251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10681502.19,5025691.701,49111,167990,UNKNOWN167990,BELLEVUE,NE,68123,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.09044671,-95.95356677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,4,161,69,Y,Y
-10702051.02,5023358.913,49112,167991,TAP167991,SPRINGFIELD,NE,68059,TAP,IN SERVICE,SARPY,31153,USA,41.074651,-96.13816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-10703871.92,5013071.302,49113,167992,UNKNOWN167992,LOUISVILLE,NE,68037,SUBSTATION,IN SERVICE,CASS,31025,USA,41.00494652,-96.15451749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,N,N
-10748848.06,4940105.265,49114,167993,TAP167993,FIRTH,NE,68358,TAP,IN SERVICE,GAGE,31067,USA,40.508443,-96.558545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10767669.18,4903155.629,49115,167994,TAP167994,BEATRICE,NE,68310,TAP,IN SERVICE,GAGE,31067,USA,40.255603,-96.727618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10767684.32,4904138.806,49116,167995,TAP167995,BEATRICE,NE,68310,TAP,IN SERVICE,GAGE,31067,USA,40.262343,-96.727754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10770699.08,4905868.94,49117,167996,TAP167996,BEATRICE,NE,68310,TAP,IN SERVICE,GAGE,31067,USA,40.274202,-96.754836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10817983.7,4898914.501,49118,167997,RISER167997,FAIRBURY,NE,68352,RISER,IN SERVICE,JEFFERSON,31095,USA,40.226521,-97.179601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,2,-999999,-999999,N,N
-10817140.79,4889356.986,49119,167998,TAP167998,FAIRBURY,NE,68352,TAP,IN SERVICE,JEFFERSON,31095,USA,40.160938,-97.172029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10818656.74,4889356.695,49120,167999,TAP167999,FAIRBURY,NE,68352,TAP,IN SERVICE,JEFFERSON,31095,USA,40.160936,-97.185647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10864069.87,4916058.444,49121,168000,UNKNOWN168000,BRUNING,NE,68322,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.34400257,-97.5936001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,N,N
-10864122.96,4910667.605,49122,168001,TAP168001,BRUNING,NE,68322,TAP,IN SERVICE,THAYER,31169,USA,40.307083,-97.594077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10878877.2,4910723.183,49123,168002,UNKNOWN168002,CARLETON,NE,68326,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.30746374,-97.72661661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,N,N
-10878876.91,4910688.187,49124,168003,TAP168003,CARLETON,NE,68326,TAP,IN SERVICE,THAYER,31169,USA,40.307224,-97.726614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10876970.72,4923319.694,49125,168004,UNKNOWN168004,SHICKLEY,NE,68436,SUBSTATION,IN SERVICE,FILLMORE,31059,USA,40.39369986,-97.70949044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,N,N
-10877010.64,4923319.276,49126,168005,TAP168005,SHICKLEY,NE,68436,TAP,IN SERVICE,FILLMORE,31059,USA,40.393697,-97.709849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10879027.97,4933956.516,49127,168006,TAP168006,GENEVA,NE,68361,TAP,IN SERVICE,FILLMORE,31059,USA,40.466434,-97.727971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-10879040.08,4933902.121,49128,168007,UNKNOWN168007,GENEVA,NE,68361,SUBSTATION,IN SERVICE,FILLMORE,31059,USA,40.46606225,-97.72807978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,N,N
-11164081.45,4891433.127,49129,168008,UNKNOWN168008,LEBANON,NE,69036,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.17518972,-100.28865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11164118.85,4891478.623,49130,168009,TAP168009,LEBANON,NE,69036,TAP,IN SERVICE,RED WILLOW,31145,USA,40.175502,-100.288986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11164036.59,4891480.954,49131,168010,TAP168010,LEBANON,NE,69036,TAP,IN SERVICE,RED WILLOW,31145,USA,40.175518,-100.288247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11170189.46,4873446.503,49132,168011,UNKNOWN168011,LEBANON,NE,69036,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.05162074,-100.3435192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11146328.84,4891596.966,49133,168012,TAP168012,WILSONVILLE,NE,69046,TAP,IN SERVICE,FURNAS,31065,USA,40.17631427,-100.1291756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,4,69,69,Y,Y
-11132547.87,4891550.304,49134,168013,TAP168013,HOLBROOK,NE,68948,TAP,IN SERVICE,FURNAS,31065,USA,40.175994,-100.005379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11113762.7,4891482.703,49135,168014,TAP168014,BEAVER CITY,NE,68926,TAP,IN SERVICE,FURNAS,31065,USA,40.17553,-99.836629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11111835.32,4910718.842,49136,168015,TAP168015,ARAPAHOE,NE,68922,TAP,IN SERVICE,FURNAS,31065,USA,40.307434,-99.819315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,4,69,69,Y,Y
-11120686.49,4909904.541,49137,168016,UNKNOWN168016,ARAPAHOE,NE,68922,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.30185547,-99.89882647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11100382.91,4912769.484,49138,168017,UNKNOWN168017,OXFORD,NE,68967,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.32148028,-99.71643624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11113055.94,4925574.983,49139,168018,TAP168018,ARAPAHOE,NE,68922,TAP,IN SERVICE,GOSPER,31073,USA,40.409128,-99.83028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11111204.69,4963763.554,49140,168019,TAP168019,ELWOOD,NE,68937,TAP,IN SERVICE,GOSPER,31073,USA,40.669834,-99.81365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11149426.8,4908030.319,49141,168020,TAP168020,CAMBRIDGE,NE,69022,TAP,IN SERVICE,FURNAS,31065,USA,40.289014,-100.157005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11151612.29,4907619.69,49142,168021,UNKNOWN168021,CAMBRIDGE,NE,69022,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.2862002,-100.1766376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11147374.96,4908035.135,49143,168022,TAP168022,CAMBRIDGE,NE,69022,TAP,IN SERVICE,FURNAS,31065,USA,40.289047,-100.138573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11214489.92,5033638.445,49144,168023,TAP168023,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.144227,-100.741477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-11217234.73,5033973.715,49145,168024,TAP168024,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.146495,-100.766134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-11217414.62,5032967.053,49146,168025,TAP168025,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.139685,-100.76775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-11217342.55,5032969.226,49147,168026,UNKNOWN168026,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.1396997,-100.7671026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,-999999,-999999,N,N
-11218975.54,5033241.695,49148,168027,TAP168027,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.141543,-100.781772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-11219064.82,5025683.767,49149,168028,TAP168028,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.090393,-100.782574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-11216294.52,5025661.76,49150,168029,TAP168029,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.090244,-100.757688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,-999999,-999999,N,N
-11215898.11,5000013.778,49151,168030,TAP168030,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,40.916368,-100.754127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
