X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11215891.21,4986506.292,49152,168031,TAP168031,WELLFLEET,NE,69170,TAP,IN SERVICE,LINCOLN,31111,USA,40.824612,-100.754065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11215889.88,4986118.52,49153,168032,TAP168032,WELLFLEET,NE,69170,TAP,IN SERVICE,LINCOLN,31111,USA,40.821976,-100.754053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11213163.1,4977115.841,49154,168033,TAP168033,WELLFLEET,NE,69170,TAP,IN SERVICE,LINCOLN,31111,USA,40.760748,-100.729558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11206005.93,4961665.891,49155,168034,TAP168034,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,FRONTIER,31063,USA,40.65554,-100.665264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11204264.22,4906706.178,49156,168035,TAP168035,MC COOK,NE,69001,TAP,IN SERVICE,RED WILLOW,31145,USA,40.27994,-100.649618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11204323.68,4906868.301,49157,168036,UNKNOWN168036,MC COOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.28105106,-100.6501521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11206143.41,4929753.128,49158,168037,UNKNOWN168037,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.43770081,-100.666499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11206229.24,4929772.901,49159,168038,TAP168038,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,FRONTIER,31063,USA,40.437836,-100.66727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11175755.71,4944926.547,49160,168039,UNKNOWN168039,MOOREFIELD,NE,69039,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.54136419,-100.3935217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11175798.49,4944922.857,49161,168040,TAP168040,MOOREFIELD,NE,69039,TAP,IN SERVICE,FRONTIER,31063,USA,40.541339,-100.393906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11177348.06,4966140.57,49162,168041,UNKNOWN168041,MOOREFIELD,NE,69039,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.68602788,-100.4078259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11177495.06,4966131.139,49163,168042,TAP168042,MOOREFIELD,NE,69039,TAP,IN SERVICE,FRONTIER,31063,USA,40.68596363,-100.4091465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11325897.24,4948598.125,49164,168043,UNKNOWN168043,IMPERIAL,NE,69033,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.566424,-101.742266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,4,69,-999999,Y,N
-11325822.31,4933848.29,49165,168044,UNKNOWN168044,CHAMPION,NE,69023,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.46569435,-101.7415929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11315518.48,4940878.211,49166,168045,TAP168045,IMPERIAL,NE,69033,TAP,IN SERVICE,CHASE,31029,USA,40.513722,-101.649032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11302754.56,4933946.784,49167,168046,UNKNOWN168046,ENDERS,NE,69027,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.46636749,-101.5343718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-11302422.97,4910659.868,49168,168047,TAP168047,BENKELMAN,NE,69021,TAP,IN SERVICE,DUNDY,31057,USA,40.30703,-101.531393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11302345.16,4900190.352,49169,168048,TAP168048,BENKELMAN,NE,69021,TAP,IN SERVICE,DUNDY,31057,USA,40.235271,-101.530694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11321501.58,4901160.251,49170,168049,UNKNOWN168049,PARKS,NE,69041,SUBSTATION,IN SERVICE,DUNDY,31057,USA,40.24192197,-101.7027791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11321365.87,4901159.38,49171,168050,TAP168050,PARKS,NE,69041,TAP,IN SERVICE,DUNDY,31057,USA,40.241916,-101.70156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11347789.64,4902153.615,49172,168051,UNKNOWN168051,HAIGLER,NE,69030,SUBSTATION,IN SERVICE,DUNDY,31057,USA,40.24873318,-101.9389287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-11339343.13,4884174.698,49173,168052,UNKNOWN168052,HAIGLER,NE,69030,SUBSTATION,IN SERVICE,DUNDY,31057,USA,40.12535099,-101.8630525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11339269.5,4884178.049,49174,168053,TAP168053,HAIGLER,NE,69030,TAP,IN SERVICE,DUNDY,31057,USA,40.125374,-101.862391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11315083.43,4883265.37,49175,168054,UNKNOWN168054,BENKELMAN,NE,69021,SUBSTATION,IN SERVICE,DUNDY,31057,USA,40.11910467,-101.6451238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-11302364.86,4883372.123,49176,168055,TAP168055,BENKELMAN,NE,69021,TAP,IN SERVICE,DUNDY,31057,USA,40.119838,-101.530871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11302418.18,4877189.236,49177,168056,TAP168056,BENKELMAN,NE,69021,TAP,IN SERVICE,DUNDY,31057,USA,40.077352,-101.53135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11301412.08,4877204.949,49178,168057,TAP168057,BENKELMAN,NE,69021,TAP,IN SERVICE,DUNDY,31057,USA,40.07746,-101.522312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11268075.78,4888522.425,49179,168058,UNKNOWN168058,STRATTON,NE,69043,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.15520829,-101.222847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-11247733.24,4891687.337,49180,168059,UNKNOWN168059,TRENTON,NE,69044,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.17693455,-101.0401068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11283544.3,4910677.385,49181,168060,TAP168060,BENKELMAN,NE,69021,TAP,IN SERVICE,DUNDY,31057,USA,40.30715,-101.361803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11284442.42,4946604.65,49182,168061,TAP168061,WAUNETA,NE,69045,TAP,IN SERVICE,CHASE,31029,USA,40.552819,-101.369871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,3,69,69,Y,Y
-11266064.77,4946670.351,49183,168062,UNKNOWN168062,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,HAYES,31085,USA,40.55326743,-101.2047818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,1,69,69,Y,Y
-11266021.73,4946721.772,49184,168063,TAP168063,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,HAYES,31085,USA,40.55361841,-101.2043951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2019 0:00,IMAGERY,11/4/2019 0:00,2,69,69,Y,Y
-11271074.1,4910857.394,49185,168064,UNKNOWN168064,PALISADE,NE,69040,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.30838313,-101.2497813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,2,69,69,Y,Y
-11243698.15,4917033.769,49186,168065,TAP168065,HAYES CENTER,NE,69032,TAP,IN SERVICE,HAYES,31085,USA,40.35068,-101.003859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11343130.84,4987198.023,49187,168066,TAP168066,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,PERKINS,31135,USA,40.829314,-101.897078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,-999999,-999999,N,N
-11343088.1,4987133.713,49188,168067,UNKNOWN168067,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.82887687,-101.8966941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,-999999,-999999,N,N
-11237735.95,5094105.462,49189,168068,UNKNOWN168068,TRYON,NE,69167,SUBSTATION,IN SERVICE,MCPHERSON,31117,USA,41.55199862,-100.9502997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,-999999,-999999,N,N
-11152856.41,4998038.039,49190,168069,TAP168069,GOTHENBURG,NE,69138,TAP,IN SERVICE,DAWSON,31047,USA,40.90295479,-100.1878137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11152886.07,4997967.948,49191,168070,UNKNOWN168070,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.9024789,-100.1880802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11150482.15,5008559.494,49192,168071,UNKNOWN168071,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.97435315,-100.1664854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11150457.73,5008546.645,49193,168072,TAP168072,GOTHENBURG,NE,69138,TAP,IN SERVICE,DAWSON,31047,USA,40.974266,-100.166266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11150569.38,5008545.024,49194,168073,TAP168073,GOTHENBURG,NE,69138,TAP,IN SERVICE,DAWSON,31047,USA,40.974255,-100.167269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11150597.99,5017135.851,49195,168074,TAP168074,GOTHENBURG,NE,69138,TAP,IN SERVICE,DAWSON,31047,USA,41.032495,-100.167526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11150570.09,5017127.816,49196,168075,UNKNOWN168075,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,41.03244055,-100.1672754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11160357.95,5029113.394,49197,168076,UNKNOWN168076,BRADY,NE,69123,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.11360872,-100.2552013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11140007.28,5008693.421,49198,168077,UNKNOWN168077,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.97526147,-100.0723881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11140040.11,5008670.498,49199,168078,TAP168078,GOTHENBURG,NE,69138,TAP,IN SERVICE,DAWSON,31047,USA,40.975106,-100.072683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11131492.18,5001206.185,49200,168079,UNKNOWN168079,COZAD,NE,69130,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.92446188,-99.99589565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,2,69,69,Y,Y
-11127239.49,4998075.332,49201,168080,TAP168080,COZAD,NE,69130,TAP,IN SERVICE,DAWSON,31047,USA,40.903208,-99.957693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11129247.36,4988993.928,49202,168081,TAP168081,COZAD,NE,69130,TAP,IN SERVICE,DAWSON,31047,USA,40.84152,-99.97573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11118852.01,4983141.606,49203,168082,TAP168082,COZAD,NE,69130,TAP,IN SERVICE,DAWSON,31047,USA,40.801736,-99.882347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11114541.72,4980265.423,49204,168083,TAP168083,LEXINGTON,NE,68850,TAP,IN SERVICE,DAWSON,31047,USA,40.782175,-99.843627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11111105.83,4966067.818,49205,168084,TAP168084,ELWOOD,NE,68937,TAP,IN SERVICE,GOSPER,31073,USA,40.6855323,-99.81276195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11111106.14,4966043.653,49206,168085,TAP168085,ELWOOD,NE,68937,TAP,IN SERVICE,GOSPER,31073,USA,40.68536769,-99.81276472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11108377.02,4969376.261,49207,168086,UNKNOWN168086,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.70806532,-99.78824862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11112524.16,4968279.297,49208,168087,TAP168087,ELWOOD,NE,68937,TAP,IN SERVICE,DAWSON,31047,USA,40.700595,-99.825503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11119683,4985825.567,49209,168088,UNKNOWN168088,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.81998449,-99.88981197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11114769.48,4997808.876,49210,168089,UNKNOWN168089,COZAD,NE,69130,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.90139884,-99.84567306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11091849.62,4889375.946,49211,168090,UNKNOWN168090,BEAVER CITY,NE,68926,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.16106816,-99.63978041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11091848.57,4889432.876,49212,168091,TAP168091,BEAVER CITY,NE,68926,TAP,IN SERVICE,FURNAS,31065,USA,40.161459,-99.639771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11071623.66,4885334.662,49213,168092,UNKNOWN168092,ORLEANS,NE,68966,SUBSTATION,IN SERVICE,HARLAN,31083,USA,40.13331813,-99.45808751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11071624.82,4885319.355,49214,168093,TAP168093,ORLEANS,NE,68966,TAP,IN SERVICE,HARLAN,31083,USA,40.133213,-99.458098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11059516.45,4885261.993,49215,168094,UNKNOWN168094,RAGAN,NE,68969,SUBSTATION,IN SERVICE,HARLAN,31083,USA,40.13281904,-99.34932663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11059478.76,4885296.059,49216,168095,TAP168095,RAGAN,NE,68969,TAP,IN SERVICE,HARLAN,31083,USA,40.133053,-99.348988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11057386.28,4885315.424,49217,168096,TAP168096,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,HARLAN,31083,USA,40.133186,-99.330191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11059563.13,4902255.713,49218,168097,UNKNOWN168097,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARLAN,31083,USA,40.2494332,-99.34974592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-11059526.4,4902296.96,49219,168098,TAP168098,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,HARLAN,31083,USA,40.249716,-99.349416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11060597.85,4914922.551,49220,168099,TAP168099,RAGAN,NE,68969,TAP,IN SERVICE,HARLAN,31083,USA,40.336225,-99.359041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,3,69,69,Y,Y
-11071942.18,4914893.569,49221,168100,UNKNOWN168100,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,HARLAN,31083,USA,40.33602654,-99.46094884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2019 0:00,IMAGERY,11/5/2019 0:00,1,69,69,Y,Y
-10319767.86,5077091.781,49222,168101,UNKNOWN168101,NEW SHARON,IA,50207,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.43752163,-92.70405197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,161,161,Y,Y
-10319646.02,5077076.765,49223,168102,UNKNOWN168102,NEW SHARON,IA,50207,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.43742051,-92.70295742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,161,161,Y,Y
-10229364.49,5130118.621,49224,168103,UNKNOWN168103,AMANA,IA,52203,SUBSTATION,IN SERVICE,IOWA,19095,USA,41.79364641,-91.89194467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,2,69,69,Y,Y
-10229110.73,5130171.203,49225,168104,TAP168104,AMANA,IA,52203,TAP,IN SERVICE,IOWA,19095,USA,41.79399857,-91.88966514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10229125.04,5130218.811,49226,168105,TAP168105,AMANA,IA,52203,TAP,IN SERVICE,IOWA,19095,USA,41.79431741,-91.88979363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10231518.71,5116446.263,49227,168106,UNKNOWN168106,HOMESTEAD,IA,52236,SUBSTATION,IN SERVICE,IOWA,19095,USA,41.70201191,-91.91129636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10231485.33,5116444.844,49228,168107,TAP168107,HOMESTEAD,IA,52236,TAP,IN SERVICE,IOWA,19095,USA,41.70200239,-91.91099655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,2,69,69,Y,Y
-10607396.94,5106995.675,49229,168108,TAP168108,HARLAN,IA,51537,TAP,IN SERVICE,SHELBY,19165,USA,41.638596,-95.287868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10567365.73,5122981.578,49230,168109,UNKNOWN168109,AUDUBON,IA,50025,SUBSTATION,IN SERVICE,AUDUBON,19009,USA,41.74582903,-94.92826151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,2,69,69,Y,Y
-10561851.85,5149270.896,49231,168110,UNKNOWN168110,TEMPLETON,IA,51463,SUBSTATION,IN SERVICE,CARROLL,19027,USA,41.92178827,-94.87872946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10590134.17,5125144.73,49232,168111,UNKNOWN168111,IRWIN,IA,51446,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.76032567,-95.13279387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10591140.07,5125237.306,49233,168112,TAP168112,IRWIN,IA,51446,TAP,IN SERVICE,SHELBY,19165,USA,41.760946,-95.14183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10591107.67,5127630.899,49234,168113,TAP168113,IRWIN,IA,51446,TAP,IN SERVICE,SHELBY,19165,USA,41.776983,-95.141539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10598626.61,5127720.917,49235,168114,UNKNOWN168114,IRWIN,IA,51446,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.77758604,-95.20908273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10591074.5,5143795.751,49236,168115,TAP168115,MANNING,IA,51455,TAP,IN SERVICE,CRAWFORD,19047,USA,41.885182,-95.141241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10601679.91,5144112.394,49237,168116,UNKNOWN168116,MANILLA,IA,51454,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,41.88729961,-95.23651097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10591072.83,5148119.068,49238,168117,TAP168117,MANNING,IA,51455,TAP,IN SERVICE,CRAWFORD,19047,USA,41.914089,-95.141226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10589905.42,5161234.549,49239,168118,TAP168118,WESTSIDE,IA,51467,TAP,IN SERVICE,CRAWFORD,19047,USA,42.001703,-95.130739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10589946.84,5162251.926,49240,168119,UNKNOWN168119,WESTSIDE,IA,51467,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.00849424,-95.13111108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10612386.45,5161284.846,49241,168120,UNKNOWN168120,DENISON,IA,51442,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.00203877,-95.33268949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10612340.75,5161317.538,49242,168121,TAP168121,DENISON,IA,51442,TAP,IN SERVICE,CRAWFORD,19047,USA,42.002257,-95.332279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10591021.4,5104752.718,49243,168122,TAP168122,HARLAN,IA,51537,TAP,IN SERVICE,SHELBY,19165,USA,41.623536,-95.140764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10583291.72,5105585.974,49244,168123,UNKNOWN168123,KIMBALLTON,IA,51543,SUBSTATION,IN SERVICE,AUDUBON,19009,USA,41.62913118,-95.07132709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10591709.69,5097889.633,49245,168124,TAP168124,WALNUT,IA,51577,TAP,IN SERVICE,SHELBY,19165,USA,41.577433,-95.146947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10596775.14,5098007.066,49246,168125,UNKNOWN168125,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.57822214,-95.1924507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10591691.21,5094676.002,49247,168126,TAP168126,WALNUT,IA,51577,TAP,IN SERVICE,SHELBY,19165,USA,41.555834,-95.146781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10579973.25,5094605.53,49248,168127,UNKNOWN168127,EXIRA,IA,50076,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.55536028,-95.04151673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,1,69,69,Y,Y
-10593634.63,5082878.14,49249,168128,TAP168128,WALNUT,IA,51577,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.476478,-95.164239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2019 0:00,IMAGERY,11/6/2019 0:00,3,69,69,Y,Y
-10731564,5249883.527,49250,168129,UNKNOWN168129,SIOUX CITY,IA,51108,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.59073472,-96.40327963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10730107.54,5249922.732,49251,168130,TAP168130,HINTON,IA,51024,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.590994,-96.390196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10629694.13,5207916.821,49252,168131,TAP168131,IDA GROVE,IA,51445,TAP,IN SERVICE,IDA,19093,USA,42.312572,-95.488167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10624295.01,5209734.324,49253,168132,UNKNOWN168132,IDA GROVE,IA,51445,SUBSTATION,IN SERVICE,IDA,19093,USA,42.32464432,-95.43966587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10628652.02,5200250.237,49254,168133,TAP168133,IDA GROVE,IA,51445,TAP,IN SERVICE,IDA,19093,USA,42.2616231,-95.47880563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10618897.25,5199150.901,49255,168134,TAP168134,KIRON,IA,51448,TAP,IN SERVICE,IDA,19093,USA,42.254314,-95.391177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10615555.25,5210717.312,49256,168135,UNKNOWN168135,ARTHUR,IA,51431,SUBSTATION,IN SERVICE,IDA,19093,USA,42.33117261,-95.36115532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10618960.7,5186193.363,49257,168136,TAP168136,DENISON,IA,51442,TAP,IN SERVICE,CRAWFORD,19047,USA,42.1681,-95.391747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10618930.13,5186191.751,49258,168137,UNKNOWN168137,DENISON,IA,51442,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.16808926,-95.3914724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10618962.04,5183945.397,49259,168138,TAP168138,DENISON,IA,51442,TAP,IN SERVICE,CRAWFORD,19047,USA,42.153131,-95.391759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10622163.79,5183914.101,49260,168139,UNKNOWN168139,SCHLESWIG,IA,51461,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.15292258,-95.42052086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10618952.91,5182877.991,49261,168140,TAP168140,DENISON,IA,51442,TAP,IN SERVICE,CRAWFORD,19047,USA,42.146022,-95.391677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10600536.84,5181854.181,49262,168141,UNKNOWN168141,VAIL,IA,51465,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.13920261,-95.22624263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10628653.83,5199225.125,49263,168142,UNKNOWN168142,IDA GROVE,IA,51445,SUBSTATION,IN SERVICE,IDA,19093,USA,42.25480751,-95.47882183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10594436.62,5291586.845,49264,168143,UNKNOWN168143,SIOUX RAPIDS,IA,50585,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.8659274,-95.17144342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10594437.15,5291545.647,49265,168144,TAP168144,SIOUX RAPIDS,IA,50585,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.86565615,-95.17144818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10590045.35,5291500.517,49266,168145,TAP168145,SIOUX RAPIDS,IA,50585,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.865359,-95.131996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10573664.58,5291535.297,49267,168146,TAP168146,MARATHON,IA,50565,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.865588,-94.984845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10572381.96,5291505.984,49268,168147,TAP168147,MARATHON,IA,50565,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.865395,-94.973323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10572360.56,5295885.126,49269,168148,UNKNOWN168148,MARATHON,IA,50565,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.89422158,-94.97313081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10570212.53,5287046.889,49270,168149,UNKNOWN168149,MARATHON,IA,50565,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.83602828,-94.95383475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10570212.56,5287086.924,49271,168150,TAP168150,MARATHON,IA,50565,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.836292,-94.953835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10559155.5,5288986.637,49272,168151,TAP168151,LAURENS,IA,50554,TAP,IN SERVICE,POCAHONTAS,19151,USA,42.84880479,-94.85450772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10559155.5,5289002.534,49273,168152,UNKNOWN168152,LAURENS,IA,50554,SUBSTATION,IN SERVICE,POCAHONTAS,19151,USA,42.84890949,-94.85450772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10557051.82,5286981.69,49274,168153,UNKNOWN168153,LAURENS,IA,50554,SUBSTATION,IN SERVICE,POCAHONTAS,19151,USA,42.83559878,-94.83561004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10557114.33,5287007.697,49275,168154,TAP168154,LAURENS,IA,50554,TAP,IN SERVICE,POCAHONTAS,19151,USA,42.83577011,-94.83617159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10536876.67,5269065.283,49276,168155,UNKNOWN168155,POCAHONTAS,IA,50574,SUBSTATION,IN SERVICE,POCAHONTAS,19151,USA,42.7174633,-94.65437363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10589972.08,5284966.156,49277,168156,UNKNOWN168156,REMBRANDT,IA,50576,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.8223202,-95.13133781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10572388.13,5266076.069,49278,168157,UNKNOWN168157,NEWELL,IA,50568,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.69773138,-94.97337844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10572388.3,5266112.818,49279,168158,TAP168158,NEWELL,IA,50568,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.697974,-94.97338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10606508.5,5258476.642,49280,168159,TAP168159,ALTA,IA,51002,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.647539,-95.279887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10616393.27,5256525.036,49281,168160,UNKNOWN168160,ALTA,IA,51002,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.63464257,-95.36868341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10606474.01,5238872.34,49282,168161,UNKNOWN168161,SCHALLER,IA,51053,SUBSTATION,IN SERVICE,SAC,19161,USA,42.51787018,-95.27957716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10606435.37,5238864.61,49283,168162,TAP168162,SCHALLER,IA,51053,TAP,IN SERVICE,SAC,19161,USA,42.517819,-95.27923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10600471.29,5217682.497,49284,168163,UNKNOWN168163,ODEBOLT,IA,51458,SUBSTATION,IN SERVICE,SAC,19161,USA,42.3774109,-95.22565381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10600471.31,5217648.155,49285,168164,TAP168164,ODEBOLT,IA,51458,TAP,IN SERVICE,SAC,19161,USA,42.377183,-95.225654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10578975.19,5216472.381,49286,168165,TAP168165,SAC CITY,IA,50583,TAP,IN SERVICE,SAC,19161,USA,42.36938,-95.032551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10585415.35,5207783.748,49287,168166,TAP168166,LAKE VIEW,IA,51450,TAP,IN SERVICE,SAC,19161,USA,42.311688,-95.090404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10585492.53,5202649.539,49288,168167,UNKNOWN168167,WALL LAKE,IA,51466,SUBSTATION,IN SERVICE,SAC,19161,USA,42.27757228,-95.09109727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10585456.21,5203399.535,49289,168168,TAP168168,WALL LAKE,IA,51466,TAP,IN SERVICE,SAC,19161,USA,42.282557,-95.090771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10585528.29,5199261.697,49290,168169,UNKNOWN168169,WALL LAKE,IA,51466,SUBSTATION,IN SERVICE,SAC,19161,USA,42.25505068,-95.0914185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10591924.31,5207827.102,49291,168170,TAP168170,WALL LAKE,IA,51466,TAP,IN SERVICE,SAC,19161,USA,42.311976,-95.148875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10591825.64,5203503.948,49292,168171,UNKNOWN168171,ODEBOLT,IA,51458,SUBSTATION,IN SERVICE,SAC,19161,USA,42.28325093,-95.14798857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10601556.9,5207909.897,49293,168172,TAP168172,ODEBOLT,IA,51458,TAP,IN SERVICE,SAC,19161,USA,42.312526,-95.235406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10601528.94,5207893.18,49294,168173,UNKNOWN168173,ODEBOLT,IA,51458,SUBSTATION,IN SERVICE,SAC,19161,USA,42.31241495,-95.23515479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10604123.15,5236722.035,49295,168174,TAP168174,SCHALLER,IA,51053,TAP,IN SERVICE,SAC,19161,USA,42.503631,-95.258459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10607983.81,5236637.665,49296,168175,UNKNOWN168175,SCHALLER,IA,51053,SUBSTATION,IN SERVICE,SAC,19161,USA,42.50307224,-95.29313987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10592273.64,5251930.528,49297,168176,TAP168176,STORM LAKE,IA,50588,TAP,IN SERVICE,BUENA VISTA,19021,USA,42.604271,-95.152013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10592214.7,5239426.617,49298,168177,UNKNOWN168177,NEMAHA,IA,50567,SUBSTATION,IN SERVICE,SAC,19161,USA,42.52154005,-95.15148358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10592194.04,5239451.056,49299,168178,TAP168178,NEMAHA,IA,50567,TAP,IN SERVICE,SAC,19161,USA,42.52170185,-95.15129799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10592182.91,5238818.847,49300,168179,DEADEND168179,NEMAHA,IA,50567,DEAD END,IN SERVICE,SAC,19161,USA,42.517516,-95.151198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10591984.96,5251911.552,49301,168180,UNKNOWN168180,STORM LAKE,IA,50588,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.60414554,-95.1494198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10570271.78,5223701.717,49302,168181,UNKNOWN168181,SAC CITY,IA,50583,SUBSTATION,IN SERVICE,SAC,19161,USA,42.41734201,-94.95436694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,2,69,69,Y,Y
-10575374.7,5224616.015,49303,168182,UNKNOWN168182,SAC CITY,IA,50583,SUBSTATION,IN SERVICE,SAC,19161,USA,42.42340517,-95.00020726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,2,69,69,Y,Y
-10523448.08,5213039.973,49304,168183,UNKNOWN168183,ROCKWELL CITY,IA,50579,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.34659534,-94.53374251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10523451.26,5213072.945,49305,168184,TAP168184,ROCKWELL CITY,IA,50579,TAP,IN SERVICE,CALHOUN,19025,USA,42.34681425,-94.53377107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10522329.22,5214149.614,49306,168185,TAP168185,ROCKWELL CITY,IA,50579,TAP,IN SERVICE,CALHOUN,19025,USA,42.35396215,-94.52369167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10510507.08,5207642.719,49307,168186,TAP168186,FARNHAMVILLE,IA,50538,TAP,IN SERVICE,CALHOUN,19025,USA,42.31075114,-94.41749157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10510501.79,5207679.971,49308,168187,UNKNOWN168187,FARNHAMVILLE,IA,50538,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.31099861,-94.41744398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10508314.72,5207662.491,49309,168188,UNKNOWN168188,FARNHAMVILLE,IA,50538,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.31088249,-94.39779724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10517149.44,5236542.14,49310,168189,TAP168189,MANSON,IA,50563,TAP,IN SERVICE,CALHOUN,19025,USA,42.5024396,-94.47716086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10528680.01,5236510.793,49311,168190,UNKNOWN168190,MANSON,IA,50563,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.50223199,-94.58074177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10516610.11,5240856.297,49312,168191,TAP168191,MANSON,IA,50563,TAP,IN SERVICE,CALHOUN,19025,USA,42.53100494,-94.47231601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10522056.05,5240083.518,49313,168192,UNKNOWN168192,MANSON,IA,50563,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.5258891,-94.52123773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,2,69,69,Y,Y
-10504630.9,5238554.322,49314,168193,UNKNOWN168193,BARNUM,IA,50518,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.51576449,-94.36470489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10504637.52,5238660.333,49315,168194,TAP168194,BARNUM,IA,50518,TAP,IN SERVICE,WEBSTER,19187,USA,42.51646644,-94.36476438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,69,69,Y,Y
-10489223.74,5238042.428,49316,168195,UNKNOWN168195,FORT DODGE,IA,50501,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.51237495,-94.22630001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10560724.01,5198912.28,49317,168196,UNKNOWN168196,AUBURN,IA,51433,SUBSTATION,IN SERVICE,SAC,19161,USA,42.25272738,-94.86859786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,2,69,69,Y,Y
-10550239.51,5212051.851,49318,168197,UNKNOWN168197,LAKE CITY,IA,51449,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.34003456,-94.77441403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,2,69,69,Y,Y
-10575945.62,4999911.157,49319,168198,UNKNOWN168198,VILLISCA,IA,50864,SUBSTATION,IN SERVICE,MONTGOMERY,19137,USA,40.91567138,-95.00533595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,69,69,Y,Y
-10559307.82,4917114.4,49320,168199,TAP168199,MARYVILLE,MO,64468,TAP,IN SERVICE,NODAWAY,29147,USA,40.351232,-94.855876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,-999999,-999999,N,N
-10559516.65,4926792.733,49321,168200,TAP168200,MARYVILLE,MO,64468,TAP,IN SERVICE,NODAWAY,29147,USA,40.417457,-94.857752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,-999999,-999999,N,N
-10559505.13,4926770.159,49322,168201,UNKNOWN168201,MARYVILLE,MO,64468,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.41730261,-94.85764851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,-999999,-999999,N,N
-10578189.27,4927140.292,49323,168202,TAP168202,BURLINGTON JUNCTION,MO,64428,TAP,IN SERVICE,NODAWAY,29147,USA,40.419834,-95.025491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,-999999,-999999,N,N
-10618474.8,4929665.875,49324,168203,PINE STREET,TARKIO,MO,64491,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.43710424,-95.38738206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,4/27/2020 0:00,2,-999999,-999999,N,N
-10616424.36,4915052.354,49325,168204,UNKNOWN168204,FAIRFAX,MO,64446,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.33711382,-95.36896265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,-999999,-999999,N,N
-10616434.29,4915052.875,49326,168205,TAP168205,FAIRFAX,MO,64446,TAP,IN SERVICE,ATCHISON,29005,USA,40.33711739,-95.36905188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,-999999,-999999,N,N
-10617157.81,4894789.006,49327,168206,UNKNOWN168206,CRAIG,MO,64437,SUBSTATION,IN SERVICE,HOLT,29087,USA,40.19821992,-95.37555138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,-999999,-999999,N,N
-10617196.29,4894789.747,49328,168207,TAP168207,CRAIG,MO,64437,TAP,IN SERVICE,HOLT,29087,USA,40.198225,-95.375897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,-999999,-999999,N,N
-10591509.71,4884806.796,49329,168208,UNKNOWN168208,MOUND CITY,MO,64470,SUBSTATION,IN SERVICE,HOLT,29087,USA,40.12969263,-95.14515055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,3,-999999,-999999,N,N
-10627273.26,4946707.941,49330,168209,DEADEND168209,WESTBORO,MO,64498,DEAD END,IN SERVICE,ATCHISON,29005,USA,40.553524,-95.46642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2019 0:00,IMAGERY,11/7/2019 0:00,1,-999999,-999999,N,N
-11015761.59,5239273.457,49331,168210,TAP168210,ATKINSON,NE,68713,TAP,IN SERVICE,HOLT,31089,USA,42.520526,-98.95627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11016118.14,5239536.567,49332,168211,TAP168211,ATKINSON,NE,68713,TAP,IN SERVICE,HOLT,31089,USA,42.522268,-98.959473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11025176.41,5180775.286,49333,168212,UNKNOWN168212,AMELIA,NE,68711,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.13201551,-99.04084482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-11018506.98,5241387.19,49334,168213,UNKNOWN168213,ATKINSON,NE,68713,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.53451925,-98.98093228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-11018503.01,5241399.772,49335,168214,TAP168214,ATKINSON,NE,68713,TAP,IN SERVICE,HOLT,31089,USA,42.53460253,-98.98089659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11019578.62,5250477.529,49336,168215,TAP168215,ATKINSON,NE,68713,TAP,IN SERVICE,HOLT,31089,USA,42.594663,-98.990559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11008655.75,5259393.457,49337,168216,UNKNOWN168216,ATKINSON,NE,68713,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.65359649,-98.89243715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-11032708.76,5250434.129,49338,168217,TAP168217,STUART,NE,68780,TAP,IN SERVICE,HOLT,31089,USA,42.594376,-99.108509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11032753.51,5279078.468,49339,168218,UNKNOWN168218,STUART,NE,68780,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.78351506,-99.108911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-11036776.81,5250388.462,49340,168219,TAP168219,STUART,NE,68780,TAP,IN SERVICE,HOLT,31089,USA,42.594074,-99.145053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11074063.5,5248159.061,49341,168220,TAP168220,BASSETT,NE,68714,TAP,IN SERVICE,ROCK,31149,USA,42.579329,-99.480005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11074111.99,5247053.352,49342,168221,UNKNOWN168221,BASSETT,NE,68714,SUBSTATION,IN SERVICE,ROCK,31149,USA,42.57201467,-99.4804406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-11080661.96,5247870.616,49343,168222,TAP168222,BASSETT,NE,68714,TAP,IN SERVICE,ROCK,31149,USA,42.577421,-99.53928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11080681.31,5247866.912,49344,168223,UNKNOWN168223,BASSETT,NE,68714,SUBSTATION,IN SERVICE,ROCK,31149,USA,42.5773965,-99.53945381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-11080730.43,5243808.372,49345,168224,TAP168224,BASSETT,NE,68714,TAP,IN SERVICE,ROCK,31149,USA,42.550544,-99.539895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11091511.59,5243683.351,49346,168225,UNKNOWN168225,BASSETT,NE,68714,SUBSTATION,IN SERVICE,ROCK,31149,USA,42.54971665,-99.63674385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,69,69,Y,Y
-11098610.91,5241267.815,49347,168226,UNKNOWN168226,LONG PINE,NE,69217,SUBSTATION,IN SERVICE,BROWN,31017,USA,42.53372905,-99.70051816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-11097853.59,5243733.875,49348,168227,TAP168227,LONG PINE,NE,69217,TAP,IN SERVICE,BROWN,31017,USA,42.550051,-99.693715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11104737.03,5243650.312,49349,168228,TAP168228,LONG PINE,NE,69217,TAP,IN SERVICE,BROWN,31017,USA,42.549498,-99.75555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11104638.51,5285243.872,49350,168229,TAP168229,SPRINGVIEW,NE,68778,TAP,IN SERVICE,KEYA PAHA,31103,USA,42.82415,-99.754665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-11136726.23,5291822.441,49351,168230,UNKNOWN168230,SPRINGVIEW,NE,68778,SUBSTATION,IN SERVICE,KEYA PAHA,31103,USA,42.86747859,-100.0429139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10978185.25,5230884.219,49352,168231,TAP168231,ONEILL,NE,68763,TAP,IN SERVICE,HOLT,31089,USA,42.464957,-98.618716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
