X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10969397.96,5230866.82,49353,168232,UNKNOWN168232,ONEILL,NE,68763,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.4648417,-98.53977849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10969418.84,5230904.289,49354,168233,TAP168233,ONEILL,NE,68763,TAP,IN SERVICE,HOLT,31089,USA,42.46509,-98.539966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10956435.31,5231038.443,49355,168234,TAP168234,PAGE,NE,68766,TAP,IN SERVICE,HOLT,31089,USA,42.465979,-98.423333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10956437.63,5231101.472,49356,168235,UNKNOWN168235,PAGE,NE,68766,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.46639668,-98.42335384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10944618.45,5226716.683,49357,168236,UNKNOWN168236,PAGE,NE,68766,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.43733354,-98.31718031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,69,69,Y,Y
-10927687.94,5218096.774,49358,168237,TAP168237,ROYAL,NE,68773,TAP,IN SERVICE,ANTELOPE,31003,USA,42.38016,-98.165091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10927641.87,5217779.95,49359,168238,UNKNOWN168238,ROYAL,NE,68773,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.3780576,-98.16467708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10908157.93,5209119.969,49360,168239,UNKNOWN168239,BRUNSWICK,NE,68720,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.32056387,-97.98964988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10908114.88,5209151.315,49361,168240,TAP168240,BRUNSWICK,NE,68720,TAP,IN SERVICE,ANTELOPE,31003,USA,42.32077208,-97.98926322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10898512.55,5209224.926,49362,168241,TAP168241,BRUNSWICK,NE,68720,TAP,IN SERVICE,ANTELOPE,31003,USA,42.321261,-97.903004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10899553.69,5208166.735,49363,168242,UNKNOWN168242,BRUNSWICK,NE,68720,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.31423213,-97.91235666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10898508.1,5222287.128,49364,168243,TAP168243,BRUNSWICK,NE,68720,TAP,IN SERVICE,ANTELOPE,31003,USA,42.40796,-97.902964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10882243.54,5220359.184,49365,168244,TAP168244,PLAINVIEW,NE,68769,TAP,IN SERVICE,PIERCE,31139,USA,42.395171,-97.756857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10882236.86,5215904.06,49366,168245,TAP168245,PLAINVIEW,NE,68769,TAP,IN SERVICE,PIERCE,31139,USA,42.365608,-97.756797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10876931.6,5213643.653,49367,168246,UNKNOWN168246,OSMOND,NE,68765,SUBSTATION,IN SERVICE,PIERCE,31139,USA,42.35060323,-97.70913904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10877909.43,5215900.896,49368,168247,TAP168247,PLAINVIEW,NE,68769,TAP,IN SERVICE,PIERCE,31139,USA,42.365587,-97.717923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10869223.58,5214786.164,49369,168248,UNKNOWN168248,OSMOND,NE,68765,SUBSTATION,IN SERVICE,PIERCE,31139,USA,42.35818776,-97.63989672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10869244.77,5215892.609,49370,168249,TAP168249,OSMOND,NE,68765,TAP,IN SERVICE,PIERCE,31139,USA,42.365532,-97.640087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10864497.99,5215933.115,49371,168250,UNKNOWN168250,OSMOND,NE,68765,SUBSTATION,IN SERVICE,PIERCE,31139,USA,42.36580085,-97.59744595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10864461.48,5215934.795,49372,168251,TAP168251,OSMOND,NE,68765,TAP,IN SERVICE,PIERCE,31139,USA,42.365812,-97.597118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10857360.25,5216170.086,49373,168252,TAP168252,OSMOND,NE,68765,TAP,IN SERVICE,PIERCE,31139,USA,42.36737367,-97.53332661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10849719.7,5217027.121,49374,168253,TAP168253,MCLEAN,NE,68747,TAP,IN SERVICE,PIERCE,31139,USA,42.37306165,-97.46469034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10857360.41,5215974.582,49375,168254,DEADEND168254,OSMOND,NE,68765,DEAD END,IN SERVICE,PIERCE,31139,USA,42.36607607,-97.53332804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10885942.12,5213551.496,49376,168255,UNKNOWN168255,PLAINVIEW,NE,68769,SUBSTATION,IN SERVICE,PIERCE,31139,USA,42.34999141,-97.79008191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10831256.1,5253121.313,49377,168256,TAP168256,HARTINGTON,NE,68739,TAP,IN SERVICE,CEDAR,31027,USA,42.612144,-97.298829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,69,69,Y,Y
-10832331.33,5256496.351,49378,168257,TAP168257,HARTINGTON,NE,68739,TAP,IN SERVICE,CEDAR,31027,USA,42.634453,-97.308488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10832311.85,5263119.686,49379,168258,TAP168258,FORDYCE,NE,68736,TAP,IN SERVICE,CEDAR,31027,USA,42.67821,-97.308313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10823677.58,5264065.482,49380,168259,UNKNOWN168259,HARTINGTON,NE,68739,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.68445588,-97.23075002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,69,69,Y,Y
-10843186.21,5263000.368,49381,168260,TAP168260,FORDYCE,NE,68736,TAP,IN SERVICE,CEDAR,31027,USA,42.677422,-97.405999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10843296.62,5281718.063,49382,168261,UNKNOWN168261,CROFTON,NE,68730,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.80091537,-97.40699086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10854229.99,5264148.487,49383,168262,TAP168262,CROFTON,NE,68730,TAP,IN SERVICE,KNOX,31107,USA,42.685004,-97.505207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,69,69,Y,Y
-10857491.77,5250881.285,49384,168263,TAP168263,WAUSA,NE,68786,TAP,IN SERVICE,KNOX,31107,USA,42.597333,-97.534508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10867341.54,5250739.439,49385,168264,TAP168264,BLOOMFIELD,NE,68718,TAP,IN SERVICE,KNOX,31107,USA,42.596395,-97.62299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10867290.44,5235623.149,49386,168265,TAP168265,WAUSA,NE,68786,TAP,IN SERVICE,KNOX,31107,USA,42.496353,-97.622531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,69,69,Y,Y
-10869428.37,5235551.763,49387,168266,UNKNOWN168266,WAUSA,NE,68786,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.49588018,-97.64173632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10868975.6,5250743.522,49388,168267,TAP168267,BLOOMFIELD,NE,68718,TAP,IN SERVICE,KNOX,31107,USA,42.596422,-97.637669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10876078.47,5249863.535,49389,168268,UNKNOWN168268,BLOOMFIELD,NE,68718,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.5906025,-97.70147522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10857556.54,5239987.599,49390,168269,UNKNOWN168269,WAUSA,NE,68786,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.52525408,-97.53508989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10857499.86,5239986.162,49391,168270,TAP168270,WAUSA,NE,68786,TAP,IN SERVICE,KNOX,31107,USA,42.52524457,-97.53458069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,69,69,Y,Y
-10871737.21,5253150.506,49392,168271,TAP168271,BLOOMFIELD,NE,68718,TAP,IN SERVICE,KNOX,31107,USA,42.612337,-97.662477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10904237.32,5263977.419,49393,168272,UNKNOWN168272,CENTER,NE,68724,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.68387435,-97.95443043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10913376.6,5174356.851,49394,168273,TAP168273,NELIGH,NE,68756,TAP,IN SERVICE,ANTELOPE,31003,USA,42.089242,-98.03653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10913365.91,5174357.151,49395,168274,TAP168274,NELIGH,NE,68756,TAP,IN SERVICE,ANTELOPE,31003,USA,42.089244,-98.036434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10946584.54,5169950.554,49396,168275,TAP168275,BARTLETT,NE,68622,TAP,IN SERVICE,WHEELER,31183,USA,42.059861,-98.334842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10946589.77,5160240.683,49397,168276,TAP168276,BARTLETT,NE,68622,TAP,IN SERVICE,WHEELER,31183,USA,41.995068,-98.334889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10929478.02,5159188.486,49398,168277,UNKNOWN168277,ELGIN,NE,68636,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,41.98804283,-98.18117153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10929478.3,5159140.886,49399,168278,TAP168278,ELGIN,NE,68636,TAP,IN SERVICE,ANTELOPE,31003,USA,41.987725,-98.181174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10916585.27,5159091.164,49400,168279,TAP168279,ALBION,NE,68620,TAP,IN SERVICE,ANTELOPE,31003,USA,41.987393,-98.065354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10912419.88,5159157.982,49401,168280,TAP168280,ALBION,NE,68620,TAP,IN SERVICE,ANTELOPE,31003,USA,41.98783915,-98.02793567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10886522.89,5159321.506,49402,168281,TAP168281,TILDEN,NE,68781,TAP,IN SERVICE,MADISON,31119,USA,41.988931,-97.795299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10879998.56,5144149.984,49403,168282,TAP168282,NEWMAN GROVE,NE,68758,TAP,IN SERVICE,MADISON,31119,USA,41.887551,-97.73669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10873439.05,5144126.205,49404,168283,TAP168283,MEADOW GROVE,NE,68752,TAP,IN SERVICE,MADISON,31119,USA,41.88739198,-97.67776487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10864923.68,5172346.537,49405,168284,TAP168284,NORFOLK,NE,68701,TAP,IN SERVICE,MADISON,31119,USA,42.075839,-97.60127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10936330.46,5198234.272,49406,168285,TAP168285,ORCHARD,NE,68764,TAP,IN SERVICE,ANTELOPE,31003,USA,42.248219,-98.242728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,N,N
-10938572.06,5198195.448,49407,168286,SUB 25,ORCHARD,NE,68764,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.24796084,-98.26286467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://erppd.com/wp-content/uploads/wireJuly2014-web.pdf",11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,N,N
-10929851.68,5206905.127,49408,168287,SUB 28,ORCHARD,NE,68764,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.30585107,-98.18452814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://erppd.com/wp-content/uploads/wireJuly2014-web.pdf",11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,N,N
-10847627.74,5032165.095,49409,168288,UNKNOWN168288,STROMSBURG,NE,68666,SUBSTATION,IN SERVICE,POLK,31143,USA,41.1342593,-97.44589794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,-999999,-999999,N,N
-10866761.76,5051496.105,49410,168289,UNKNOWN168289,OSCEOLA,NE,68651,SUBSTATION,IN SERVICE,POLK,31143,USA,41.26491947,-97.6177818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,-999999,-999999,N,N
-10870943.72,5056622.574,49411,168290,TAP168290,OSCEOLA,NE,68651,TAP,IN SERVICE,POLK,31143,USA,41.299526,-97.655349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10881789.1,5055647.711,49412,168291,UNKNOWN168291,SILVER CREEK,NE,68663,SUBSTATION,IN SERVICE,MERRICK,31121,USA,41.29294655,-97.75277471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,-999999,-999999,N,N
-10881729.84,5055647.271,49413,168292,TAP168292,SILVER CREEK,NE,68663,TAP,IN SERVICE,MERRICK,31121,USA,41.29294357,-97.7522423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10879365.58,5030026.339,49414,168293,UNKNOWN168293,STROMSBURG,NE,68666,SUBSTATION,IN SERVICE,POLK,31143,USA,41.11978722,-97.73100383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,-999999,-999999,N,N
-10879357.11,5030067.126,49415,168294,TAP168294,STROMSBURG,NE,68666,TAP,IN SERVICE,POLK,31143,USA,41.12006324,-97.73092769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10862508.82,5029951.684,49416,168295,TAP168295,STROMSBURG,NE,68666,TAP,IN SERVICE,POLK,31143,USA,41.119282,-97.579577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,-999999,-999999,N,N
-10862375.02,5010621.821,49417,168296,TAP168296,BENEDICT,NE,68316,TAP,IN SERVICE,YORK,31185,USA,40.988339,-97.578375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10864565.79,5002103.002,49418,168297,UNKNOWN168297,YORK,NE,68467,SUBSTATION,IN SERVICE,YORK,31185,USA,40.93054869,-97.59805502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,-999999,-999999,N,N
-10864539.07,5002130.012,49419,168298,TAP168298,YORK,NE,68467,TAP,IN SERVICE,YORK,31185,USA,40.930732,-97.597815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10864543.86,4999883.702,49420,168299,TAP168299,YORK,NE,68467,TAP,IN SERVICE,YORK,31185,USA,40.915485,-97.597858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10858092.89,4996749.722,49421,168300,TAP168300,YORK,NE,68467,TAP,IN SERVICE,YORK,31185,USA,40.894207,-97.539908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10862345.3,4995143.06,49422,168301,TAP168301,YORK,NE,68467,TAP,IN SERVICE,YORK,31185,USA,40.883296,-97.578108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10849681.14,5008458.181,49423,168302,TAP168302,WACO,NE,68460,TAP,IN SERVICE,YORK,31185,USA,40.973666,-97.464344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10849679.37,5008482.706,49424,168303,UNKNOWN168303,WACO,NE,68460,SUBSTATION,IN SERVICE,YORK,31185,USA,40.97383234,-97.46432809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,-999999,-999999,N,N
-10843445.19,4998533.674,49425,168304,UNKNOWN168304,WACO,NE,68460,SUBSTATION,IN SERVICE,YORK,31185,USA,40.9063199,-97.40832549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,2,-999999,-999999,N,N
-10847535.5,4995695.613,49426,168305,UNKNOWN168305,WACO,NE,68460,SUBSTATION,IN SERVICE,YORK,31185,USA,40.88704864,-97.44506933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,-999999,-999999,N,N
-10847575.2,4995665.48,49427,168306,TAP168306,WACO,NE,68460,TAP,IN SERVICE,YORK,31185,USA,40.886844,-97.445426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10849585.97,4995647.368,49428,168307,TAP168307,WACO,NE,68460,TAP,IN SERVICE,YORK,31185,USA,40.886721,-97.463489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10826278.35,4995705.77,49429,168308,UNKNOWN168308,UTICA,NE,68456,SUBSTATION,IN SERVICE,SEWARD,31159,USA,40.88711763,-97.25411315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,0,-999999,-999999,N,N
-10849640.63,4978675.407,49430,168309,UNKNOWN168309,YORK,NE,68467,SUBSTATION,IN SERVICE,YORK,31185,USA,40.77135878,-97.46398007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,-999999,-999999,N,N
-10849596.1,4978619.141,49431,168310,TAP168310,YORK,NE,68467,TAP,IN SERVICE,YORK,31185,USA,40.770976,-97.46358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,-999999,-999999,N,N
-10967128.55,4883032.653,49432,168311,TAP168311,RED CLOUD,NE,68970,TAP,IN SERVICE,WEBSTER,31181,USA,40.117506,-98.519392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10967170.42,4880195.53,49433,168312,UNKNOWN168312,RED CLOUD,NE,68970,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.0980132,-98.51976814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10967235.75,4906355.545,49434,168313,TAP168313,BLADEN,NE,68928,TAP,IN SERVICE,WEBSTER,31181,USA,40.277537,-98.520355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10967139.39,4910494.217,49435,168314,UNKNOWN168314,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.30589521,-98.51948938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10967160.5,4909166.649,49436,168315,TAP168315,BLADEN,NE,68928,TAP,IN SERVICE,WEBSTER,31181,USA,40.2968,-98.519679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10948834.31,4916292.345,49437,168316,TAP168316,BLUE HILL,NE,68930,TAP,IN SERVICE,WEBSTER,31181,USA,40.345604,-98.355052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10953937.75,4936126.387,49438,168317,UNKNOWN168317,AYR,NE,68925,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.48126182,-98.40089701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10953979.72,4936087.044,49439,168318,TAP168318,AYR,NE,68925,TAP,IN SERVICE,ADAMS,31001,USA,40.480993,-98.401274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10971010.06,4942505.667,49440,168319,UNKNOWN168319,JUNIATA,NE,68955,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.5248357,-98.55426017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10970975.53,4942537.637,49441,168320,TAP168320,JUNIATA,NE,68955,TAP,IN SERVICE,ADAMS,31001,USA,40.525054,-98.55395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10971021.95,4959444.273,49442,168321,TAP168321,JUNIATA,NE,68955,TAP,IN SERVICE,ADAMS,31001,USA,40.640398,-98.554367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10971075.22,4959499.397,49443,168322,UNKNOWN168322,JUNIATA,NE,68955,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.64077375,-98.55484552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,1,69,69,Y,Y
-10923674.1,4950940.846,49444,168323,TAP168323,HARVARD,NE,68944,TAP,IN SERVICE,CLAY,31035,USA,40.582409,-98.129034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2019 0:00,IMAGERY,11/11/2019 0:00,3,69,69,Y,Y
-10910766.6,4952069.539,49445,168324,TAP168324,SUTTON,NE,68979,TAP,IN SERVICE,CLAY,31035,USA,40.590109,-98.013084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10900335.97,4947862.228,49446,168325,TAP168325,SUTTON,NE,68979,TAP,IN SERVICE,CLAY,31035,USA,40.561402,-97.919384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10898243.9,4927546.877,49447,168326,UNKNOWN168326,ONG,NE,68452,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.42261458,-97.90059069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,2,69,69,Y,Y
-10898858.64,4917023.398,49448,168327,TAP168327,OAK,NE,68964,TAP,IN SERVICE,CLAY,31035,USA,40.350609,-97.906113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10898861.98,4914979.506,49449,168328,TAP168328,OAK,NE,68964,TAP,IN SERVICE,NUCKOLLS,31129,USA,40.336615,-97.906143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10898246.48,4917047.038,49450,168329,UNKNOWN168329,OAK,NE,68964,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.35077084,-97.90061383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10898869.79,4895884.491,49451,168330,UNKNOWN168330,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,NUCKOLLS,31129,USA,40.20573615,-97.9062131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,2,69,69,Y,Y
-10945851.05,4882990.875,49452,168331,TAP168331,GUIDE ROCK,NE,68942,TAP,IN SERVICE,WEBSTER,31181,USA,40.117219,-98.328253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10908809.02,4919208.619,49453,168332,UNKNOWN168332,EDGAR,NE,68935,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.36556743,-97.99549871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10908751.39,4919165.602,49454,168333,TAP168333,EDGAR,NE,68935,TAP,IN SERVICE,CLAY,31035,USA,40.365273,-97.994981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10919334.2,4919144.418,49455,168334,TAP168334,DEWEESE,NE,68934,TAP,IN SERVICE,CLAY,31035,USA,40.365128,-98.090048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10942362.08,4919097.957,49456,168335,TAP168335,HASTINGS,NE,68901,TAP,IN SERVICE,ADAMS,31001,USA,40.36481,-98.296911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10948716.97,4921228.63,49457,168336,TAP168336,AYR,NE,68925,TAP,IN SERVICE,ADAMS,31001,USA,40.379392,-98.353998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10941809.19,4908917.335,49458,168337,UNKNOWN168337,BLUE HILL,NE,68930,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.29509181,-98.29194432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10919367.3,4923308.177,49459,168338,UNKNOWN168338,FAIRFIELD,NE,68938,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.39362107,-98.09034536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10934097.51,4950825.536,49460,168339,UNKNOWN168339,INLAND,NE,68954,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.58162229,-98.22266911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10934096.61,4950872.543,49461,168340,TAP168340,INLAND,NE,68954,TAP,IN SERVICE,CLAY,31035,USA,40.581943,-98.222661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10934216.97,4950877.327,49462,168341,DEADEND168341,INLAND,NE,68954,DEAD END,IN SERVICE,CLAY,31035,USA,40.58197564,-98.22374225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10977244.49,4963701.179,49463,168342,TAP168342,KENESAW,NE,68956,TAP,IN SERVICE,ADAMS,31001,USA,40.669409,-98.610265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10962074.44,4968038.013,49464,168343,UNKNOWN168343,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,HALL,31079,USA,40.69895175,-98.47399013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10983543.66,4965754.214,49465,168344,UNKNOWN168344,KENESAW,NE,68956,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.68339602,-98.66685139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10983573,4965835.097,49466,168345,TAP168345,KENESAW,NE,68956,TAP,IN SERVICE,ADAMS,31001,USA,40.683947,-98.667115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10983349.78,4980802.52,49467,168346,UNKNOWN168346,WOOD RIVER,NE,68883,SUBSTATION,IN SERVICE,HALL,31079,USA,40.78582825,-98.66510983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,69,69,Y,Y
-10983313.76,4980801.82,49468,168347,TAP168347,WOOD RIVER,NE,68883,TAP,IN SERVICE,HALL,31079,USA,40.78582349,-98.66478622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,69,69,Y,Y
-10976984.71,4984757.688,49469,168348,UNKNOWN168348,WOOD RIVER,NE,68883,SUBSTATION,IN SERVICE,HALL,31079,USA,40.81272449,-98.60793138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,2,69,-999999,Y,N
-10972677.54,4985062.523,49470,168349,UNKNOWN168349,WOOD RIVER,NE,68883,SUBSTATION,IN SERVICE,HALL,31079,USA,40.814797,-98.56923944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,1,-999999,-999999,N,N
-10972676.35,4985127.622,49471,168350,TAP168350,WOOD RIVER,NE,68883,TAP,IN SERVICE,HALL,31079,USA,40.81523958,-98.56922873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2019 0:00,IMAGERY,11/25/2019 0:00,3,-999999,-999999,N,N
-10983313.68,4980842.5,49472,168351,TAP168351,WOOD RIVER,NE,68883,TAP,IN SERVICE,HALL,31079,USA,40.78610018,-98.66478551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-10993960.2,4980910.199,49473,168352,UNKNOWN168352,GIBBON,NE,68840,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.78656064,-98.76042481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,2,69,69,Y,Y
-11002368.52,4980862.322,49474,168353,TAP168353,GIBBON,NE,68840,TAP,IN SERVICE,BUFFALO,31019,USA,40.786235,-98.835958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11002401.13,4978801.264,49475,168354,TAP168354,GIBBON,NE,68840,TAP,IN SERVICE,BUFFALO,31019,USA,40.772215,-98.836251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11002713.2,4976130.412,49476,168355,UNKNOWN168355,GIBBON,NE,68840,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.75404259,-98.83905432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11002399.46,4976373.389,49477,168356,TAP168356,GIBBON,NE,68840,TAP,IN SERVICE,BUFFALO,31019,USA,40.755696,-98.836236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11003931.25,4975016.607,49478,168357,UNKNOWN168357,GIBBON,NE,68840,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.74646281,-98.84999627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11002395.79,4974434.051,49479,168358,TAP168358,GIBBON,NE,68840,TAP,IN SERVICE,BUFFALO,31019,USA,40.742498,-98.836203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11004410,4970176.439,49480,168359,TAP168359,GIBBON,NE,68840,TAP,IN SERVICE,BUFFALO,31019,USA,40.713514,-98.854297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11006844.61,4959435.811,49481,168360,UNKNOWN168360,MINDEN,NE,68959,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.64034031,-98.87616739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11006832.09,4959394.688,49482,168361,TAP168361,MINDEN,NE,68959,TAP,IN SERVICE,KEARNEY,31099,USA,40.64006,-98.876055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-10991044.88,4946678.638,49483,168362,TAP168362,HEARTWELL,NE,68945,TAP,IN SERVICE,KEARNEY,31099,USA,40.553324,-98.734236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-10991037.07,4946873.782,49484,168363,UNKNOWN168363,HEARTWELL,NE,68945,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.55465592,-98.73416592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-10989926.45,4942402.758,49485,168364,TAP168364,HEARTWELL,NE,68945,TAP,IN SERVICE,KEARNEY,31099,USA,40.524133,-98.724189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-10998309.13,4942503.26,49486,168365,UNKNOWN168365,HEARTWELL,NE,68945,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.52481927,-98.79949194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-10998309.53,4942432.173,49487,168366,TAP168366,HEARTWELL,NE,68945,TAP,IN SERVICE,KEARNEY,31099,USA,40.52433386,-98.79949551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11008963.43,4942172.122,49488,168367,UNKNOWN168367,MINDEN,NE,68959,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.52255811,-98.89520115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11008963.08,4942217.65,49489,168368,TAP168368,MINDEN,NE,68959,TAP,IN SERVICE,KEARNEY,31099,USA,40.522869,-98.895198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11017385.18,4936129.486,49490,168369,TAP168369,MINDEN,NE,68959,TAP,IN SERVICE,KEARNEY,31099,USA,40.481283,-98.970855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,4,69,69,Y,Y
-11013124.42,4940028.684,49491,168370,TAP168370,MINDEN,NE,68959,TAP,IN SERVICE,KEARNEY,31099,USA,40.50791995,-98.93257988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-11017431.11,4900060.412,49492,168371,UNKNOWN168371,FRANKLIN,NE,68939,SUBSTATION,IN SERVICE,FRANKLIN,31061,USA,40.2343799,-98.97126756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11017451.37,4900116.622,49493,168372,TAP168372,FRANKLIN,NE,68939,TAP,IN SERVICE,FRANKLIN,31061,USA,40.23476538,-98.97144959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11015335.46,4883110.823,49494,168373,TAP168373,FRANKLIN,NE,68939,TAP,IN SERVICE,FRANKLIN,31061,USA,40.118043,-98.952442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11015338.35,4880954.304,49495,168374,TAP168374,FRANKLIN,NE,68939,TAP,IN SERVICE,FRANKLIN,31061,USA,40.103227,-98.952468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11000552.4,4879985.154,49496,168375,UNKNOWN168375,RIVERTON,NE,68972,SUBSTATION,IN SERVICE,FRANKLIN,31061,USA,40.09656757,-98.81964355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11030148.55,4883082.651,49497,168376,UNKNOWN168376,BLOOMINGTON,NE,68929,SUBSTATION,IN SERVICE,FRANKLIN,31061,USA,40.11784947,-99.08551025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11030145.18,4883135.133,49498,168377,TAP168377,BLOOMINGTON,NE,68929,TAP,IN SERVICE,FRANKLIN,31061,USA,40.11821,-99.08548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-11023779.47,4936049.653,49499,168378,UNKNOWN168378,MINDEN,NE,68959,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.48073752,-99.02829591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11023749.09,4936122.169,49500,168379,TAP168379,MINDEN,NE,68959,TAP,IN SERVICE,KEARNEY,31099,USA,40.481233,-99.028023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-10981480.75,4942396.168,49501,168380,TAP168380,KENESAW,NE,68956,TAP,IN SERVICE,ADAMS,31001,USA,40.524088,-98.64832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,3,69,69,Y,Y
-10981409.85,4934053.109,49502,168381,UNKNOWN168381,HOLSTEIN,NE,68950,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.46709414,-98.64768309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2019 0:00,IMAGERY,11/26/2019 0:00,1,69,69,Y,Y
-11017367.8,4923571.611,49503,168382,TAP168382,MINDEN,NE,68959,TAP,IN SERVICE,KEARNEY,31099,USA,40.39542337,-98.97069887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11024932.2,4917029.387,49504,168383,TAP168383,MINDEN,NE,68959,TAP,IN SERVICE,KEARNEY,31099,USA,40.35065,-99.038651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11027969.66,4919194.034,49505,168384,UNKNOWN168384,AXTELL,NE,68924,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.3654676,-99.065937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,1,69,69,Y,Y
-11027901.76,4919193.069,49506,168385,TAP168385,AXTELL,NE,68924,TAP,IN SERVICE,KEARNEY,31099,USA,40.365461,-99.065327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11049085.86,4936158.464,49507,168386,TAP168386,FUNK,NE,68940,TAP,IN SERVICE,PHELPS,31137,USA,40.481481,-99.255627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11038513.84,4936180.578,49508,168387,UNKNOWN168387,AXTELL,NE,68924,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.4816321,-99.160657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,1,69,69,Y,Y
-11056508.19,4936186.418,49509,168388,TAP168388,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.481672,-99.322303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11058646.64,4948947.336,49510,168389,TAP168389,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.568807,-99.341513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11049030.54,4951139.551,49511,168390,UNKNOWN168390,FUNK,NE,68940,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.58376464,-99.2551301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,1,69,69,Y,Y
-11063010.93,4951289.526,49512,168391,UNKNOWN168391,ELM CREEK,NE,68836,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.58478781,-99.38071806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,1,69,69,Y,Y
-11062936.9,4951239.864,49513,168392,TAP168392,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.584449,-99.380053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11063021.16,4963830.187,49514,168393,TAP168393,HOLDREGE,NE,68949,TAP,IN SERVICE,BUFFALO,31019,USA,40.670288,-99.38081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,2,69,69,Y,Y
-11056586.12,4929819.119,49515,168394,TAP168394,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.438152,-99.323003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11056614.06,4927616.543,49516,168395,TAP168395,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.423091,-99.323254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11060782.75,4927694.482,49517,168396,TAP168396,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.423624,-99.360702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,2,69,69,Y,Y
-11061852.29,4927689.07,49518,168397,TAP168397,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.42358699,-99.37030984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11064982.17,4927702.963,49519,168398,TAP168398,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.423682,-99.398426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11060289.16,4930941.729,49520,168399,TAP168399,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.445827,-99.356268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11060326.38,4930941.935,49521,168400,UNKNOWN168400,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.44582841,-99.35660236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,1,69,69,Y,Y
-11061700.36,4929361.043,49522,168401,TAP168401,HOLDREGE,NE,68949,TAP,IN SERVICE,PHELPS,31137,USA,40.43502,-99.368945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,3,69,69,Y,Y
-11054506.15,4929728.302,49523,168402,UNKNOWN168402,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.43753107,-99.3043183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,1,69,69,Y,Y
-11025130.53,4915400.478,49524,168403,UNKNOWN168403,HILDRETH,NE,68947,SUBSTATION,IN SERVICE,FRANKLIN,31061,USA,40.33949752,-99.04043262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,1,69,69,Y,Y
-10255121.28,5368742.046,49525,168404,UNKNOWN168404,CRESCO,IA,52136,SUBSTATION,IN SERVICE,HOWARD,19089,USA,43.37184003,-92.12332185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2019 0:00,IMAGERY,11/27/2019 0:00,2,-999999,-999999,N,N
-10660004.12,5261940.128,49526,168405,TAP168405,MARCUS,IA,51035,TAP,IN SERVICE,CHEROKEE,19035,USA,42.67041951,-95.76044631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10660010.3,5262963.028,49527,168406,UNKNOWN168406,MARCUS,IA,51035,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.6771754,-95.76050183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10133259.42,4783130.102,49528,168407,UNKNOWN168407,LOUISIANA,MO,63353,SUBSTATION,IN SERVICE,PIKE,29163,USA,39.42775332,-91.02861814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10125134.42,4772081.229,49529,168408,UNKNOWN168408,CLARKSVILLE,MO,63336,SUBSTATION,IN SERVICE,PIKE,29163,USA,39.351045,-90.95563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10092365.13,4696570.244,49530,168409,TAP168409,OFALLON,MO,63366,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.82454516,-90.66125852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,138,138,Y,Y
-10084158.94,4685716.824,49531,168410,TAP168410,SAINT PETERS,MO,63376,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.748547,-90.587541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,138,138,Y,Y
-10068130.89,4682179.228,49532,168411,UNKNOWN168411,MARYLAND HEIGHTS,MO,63043,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.72375843,-90.44355858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,138,138,Y,Y
-10071377.79,4683497.957,49533,168412,DEADEND168412,MARYLAND HEIGHTS,MO,63043,DEAD END,IN SERVICE,ST. LOUIS,29189,USA,38.733,-90.472726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,138,138,Y,Y
-9976151.868,4413726.472,49534,168413,TAP168413,SIKESTON,MO,63801,TAP,IN SERVICE,NEW MADRID,29143,USA,36.817697,-89.617297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-9982333.97,4415563.909,49535,168414,UNKNOWN168414,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.83090966,-89.67283177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-9976481.606,4409770.499,49536,168415,UNKNOWN168415,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.78924261,-89.62025908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10001259.65,4420656.836,49537,168416,TAP168416,BLOOMFIELD,MO,63825,TAP,IN SERVICE,STODDARD,29207,USA,36.86752,-89.842844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10001232.56,4420666.402,49538,168417,UNKNOWN168417,BLOOMFIELD,MO,63825,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.86758875,-89.84260068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10017131.02,4381643.072,49539,168418,RISER168418,MALDEN,MO,63863,RISER,IN SERVICE,DUNKLIN,29069,USA,36.586624,-89.985419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,-999999,-999999,N,N
-10016917.85,4382606.92,49540,168419,RISER168419,MALDEN,MO,63863,RISER,IN SERVICE,DUNKLIN,29069,USA,36.593576,-89.983504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,-999999,-999999,N,N
-10016861.51,4383891.43,49541,168420,UNKNOWN168420,MALDEN,MO,63863,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.60283989,-89.9829979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,-999999,-999999,N,N
-10015265.15,4383972.172,49542,168421,UNKNOWN168421,MALDEN,MO,63863,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.60342216,-89.96865763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10003805.6,4384259.07,49543,168422,UNKNOWN168422,PARMA,MO,63870,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.6054911,-89.86571471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10002336.04,4405467.626,49544,168423,UNKNOWN168423,ESSEX,MO,63846,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.75828105,-89.85251346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10002398,4405465.535,49545,168424,TAP168424,ESSEX,MO,63846,TAP,IN SERVICE,STODDARD,29207,USA,36.758266,-89.85307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-9981809.681,4417117.715,49546,168425,TAP168425,SIKESTON,MO,63801,TAP,IN SERVICE,NEW MADRID,29143,USA,36.842081,-89.668122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-9981853.032,4441387.623,49547,168426,UNKNOWN168426,ORAN,MO,63771,SUBSTATION,IN SERVICE,SCOTT,29201,USA,37.01636156,-89.66851142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
-9989329.765,4467827.323,49548,168427,UNKNOWN168427,DELTA,MO,63744,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.20576935,-89.73567606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-9989330.204,4467799.74,49549,168428,TAP168428,DELTA,MO,63744,TAP,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.205572,-89.73568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10004326.55,4470430.59,49550,168429,UNKNOWN168429,MARBLE HILL,MO,63764,SUBSTATION,IN SERVICE,BOLLINGER,29017,USA,37.22439291,-89.87039448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10027461.47,4452152.772,49551,168430,UNKNOWN168430,ZALMA,MO,63787,SUBSTATION,IN SERVICE,BOLLINGER,29017,USA,37.09353773,-90.07821898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10005323.11,4433536.951,49552,168431,UNKNOWN168431,BLOOMFIELD,MO,63825,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.96003002,-89.87934668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
-10009591.49,4425269.381,49553,168432,UNKNOWN168432,BLOOMFIELD,MO,63825,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.90066199,-89.91769027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
