X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10021098.23,4427493.561,49554,168433,TAP168433,BLOOMFIELD,MO,63825,TAP,IN SERVICE,STODDARD,29207,USA,36.916638,-90.021057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10023372.03,4417957.1,49555,168434,UNKNOWN168434,DEXTER,MO,63841,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.84811522,-90.04148291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10037569.36,4430262.129,49556,168435,UNKNOWN168435,PUXICO,MO,63960,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.93651961,-90.16901973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10037580.86,4430557.024,49557,168436,TAP168436,PUXICO,MO,63960,TAP,IN SERVICE,STODDARD,29207,USA,36.938637,-90.169123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10045812.11,4407774.762,49558,168437,UNKNOWN168437,FISK,MO,63940,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.77488373,-90.24306561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
-10029123.79,4407878.475,49559,168438,UNKNOWN168438,DUDLEY,MO,63936,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.77562999,-90.09315183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10050004.56,4416237.534,49560,168439,TAP168439,POPLAR BLUFF,MO,63901,TAP,IN SERVICE,BUTLER,29023,USA,36.835753,-90.280727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10049969.58,4416236.561,49561,168440,UNKNOWN168440,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.835746,-90.28041283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10058530.61,4411088.074,49562,168441,UNKNOWN168441,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.7987208,-90.3573178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
-10069461.98,4410753.626,49563,168442,TAP168442,POPLAR BLUFF,MO,63901,TAP,IN SERVICE,BUTLER,29023,USA,36.796315,-90.455516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10065576.89,4393867.029,49564,168443,UNKNOWN168443,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.67474603,-90.42061562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10081240.79,4378287.105,49565,168444,UNKNOWN168444,NEELYVILLE,MO,63954,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.56241334,-90.56132686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10097651.3,4393690.478,49566,168445,TAP168445,DONIPHAN,MO,63935,TAP,IN SERVICE,RIPLEY,29181,USA,36.673474,-90.708745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10110673.54,4388659.778,49567,168446,UNKNOWN168446,DONIPHAN,MO,63935,SUBSTATION,IN SERVICE,RIPLEY,29181,USA,36.63721948,-90.82572573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
-10108075.15,4386636.139,49568,168447,TAP168447,DONIPHAN,MO,63935,TAP,IN SERVICE,RIPLEY,29181,USA,36.622631,-90.802384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10105577.21,4386387.296,49569,168448,UNKNOWN168448,DONIPHAN,MO,63935,SUBSTATION,IN SERVICE,RIPLEY,29181,USA,36.62083689,-90.7799446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
-10108127.02,4385270.292,49570,168449,TAP168449,DONIPHAN,MO,63935,TAP,IN SERVICE,RIPLEY,29181,USA,36.612783,-90.80285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10043088.28,4568136.661,49571,168450,TAP168450,SAINTE GENEVIEVE,MO,63670,TAP,IN SERVICE,STE. GENEVIEVE,29186,USA,37.92004258,-90.21859701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,-999999,-999999,N,N
-10043558.11,4570989.381,49572,168451,UNKNOWN168451,SAINTE GENEVIEVE,MO,63670,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.9402557,-90.2228176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,-999999,-999999,N,N
-10043512.52,4570998.316,49573,168452,TAP168452,SAINTE GENEVIEVE,MO,63670,TAP,IN SERVICE,STE. GENEVIEVE,29186,USA,37.940319,-90.222408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,-999999,-999999,N,N
-10043914.87,4581972.887,49574,168453,UNKNOWN168453,BLOOMSDALE,MO,63627,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,38.01802806,-90.22602241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,-999999,-999999,N,N
-10044505.49,4581708.365,49575,168454,TAP168454,BLOOMSDALE,MO,63627,TAP,IN SERVICE,STE. GENEVIEVE,29186,USA,38.016156,-90.231328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,-999999,-999999,N,N
-10047971.62,4587764.851,49576,168455,UNKNOWN168455,BLOOMSDALE,MO,63627,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,38.0590068,-90.26246483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,-999999,-999999,N,N
-10502766.31,4375432.689,49577,168456,TAP168456,PINEVILLE,MO,64856,TAP,IN SERVICE,MCDONALD,29119,USA,36.541815,-94.347955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10511838.68,4403672.497,49578,168457,TAP168457,GOODMAN,MO,64843,TAP,IN SERVICE,MCDONALD,29119,USA,36.74536041,-94.42945352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10449049.09,4416822.969,49579,168458,TAP168458,MONETT,MO,65708,TAP,IN SERVICE,BARRY,29009,USA,36.839962,-93.865405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10457316.47,4417607.234,49580,168459,UNKNOWN168459,MONETT,MO,65708,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.84560014,-93.9396722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10432313.47,4457407.205,49581,168460,TAP168460,MT VERNON,MO,65712,TAP,IN SERVICE,LAWRENCE,29109,USA,37.13117864,-93.71506635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10432794.4,4457502.448,49582,168461,TAP168461,MT VERNON,MO,65712,TAP,IN SERVICE,LAWRENCE,29109,USA,37.13186076,-93.71938666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,69,69,Y,Y
-10432530.73,4448123.507,49583,168462,UNKNOWN168462,AURORA,MO,65605,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,37.06466081,-93.7170181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10446137.08,4460983.199,49584,168463,UNKNOWN168463,MT VERNON,MO,65712,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,37.1567851,-93.83924595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,69,69,Y,Y
-10454533.78,4451518.046,49585,168464,UNKNOWN168464,STOTTS CITY,MO,65756,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,37.0889895,-93.91467487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10358637.33,4490092.127,49586,168465,UNKNOWN168465,MARSHFIELD,MO,65706,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.36490142,-93.0532224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,4,161,-999999,Y,N
-10353253.53,4456312.23,49587,168466,UNKNOWN168466,ROGERSVILLE,MO,65742,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.12333617,-93.00485886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,3,161,69,Y,Y
-10315561.07,4433731.281,49588,168467,UNKNOWN168467,AVA,MO,65608,SUBSTATION,IN SERVICE,DOUGLAS,29067,USA,36.96142491,-92.6662617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10334229.89,4426936.572,49589,168468,UNKNOWN168468,AVA,MO,65608,SUBSTATION,IN SERVICE,DOUGLAS,29067,USA,36.91263754,-92.83396661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,69,69,Y,Y
-10385214.66,4571049.582,49590,168469,UNKNOWN168469,HERMITAGE,MO,65668,SUBSTATION,IN SERVICE,HICKORY,29085,USA,37.9406822,-93.29197054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,2,-999999,-999999,N,N
-10383317.32,4645269.028,49591,168470,UNKNOWN168470,COLE CAMP,MO,65325,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.46460921,-93.27492646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2019 0:00,IMAGERY,12/2/2019 0:00,1,-999999,-999999,N,N
-10386973.93,4503096.356,49592,168471,TAP168471,PLEASANT HOPE,MO,65725,TAP,IN SERVICE,POLK,29167,USA,37.45769011,-93.30777441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,3,-999999,-999999,N,N
-10591251.5,4864773.552,49593,168472,UNKNOWN168472,OREGON,MO,64473,SUBSTATION,IN SERVICE,HOLT,29087,USA,39.99195693,-95.14283101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,1,-999999,-999999,N,N
-10015806.54,4384050.081,49594,168473,TAP168473,MALDEN,MO,63863,TAP,IN SERVICE,DUNKLIN,29069,USA,36.603984,-89.973521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,3,-999999,-999999,N,N
-9983282.752,4368364.854,49595,168474,UNKNOWN168474,PORTAGEVILLE,MO,63873,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.49078772,-89.68135481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,2,69,69,Y,Y
-9985622.44,4350963.806,49596,168475,UNKNOWN168475,PORTAGEVILLE,MO,63873,SUBSTATION,IN SERVICE,PEMISCOT,29155,USA,36.36501496,-89.70237259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,2,69,69,Y,Y
-10003618.84,4350870.848,49597,168476,UNKNOWN168476,WARDELL,MO,63879,SUBSTATION,IN SERVICE,PEMISCOT,29155,USA,36.36434253,-89.86403698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,3,69,69,Y,Y
-10005170.9,4332554.857,49598,168477,UNKNOWN168477,BRAGG CITY,MO,63827,SUBSTATION,IN SERVICE,PEMISCOT,29155,USA,36.23173556,-89.87797943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,1,69,69,Y,Y
-10011226.99,4359055.018,49599,168478,UNKNOWN168478,GIDEON,MO,63848,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.42352265,-89.93238217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,2,69,69,Y,Y
-10019194.41,4360024.847,49600,168479,UNKNOWN168479,CLARKTON,MO,63837,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.43053254,-90.00395477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,2,69,69,Y,Y
-10029154.29,4370914.654,49601,168480,UNKNOWN168480,CAMPBELL,MO,63933,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.50920026,-90.09342587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,2,69,69,Y,Y
-10046217.16,4380946.021,49602,168481,UNKNOWN168481,QULIN,MO,63961,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.58159595,-90.24670421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,2,69,69,Y,Y
-10045743.55,4393645.244,49603,168482,UNKNOWN168482,BROSELEY,MO,63932,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.67314809,-90.24244973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,2,69,69,Y,Y
-9976850.843,4421892.237,49604,168483,TAP168483,SIKESTON,MO,63801,TAP,IN SERVICE,SCOTT,29201,USA,36.876398,-89.623576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,3,-999999,-999999,N,N
-9976868.098,4422776.644,49605,168484,TAP168484,SIKESTON,MO,63801,TAP,IN SERVICE,SCOTT,29201,USA,36.882753,-89.623731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,3,-999999,-999999,N,N
-9973783.973,4420003.327,49606,168485,SOUTHWEST,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.86282326,-89.59602583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,4/27/2020 0:00,3,161,-999999,Y,N
-9976874.338,4419782.144,49607,168486,TAP168486,SIKESTON,MO,63801,TAP,IN SERVICE,SCOTT,29201,USA,36.86123356,-89.62378705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2019 0:00,IMAGERY,12/6/2019 0:00,3,161,161,Y,Y
-10093307.53,4270357.197,49608,168487,DEADEND168487,JONESBORO,AR,72404,DEAD END,IN SERVICE,CRAIGHEAD,5031,USA,35.77974794,-90.66972417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-10101822.89,4200352.453,49609,168488,TAP168488,WYNNE,AR,72396,TAP,IN SERVICE,CROSS,5037,USA,35.267936,-90.746219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10507673.27,3989058.073,49610,168489,UNKNOWN168489,FOREMAN,AR,71836,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.70349707,-94.39203496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-10812450.67,4422891.184,49611,168490,TAP168490,NEWKIRK,OK,74647,TAP,IN SERVICE,KAY,40071,USA,36.883576,-97.129897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-10805612.25,4422981.407,49612,168491,UNKNOWN168491,NEWKIRK,OK,74647,SUBSTATION,IN SERVICE,KAY,40071,USA,36.88422428,-97.06846636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-10812445.55,4425868.956,49613,168492,TAP168492,NEWKIRK,OK,74647,TAP,IN SERVICE,KAY,40071,USA,36.904969,-97.129851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-10821852.82,4424968.341,49614,168493,UNKNOWN168493,NEWKIRK,OK,74647,SUBSTATION,IN SERVICE,KAY,40071,USA,36.89849941,-97.21435787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-10812356.89,4432929.94,49615,168494,TAP168494,NEWKIRK,OK,74647,TAP,IN SERVICE,KAY,40071,USA,36.95567275,-97.12905454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-10805400.66,4432864.301,49616,168495,UNKNOWN168495,NEWKIRK,OK,74647,SUBSTATION,IN SERVICE,KAY,40071,USA,36.95520156,-97.0665656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-10802570.27,4365938.499,49617,168496,TAP168496,RED ROCK,OK,74651,TAP,IN SERVICE,NOBLE,40103,USA,36.47326253,-97.0411398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-10795816.98,4364640.852,49618,168497,UNKNOWN168497,PAWNEE,OK,74058,SUBSTATION,IN SERVICE,PAWNEE,40117,USA,36.4638882,-96.98047401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-10835512.73,4350498.712,49619,168498,UNKNOWN168498,PERRY,OK,73077,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.36165052,-97.33706699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-10835476,4338522.391,49620,168499,TAP168499,PERRY,OK,73077,TAP,IN SERVICE,NOBLE,40103,USA,36.274965,-97.336737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,-999999,-999999,N,N
-10839349.81,4324539.382,49621,168500,TAP168500,PERRY,OK,73077,TAP,IN SERVICE,NOBLE,40103,USA,36.173633,-97.371536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,-999999,-999999,N,N
-10846226.16,4324157.004,49622,168501,UNKNOWN168501,PERRY,OK,73077,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.17086014,-97.43330733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-10839310.13,4321007.487,49623,168502,UNKNOWN168502,ORLANDO,OK,73073,SUBSTATION,IN SERVICE,LOGAN,40083,USA,36.14801732,-97.37117961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-10899042.88,4352537.525,49624,168503,TAP168503,ENID,OK,73703,TAP,IN SERVICE,GARFIELD,40047,USA,36.376398,-97.907768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10891110.59,4357038.874,49625,168504,TAP168504,ENID,OK,73701,TAP,IN SERVICE,GARFIELD,40047,USA,36.408948,-97.836511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10803516.49,4398375.218,49626,168505,UNKNOWN168505,PONCA CITY,OK,74604,SUBSTATION,IN SERVICE,KAY,40071,USA,36.70721995,-97.04963986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-10803478.21,4398373.42,49627,168506,TAP168506,PONCA CITY,OK,74604,TAP,IN SERVICE,KAY,40071,USA,36.707207,-97.049296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10807505.42,4402736.278,49628,168507,TAP168507,PONCA CITY,OK,74601,TAP,IN SERVICE,KAY,40071,USA,36.738621,-97.085473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10807432,4400067.211,49629,168508,UNKNOWN168508,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.71940437,-97.08481345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-10808087.6,4402688.111,49630,168509,UNKNOWN168509,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.73827425,-97.09070281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-10805431.2,4396627.749,49631,168510,TAP168510,PONCA CITY,OK,74604,TAP,IN SERVICE,KAY,40071,USA,36.694634,-97.06684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10827415.02,4413880.522,49632,168511,TAP168511,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.81880483,-97.26432397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,N,N
-10827459.99,4412935.838,49633,168512,TAP168512,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.812011,-97.264728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10831556.3,4412802.155,49634,168513,UNKNOWN168513,BLACKWELL,OK,74631,SUBSTATION,IN SERVICE,KAY,40071,USA,36.81104956,-97.30152574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-10831554.1,4412874.519,49635,168514,TAP168514,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.81157,-97.301506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10828430.25,4411038.889,49636,168515,TAP168515,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.798367,-97.273444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10827183.36,4411299.832,49637,168516,TAP168516,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.800244,-97.262243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10808536.38,4396755.771,49638,168517,UNKNOWN168517,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.69555614,-97.0947343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-10809498.45,4396730.644,49639,168518,TAP168518,PONCA CITY,OK,74601,TAP,IN SERVICE,KAY,40071,USA,36.69537515,-97.10337668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10718008.85,4406951.479,49640,168519,TAP168519,PAWHUSKA,OK,74056,TAP,IN SERVICE,OSAGE,40113,USA,36.76895961,-96.28151167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-10721035.52,4398567.307,49641,168520,UNKNOWN168520,PAWHUSKA,OK,74056,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.70860333,-96.3087007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,2,138,138,Y,Y
-10722818.43,4394017.95,49642,168521,UNKNOWN168521,PAWHUSKA,OK,74056,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.67583339,-96.32471685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-11012108.64,4341615.86,49643,168522,TAP168522,CHESTER,OK,73838,TAP,IN SERVICE,MAJOR,40093,USA,36.297365,-98.923455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-11010388.83,4348645.061,49644,168523,UNKNOWN168523,CHESTER,OK,73838,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.34823996,-98.90800569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-10962777.38,4335524.728,49645,168524,UNKNOWN168524,FAIRVIEW,OK,73737,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.2532526,-98.48030473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-10959768.44,4335562.606,49646,168525,TAP168525,FAIRVIEW,OK,73737,TAP,IN SERVICE,MAJOR,40093,USA,36.253527,-98.453275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-11095814.96,4225446.725,49647,168526,UNKNOWN168526,SAYRE,OK,73662,SUBSTATION,IN SERVICE,ROGER MILLS,40129,USA,35.45177802,-99.6754017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,230,230,Y,Y
-11110208.69,4235116.035,49648,168527,UNKNOWN168527,CHEYENNE,OK,73628,SUBSTATION,IN SERVICE,ROGER MILLS,40129,USA,35.52250413,-99.8047028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,230,230,Y,Y
-11062665.64,4247106.208,49649,168528,UNKNOWN168528,HAMMON,OK,73650,SUBSTATION,IN SERVICE,ROGER MILLS,40129,USA,35.61011969,-99.37761629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-11021914.1,4239060.498,49650,168529,TAP168529,CLINTON,OK,73601,TAP,IN SERVICE,CUSTER,40039,USA,35.551338,-99.011539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-11019947.65,4235209.845,49651,168530,TAP168530,CLINTON,OK,73601,TAP,IN SERVICE,CUSTER,40039,USA,35.52319,-98.993874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-11040656.99,4239457.562,49652,168531,UNKNOWN168531,BUTLER,OK,73625,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.55423995,-99.17990919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-11006186.78,4230254.056,49653,168532,TAP168532,CLINTON,OK,73601,TAP,IN SERVICE,CUSTER,40039,USA,35.486949,-98.870258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-11005406.34,4231255.318,49654,168533,UNKNOWN168533,CLINTON,OK,73601,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.49427241,-98.86324719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,138,138,Y,Y
-10988513.46,4230122.001,49655,168534,TAP168534,WEATHERFORD,OK,73096,TAP,IN SERVICE,CUSTER,40039,USA,35.48598308,-98.71149591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,138,138,Y,Y
-10989537,4258889.992,49656,168535,TAP168535,THOMAS,OK,73669,TAP,IN SERVICE,CUSTER,40039,USA,35.69613371,-98.72069049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,-999999,-999999,N,N
-10992717.22,4265269.563,49657,168536,UNKNOWN168536,THOMAS,OK,73669,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.7426618,-98.7492589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-10964708.35,4175819.224,49658,168537,TAP168537,CARNEGIE,OK,73015,TAP,IN SERVICE,CADDO,40015,USA,35.0878,-98.497651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-10958873.42,4165726.048,49659,168538,UNKNOWN168538,FORT COBB,OK,73038,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.01357473,-98.44523489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-11023684.64,4149295.882,49660,168539,TAP168539,ROOSEVELT,OK,73564,TAP,IN SERVICE,KIOWA,40075,USA,34.892603,-99.027444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,-999999,-999999,N,N
-11024854.1,4149299.007,49661,168540,UNKNOWN168540,ROOSEVELT,OK,73564,SUBSTATION,IN SERVICE,KIOWA,40075,USA,34.89262603,-99.03794942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-11058149.49,4114158.964,49662,168541,UNKNOWN168541,ALTUS,OK,73521,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.63329922,-99.33704698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,-999999,-999999,N,N
-11058237.21,4112784.447,49663,168542,TAP168542,ALTUS,OK,73521,TAP,IN SERVICE,JACKSON,40065,USA,34.623139,-99.337835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,-999999,-999999,N,N
-11048033,4111836.608,49664,168543,TAP168543,ALTUS,OK,73521,TAP,IN SERVICE,JACKSON,40065,USA,34.616132,-99.246169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,69,69,Y,Y
-11050080.72,4122596.107,49665,168544,UNKNOWN168544,ALTUS,OK,73521,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.69563802,-99.26456398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,1,69,69,Y,Y
-11036370.2,4112876.937,49666,168545,TAP168545,HEADRICK,OK,73549,TAP,IN SERVICE,JACKSON,40065,USA,34.62382271,-99.14140034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,-999999,-999999,N,N
-11036360.15,4099104.615,49667,168546,TAP168546,TIPTON,OK,73570,TAP,IN SERVICE,TILLMAN,40141,USA,34.521952,-99.14131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2019 0:00,IMAGERY,12/9/2019 0:00,3,-999999,-999999,N,N
-10921849.02,4233248.717,49668,168547,UNKNOWN168547,CALUMET,OK,73014,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.5088505,-98.11263906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,138,138,Y,Y
-10921968.74,4230169.94,49669,168548,TAP168548,CALUMET,OK,73014,TAP,IN SERVICE,CANADIAN,40017,USA,35.48633373,-98.11371452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10923800.57,4230186.001,49670,168549,UNKNOWN168549,CALUMET,OK,73014,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.4864512,-98.1301701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10886189.93,4263275.448,49671,168550,MATHEWSON,OKARCHE,OK,73762,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.72812106,-97.79230802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmissionhub.com/wp-content/uploads/2018/12/EEI-report-Mar-27-2014.pdf",12/10/2019 0:00,IMAGERY,12/10/2019 0:00,6,345,345,N,N
-10892285.45,4205456.714,49672,168551,TAP168551,TUTTLE,OK,73089,TAP,IN SERVICE,GRADY,40051,USA,35.305364,-97.847065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10883044.48,4205629.554,49673,168552,UNKNOWN168552,TUTTLE,OK,73089,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.30663108,-97.76405192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,138,138,Y,Y
-10840029.63,4222190.175,49674,168553,RISER168553,OKLAHOMA CITY,OK,73110,RISER,IN SERVICE,OKLAHOMA,40109,USA,35.427944,-97.377643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,138,138,Y,Y
-10839731.02,4221299.179,49675,168554,UNKNOWN168554,OKLAHOMA CITY,OK,73150,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.42142175,-97.37496052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,138,138,Y,Y
-10742048.89,4183584.915,49676,168555,TAP168555,WEWOKA,OK,74884,TAP,IN SERVICE,SEMINOLE,40133,USA,35.144863,-96.497467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10756368.02,4193462.27,49677,168556,TAP168556,SEMINOLE,OK,74868,TAP,IN SERVICE,SEMINOLE,40133,USA,35.21738493,-96.62609794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10760847.25,4190454.349,49678,168557,UNKNOWN168557,SEMINOLE,OK,74868,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.1953069,-96.66633552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10716170.89,4206866.707,49679,168558,TAP168558,WELEETKA,OK,74880,TAP,IN SERVICE,OKFUSKEE,40107,USA,35.3157,-96.265001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10714186.67,4197511.966,49680,168559,UNKNOWN168559,WETUMKA,OK,74883,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.24710007,-96.24717645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,138,138,Y,Y
-10668657.76,4243135.822,49681,168560,UNKNOWN168560,MORRIS,OK,74445,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.58111758,-95.83818331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10686390.03,4302041.843,49682,168561,UNKNOWN168561,JENKS,OK,74037,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.01032263,-95.99747492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10687464.49,4316023.796,49683,168562,UNKNOWN168562,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.111858,-96.007127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10687111.05,4319555.624,49684,168563,TAP168563,TULSA,OK,74107,TAP,IN SERVICE,TULSA,40143,USA,36.137485,-96.003952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10673065.97,4319027.807,49685,168564,TAP168564,TULSA,OK,74129,TAP,IN SERVICE,TULSA,40143,USA,36.13365568,-95.87778292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10673030.67,4315988.817,49686,168565,TAP168565,TULSA,OK,74145,TAP,IN SERVICE,TULSA,40143,USA,36.11160415,-95.87746577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10670563.63,4307999.296,49687,168566,TAP168566,TULSA,OK,74133,TAP,IN SERVICE,TULSA,40143,USA,36.053601,-95.855304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10688138.54,4347542.513,49688,168567,TAP168567,SKIATOOK,OK,74070,TAP,IN SERVICE,OSAGE,40113,USA,36.34026229,-96.01318206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10647790,4339979.664,49689,168568,TAP168568,CLAREMORE,OK,74019,TAP,IN SERVICE,ROGERS,40131,USA,36.285518,-95.650725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,Y,Y
-10649005.23,4339653.653,49690,168569,UNKNOWN168569,CLAREMORE,OK,74019,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.28315728,-95.66164161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,138,138,Y,Y
-10644062.58,4345754.978,49691,168570,TAP168570,CLAREMORE,OK,74017,TAP,IN SERVICE,ROGERS,40131,USA,36.32732654,-95.61724102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10643992.67,4344379.328,49692,168571,TAP168571,CLAREMORE,OK,74017,TAP,IN SERVICE,ROGERS,40131,USA,36.31737,-95.616613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10643970.92,4344421.115,49693,168572,UNKNOWN168572,CLAREMORE,OK,74017,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.31767246,-95.61641757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10644267.58,4342456.089,49694,168573,UNKNOWN168573,CLAREMORE,OK,74017,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.30344804,-95.61908257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,69,69,Y,Y
-10642176,4346375.293,49695,168574,UNKNOWN168574,CLAREMORE,OK,74017,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.33181578,-95.60029358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10606761.5,4333480.253,49696,168575,UNKNOWN168575,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.23844079,-95.28215967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,69,69,Y,Y
-10606880.42,4330066.972,49697,168576,TAP168576,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.213706,-95.283228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10571992.73,4365539.064,49698,168577,UNKNOWN168577,EUCHA,OK,74342,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.4703771,-94.96982656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10571769.7,4362781.073,49699,168578,TAP168578,EUCHA,OK,74342,TAP,IN SERVICE,DELAWARE,40041,USA,36.450451,-94.967823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10561445.48,4360969.382,49700,168579,TAP168579,EUCHA,OK,74342,TAP,IN SERVICE,DELAWARE,40041,USA,36.437359,-94.875079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10560152.04,4367203.733,49701,168580,UNKNOWN168580,JAY,OK,74346,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.48240162,-94.8634598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10588421.78,4391299.845,49702,168581,UNKNOWN168581,VINITA,OK,74301,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.65624767,-95.11741115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10589042.36,4388971.299,49703,168582,UNKNOWN168582,VINITA,OK,74301,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.639465,-95.122986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10585289.01,4388978.652,49704,168583,TAP168583,VINITA,OK,74301,TAP,IN SERVICE,CRAIG,40035,USA,36.639518,-95.089269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10585343.01,4386789.099,49705,168584,UNKNOWN168584,VINITA,OK,74301,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.62373379,-95.08975412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10542397.16,4448729.145,49706,168585,TAP168585,RIVERTON,KS,66770,TAP,IN SERVICE,CHEROKEE,20021,USA,37.069002,-94.703965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10542420.2,4448693.626,49707,168586,UNKNOWN168586,RIVERTON,KS,66770,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.0687474,-94.70417196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10546987.53,4447558.689,49708,168587,TAP168587,BAXTER SPRINGS,KS,66713,TAP,IN SERVICE,CHEROKEE,20021,USA,37.060612,-94.745201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,69,69,Y,Y
-10554576.29,4438919.731,49709,168588,TAP168588,TREECE,OK,66778,TAP,IN SERVICE,OTTAWA,40115,USA,36.998658,-94.813372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10554490.8,4435281.023,49710,168589,TAP168589,PICHER,OK,74360,TAP,IN SERVICE,OTTAWA,40115,USA,36.972548,-94.812604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10554489.35,4433265.986,49711,168590,TAP168590,QUAPAW,OK,74363,TAP,IN SERVICE,OTTAWA,40115,USA,36.958085,-94.812591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10561205.93,4431305.3,49712,168591,UNKNOWN168591,COMMERCE,OK,74339,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.94400947,-94.87292704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10549922.02,4435216.804,49713,168592,UNKNOWN168592,QUAPAW,OK,74363,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.97208711,-94.771562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,69,69,Y,Y
-10595942.95,4283016.714,49714,168593,TAP168593,HULBERT,OK,74441,TAP,IN SERVICE,CHEROKEE,40021,USA,35.871954,-95.184975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10595540.08,4274220.134,49715,168594,UNKNOWN168594,FORT GIBSON,OK,74434,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.80789514,-95.18135599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10611222.1,4261298.382,49716,168595,TAP168595,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.713702,-95.32223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10611227.93,4261255.537,49717,168596,UNKNOWN168596,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.7133895,-95.32228236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10540017.09,4189543.239,49718,168597,UNKNOWN168597,BOKOSHE,OK,74930,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.18861821,-94.6825845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,69,69,Y,Y
-10532473.3,4197378.166,49719,168598,UNKNOWN168598,SPIRO,OK,74959,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.24611848,-94.61481745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10532447.2,4197326.169,49720,168599,TAP168599,SPIRO,OK,74959,TAP,IN SERVICE,LE FLORE,40079,USA,35.245737,-94.614583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10513967.43,4203157.755,49721,168600,UNKNOWN168600,POCOLA,OK,74902,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.28850857,-94.44857641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10513967.94,4203107.763,49722,168601,TAP168601,POCOLA,OK,74902,TAP,IN SERVICE,LE FLORE,40079,USA,35.288142,-94.448581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10525069.93,4198355.115,49723,168602,UNKNOWN168602,SPIRO,OK,74959,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.25328542,-94.54831188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,69,69,Y,Y
-10525085.45,4197035.979,49724,168603,TAP168603,SPIRO,OK,74959,TAP,IN SERVICE,LE FLORE,40079,USA,35.24360802,-94.54845123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,69,69,Y,Y
-10557030.23,4077187.105,49725,168604,UNKNOWN168604,BETHEL,OK,74724,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.35957606,-94.8354161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,1,138,138,Y,Y
-10561702.09,4072232.773,49726,168605,TAP168605,BETHEL,OK,74724,TAP,IN SERVICE,MCCURTAIN,40089,USA,34.32282817,-94.8773841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,3,138,138,N,N
-10728062.49,4027629.995,49727,168606,TAP168606,DURANT,OK,74701,TAP,IN SERVICE,BRYAN,40013,USA,33.991271,-96.371825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2019 0:00,IMAGERY,12/10/2019 0:00,2,-999999,-999999,N,N
-10802304.82,4086896.923,49728,168607,UNKNOWN168607,SULPHUR,OK,73086,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.43155021,-97.0387552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-10768515.65,4026688.053,49729,168608,TAP168608,KINGSTON,OK,73439,TAP,IN SERVICE,MARSHALL,40095,USA,33.984255,-96.735222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10761690.6,4024747.129,49730,168609,UNKNOWN168609,KINGSTON,OK,73439,SUBSTATION,IN SERVICE,MARSHALL,40095,USA,33.96979631,-96.67391149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10876601.2,4153750.226,49731,168610,TAP168610,ALEX,OK,73002,TAP,IN SERVICE,GRADY,40051,USA,34.925417,-97.706171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10876482.95,4162047.306,49732,168611,UNKNOWN168611,ALEX,OK,73002,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.98650446,-97.70510876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10886790.64,4136206.796,49733,168612,UNKNOWN168612,RUSH SPRINGS,OK,73082,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.79610324,-97.79770426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10886738.82,4136397.436,49734,168613,TAP168613,RUSH SPRINGS,OK,73082,TAP,IN SERVICE,GRADY,40051,USA,34.79750955,-97.79723874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10899948.15,4136588.953,49735,168614,UNKNOWN168614,RUSH SPRINGS,OK,73082,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.79892231,-97.91590022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,4,138,138,Y,Y
-10904524.76,4140453.993,49736,168615,UNKNOWN168615,RUSH SPRINGS,OK,73082,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.82742825,-97.95701255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10876259.09,4137008.064,49737,168616,UNKNOWN168616,BRADLEY,OK,73011,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.80201387,-97.70309774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,4,138,138,Y,Y
-10875156.13,4130392.602,49738,168617,UNKNOWN168617,RUSH SPRINGS,OK,73082,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.75320161,-97.69318967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10900131.24,4134510.225,49739,168618,TAP168618,RUSH SPRINGS,OK,73082,TAP,IN SERVICE,GRADY,40051,USA,34.78358693,-97.91754494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10903640.2,4135003.946,49740,168619,UNKNOWN168619,RUSH SPRINGS,OK,73082,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.78722951,-97.94906645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10899884.12,4116764.158,49741,168620,TAP168620,MARLOW,OK,73055,TAP,IN SERVICE,STEPHENS,40137,USA,34.652553,-97.915325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10904039.42,4116204.117,49742,168621,UNKNOWN168621,MARLOW,OK,73055,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.64841437,-97.9526527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10901231.31,4099073.809,49743,168622,TAP168622,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.521724,-97.927427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10903942.38,4099078.944,49744,168623,TAP168623,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.521762,-97.951781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10903749.41,4101492.217,49745,168624,UNKNOWN168624,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.53962149,-97.95004752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10904050.14,4098058.901,49746,168625,TAP168625,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.514212,-97.952749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10905715.88,4097987.753,49747,168626,UNKNOWN168626,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.51368536,-97.96771264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10904604.45,4095037.134,49748,168627,UNKNOWN168627,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.49184191,-97.95772842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10860390.97,4094412.904,49749,168628,TAP168628,DUNCAN,OK,73488,TAP,IN SERVICE,CARTER,40019,USA,34.48722,-97.560552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,N,N
-10860378.56,4091963.63,49750,168629,UNKNOWN168629,RATLIFF CITY,OK,73481,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.46908265,-97.56044054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,N,N
-10843243.59,4082074.467,49751,168630,UNKNOWN168630,RATLIFF CITY,OK,73481,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.39581143,-97.40651448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,4,138,138,Y,Y
-10946402.09,4078474.709,49752,168631,TAP168631,WALTERS,OK,73572,TAP,IN SERVICE,COTTON,40033,USA,34.369124,-98.333203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,N,N
