X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10946079.49,4065756.135,49753,168632,UNKNOWN168632,WALTERS,OK,73572,SUBSTATION,IN SERVICE,COTTON,40033,USA,34.27476457,-98.33030508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-10952585.77,4109868.682,49754,168633,TAP168633,LAWTON,OK,73501,TAP,IN SERVICE,COMANCHE,40031,USA,34.601582,-98.388752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10958251.49,4109880.178,49755,168634,TAP168634,LAWTON,OK,73505,TAP,IN SERVICE,COMANCHE,40031,USA,34.601667,-98.439648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10957604.14,4108696.362,49756,168635,UNKNOWN168635,LAWTON,OK,73505,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.59291315,-98.43383273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-10962042.59,4110684.079,49757,168636,RISER168636,LAWTON,OK,73505,RISER,IN SERVICE,COMANCHE,40031,USA,34.607611,-98.473704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,69,-999999,Y,N
-10940972.73,4137658.447,49758,168637,TAP168637,ELGIN,OK,73538,TAP,IN SERVICE,COMANCHE,40031,USA,34.80681117,-98.28443029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10911492.52,4138718.006,49759,168638,TAP168638,RUSH SPRINGS,OK,73082,TAP,IN SERVICE,GRADY,40051,USA,34.814626,-98.019605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10911517.76,4142258.773,49760,168639,UNKNOWN168639,RUSH SPRINGS,OK,73082,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.84073572,-98.01983181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-10933223.97,4142261.252,49761,168640,TAP168640,FLETCHER,OK,73541,TAP,IN SERVICE,COMANCHE,40031,USA,34.840754,-98.214822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10962179.52,4112846.72,49762,168641,TAP168641,LAWTON,OK,73505,TAP,IN SERVICE,COMANCHE,40031,USA,34.62359934,-98.4749341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10960192.74,4112847.991,49763,168642,TAP168642,LAWTON,OK,73505,TAP,IN SERVICE,COMANCHE,40031,USA,34.62360874,-98.45708651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-10956644.94,4116321.373,49764,168643,UNKNOWN168643,FORT SILL,OK,73503,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.6492809,-98.42521608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-10954669.06,4118852.516,49765,168644,UNKNOWN168644,FORT SILL,OK,73503,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.66798386,-98.40746649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,69,69,Y,Y
-10983598.66,4110949.621,49766,168645,UNKNOWN168645,CACHE,OK,73527,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.60957431,-98.66734548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,138,138,N,N
-10983641.02,4115059.612,49767,168646,TAP168646,INDIAHOMA,OK,73552,TAP,IN SERVICE,COMANCHE,40031,USA,34.639956,-98.667726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-11023638.33,4098122.128,49768,168647,TAP168647,TIPTON,OK,73570,TAP,IN SERVICE,TILLMAN,40141,USA,34.51468,-99.027028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-11040177.64,4097154.134,49769,168648,UNKNOWN168648,TIPTON,OK,73570,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.50751465,-99.17560318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-11037324.32,4062089.087,49770,168649,TAP168649,DAVIDSON,OK,73530,TAP,IN SERVICE,TILLMAN,40141,USA,34.24753894,-99.1499713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,-999999,-999999,N,N
-11084070.42,4116732.332,49771,168650,UNKNOWN168650,DUKE,OK,73532,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.65231782,-99.56989873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-11053983.07,4206438.733,49772,168651,UNKNOWN168651,CANUTE,OK,73626,SUBSTATION,IN SERVICE,WASHITA,40149,USA,35.31256287,-99.29961946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,138,138,Y,Y
-11053324.04,4204498.205,49773,168652,TAP168652,DILL CITY,OK,73641,TAP,IN SERVICE,WASHITA,40149,USA,35.29833686,-99.29369926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,138,138,Y,Y
-11077923.27,4361178.66,49774,168653,UNKNOWN168653,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.43887144,-99.5146779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-11072903.33,4361862.458,49775,168654,TAP168654,WOODWARD,OK,73801,TAP,IN SERVICE,WOODWARD,40153,USA,36.443813,-99.469583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-11208657.53,4385809.518,49776,168655,TAP168655,BALKO,OK,73931,TAP,IN SERVICE,BEAVER,40007,USA,36.61667107,-100.6890838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-11194274.35,4385822.785,49777,168656,UNKNOWN168656,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.61676672,-100.5598774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-11194273.75,4385778.442,49778,168657,TAP168657,BALKO,OK,73931,TAP,IN SERVICE,BEAVER,40007,USA,36.616447,-100.559872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-11296199.21,4405920.635,49779,168658,UNKNOWN168658,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.76154129,-101.475484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,4,69,-999999,Y,N
-11297977.78,4395366.513,49780,168659,UNKNOWN168659,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.68554881,-101.4914612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-11233218.1,4420115.399,49781,168660,TAP168660,TURPIN,OK,73950,TAP,IN SERVICE,BEAVER,40007,USA,36.86362873,-100.9097151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,-999999,-999999,N,N
-11233229,4422089.292,49782,168661,TAP168661,TURPIN,OK,73950,TAP,IN SERVICE,BEAVER,40007,USA,36.877814,-100.909813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,-999999,-999999,N,N
-11251294.15,4422086.23,49783,168662,TAP168662,HOOKER,OK,73945,TAP,IN SERVICE,TEXAS,40139,USA,36.877792,-101.072095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,-999999,-999999,N,N
-11252126.6,4418050.552,49784,168663,TAP168663,HOOKER,OK,73945,TAP,IN SERVICE,TEXAS,40139,USA,36.848787,-101.079573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,-999999,-999999,N,N
-11253210.19,4404008.222,49785,168664,UNKNOWN168664,HOOKER,OK,73945,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.74777699,-101.0893071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,-999999,-999999,N,N
-11376054.83,4417768.445,49786,168665,UNKNOWN168665,KEYES,OK,73947,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.84675905,-102.1928393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,-999999,-999999,N,N
-11231774.57,4446639.712,49787,168666,UNKNOWN168666,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.05402399,-100.8967477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,115,115,N,N
-11232712.24,4449624.111,49788,168667,UNKNOWN168667,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.07541662,-100.9051709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,115,115,N,N
-11282994.22,4464970.833,49789,168668,UNKNOWN168668,HUGOTON,KS,67951,SUBSTATION,IN SERVICE,STEVENS,20189,USA,37.18532896,-101.3568616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,N,N
-11268956.21,4474990.351,49790,168669,TAP168669,MOSCOW,KS,67952,TAP,IN SERVICE,STEVENS,20189,USA,37.257002,-101.230756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-11266909.72,4475875.799,49791,168670,UNKNOWN168670,MOSCOW,KS,67952,SUBSTATION,IN SERVICE,STEVENS,20189,USA,37.26333263,-101.2123721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-11268967.79,4483130.904,49792,168671,TAP168671,MOSCOW,KS,67952,TAP,IN SERVICE,STEVENS,20189,USA,37.315184,-101.23086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-11285095.87,4485214.696,49793,168672,TAP168672,MOSCOW,KS,67952,TAP,IN SERVICE,STEVENS,20189,USA,37.33007,-101.375741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,N,N
-11254810.69,4517526.553,49794,168673,UNKNOWN168673,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.56051887,-101.1036846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,115,115,N,N
-11070651.58,4523320.157,49795,168674,UNKNOWN168674,MULLINVILLE,KS,67109,SUBSTATION,IN SERVICE,KIOWA,20097,USA,37.60176391,-99.44935523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,115,-999999,N,N
-10999649.28,4628582.487,49796,168675,TAP168675,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.34714493,-98.8115307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,N,N
-10894526.31,4585525.376,49797,168676,TAP168676,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.043165,-97.867195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10896444.79,4588601.461,49798,168677,TAP168677,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.064924,-97.884429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10896544.76,4589619.107,49799,168678,TAP168678,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.072121,-97.885327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10898715.15,4589613.451,49800,168679,TAP168679,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.072081,-97.904824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10900645.24,4589595.791,49801,168680,TAP168680,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.07195611,-97.92216227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10900905.25,4587100.414,49802,168681,TAP168681,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.054307,-97.924498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10901091.27,4584426.581,49803,168682,TAP168682,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.035391,-97.926169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10861632.41,4539166.606,49804,168683,TAP168683,GODDARD,KS,67052,TAP,IN SERVICE,SEDGWICK,20173,USA,37.714459,-97.571704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10877797.55,4538999.432,49805,168684,TAP168684,GARDEN PLAIN,KS,67050,TAP,IN SERVICE,SEDGWICK,20173,USA,37.713271,-97.716918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,69,69,Y,Y
-10872410.6,4538823.233,49806,168685,UNKNOWN168685,GARDEN PLAIN,KS,67050,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.71201885,-97.66852615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,5,345,345,N,N
-10973848.93,4521162.309,49807,168686,UNKNOWN168686,PRATT,KS,67124,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.58640472,-98.57976216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,345,345,Y,Y
-10873322.04,4485427.3,49808,168687,UNKNOWN168687,CONWAY SPRINGS,KS,67031,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.33158862,-97.67671381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,345,345,N,N
-10923982.93,4491510.914,49809,168688,UNKNOWN168688,HARPER,KS,67058,SUBSTATION,IN SERVICE,HARPER,20077,USA,37.37503044,-98.13180833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,345,345,Y,Y
-10849236.15,4538366.434,49810,168689,UNKNOWN168689,WICHITA,KS,67212,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.70877252,-97.46034654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,69,69,Y,Y
-10833358.7,4544464.524,49811,168690,TAP168690,WICHITA,KS,67219,TAP,IN SERVICE,SEDGWICK,20173,USA,37.752098,-97.317717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10831277.92,4543468.751,49812,168691,TAP168691,WICHITA,KS,67219,TAP,IN SERVICE,SEDGWICK,20173,USA,37.745025,-97.299025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,Y,Y
-10798678.9,4577331.467,49813,168692,TAP168692,POTWIN,KS,67123,TAP,IN SERVICE,BUTLER,20015,USA,37.985173,-97.006183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,69,69,N,N
-10797261.99,4577295.134,49814,168693,UNKNOWN168693,POTWIN,KS,67123,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.98491576,-96.9934547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,2,69,-999999,Y,N
-10782513.45,4577238.675,49815,168694,UNKNOWN168694,BURNS,KS,66840,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.98451601,-96.86096631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,-999999,-999999,N,N
-10782513.64,4577208.026,49816,168695,TAP168695,BURNS,KS,66840,TAP,IN SERVICE,BUTLER,20015,USA,37.984299,-96.860968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,3,-999999,-999999,N,N
-10770053.47,4577279.003,49817,168696,UNKNOWN168696,CASSODAY,KS,66842,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.98480154,-96.74903647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2019 0:00,IMAGERY,12/11/2019 0:00,1,-999999,-999999,N,N
-10655529,4563880.997,49818,168697,UNKNOWN168697,YATES CENTER,KS,66783,SUBSTATION,IN SERVICE,WOODSON,20207,USA,37.8898785,-95.72024557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10655593.16,4563877.259,49819,168698,TAP168698,YATES CENTER,KS,66783,TAP,IN SERVICE,WOODSON,20207,USA,37.889852,-95.720822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10641443.45,4549897.549,49820,168699,TAP168699,YATES CENTER,KS,66783,TAP,IN SERVICE,WOODSON,20207,USA,37.790677,-95.593713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10641416.63,4549918.654,49821,168700,UNKNOWN168700,YATES CENTER,KS,66783,SUBSTATION,IN SERVICE,WOODSON,20207,USA,37.79082682,-95.59347207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10624820.34,4536659.272,49822,168701,TAP168701,CHANUTE,KS,66720,TAP,IN SERVICE,NEOSHO,20133,USA,37.696639,-95.444385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10615517.92,4523307.525,49823,168702,TAP168702,CHANUTE,KS,66720,TAP,IN SERVICE,NEOSHO,20133,USA,37.601674,-95.36082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10615530.36,4523278.954,49824,168703,UNKNOWN168703,CHANUTE,KS,66720,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.60147066,-95.36093171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10601868.82,4519192.613,49825,168704,TAP168704,ERIE,KS,66733,TAP,IN SERVICE,NEOSHO,20133,USA,37.572382,-95.238208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10601765.19,4518512.839,49826,168705,UNKNOWN168705,ERIE,KS,66733,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.56754192,-95.23727707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10569991.34,4556106.856,49827,168706,UNKNOWN168706,UNIONTOWN,KS,66779,SUBSTATION,IN SERVICE,BOURBON,20011,USA,37.83474359,-94.95184776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10569990.37,4556065.757,49828,168707,TAP168707,UNIONTOWN,KS,66779,TAP,IN SERVICE,BOURBON,20011,USA,37.834452,-94.951839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10562867.38,4554990.089,49829,168708,UNKNOWN168708,REDFIELD,KS,66769,SUBSTATION,IN SERVICE,BOURBON,20011,USA,37.82681998,-94.88785216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,2,69,69,Y,Y
-10562868.04,4555027.016,49830,168709,TAP168709,REDFIELD,KS,66769,TAP,IN SERVICE,BOURBON,20011,USA,37.827082,-94.887858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10542685.09,4557470.951,49831,168710,UNKNOWN168710,FORT SCOTT,KS,66701,SUBSTATION,IN SERVICE,BOURBON,20011,USA,37.84442086,-94.70655151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,2,69,69,Y,Y
-10541764.31,4553969.354,49832,168711,TAP168711,FORT SCOTT,KS,66701,TAP,IN SERVICE,BOURBON,20011,USA,37.819577,-94.69828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10538385.43,4556129.607,49833,168712,DEADEND168712,FORT SCOTT,KS,66701,DEAD END,IN SERVICE,BOURBON,20011,USA,37.834905,-94.667927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10562735.02,4547769.165,49834,168713,UNKNOWN168713,REDFIELD,KS,66769,SUBSTATION,IN SERVICE,BOURBON,20011,USA,37.7755661,-94.88666309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10559767.68,4556036.158,49835,168714,TAP168714,REDFIELD,KS,66769,TAP,IN SERVICE,BOURBON,20011,USA,37.834242,-94.860007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10559825.82,4568260.643,49836,168715,UNKNOWN168715,FORT SCOTT,KS,66701,SUBSTATION,IN SERVICE,BOURBON,20011,USA,37.92092118,-94.86052935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10622603.3,4568654.334,49837,168716,TAP168716,IOLA,KS,66749,TAP,IN SERVICE,ALLEN,20001,USA,37.923711,-95.424469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10621926.81,4571510.992,49838,168717,TAP168717,IOLA,KS,66749,TAP,IN SERVICE,ALLEN,20001,USA,37.943951,-95.418392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10623117.69,4549954.63,49839,168718,TAP168718,HUMBOLDT,KS,66748,TAP,IN SERVICE,ALLEN,20001,USA,37.79108221,-95.42908984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,138,138,N,N
-10564389.53,4463930.161,49840,168719,TAP168719,COLUMBUS,KS,66725,TAP,IN SERVICE,CHEROKEE,20021,USA,37.17788077,-94.90152584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,N,N
-10564384.54,4463946.54,49841,168720,TAP168720,COLUMBUS,KS,66725,TAP,IN SERVICE,CHEROKEE,20021,USA,37.177998,-94.901481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10569349.31,4464019.936,49842,168721,UNKNOWN168721,COLUMBUS,KS,66725,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.17852333,-94.94608026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10564668.25,4457818.669,49843,168722,UNKNOWN168722,COLUMBUS,KS,66725,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.13412543,-94.90402956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10538970.52,4494482.112,49844,168723,TAP168723,PITTSBURG,KS,66762,TAP,IN SERVICE,CRAWFORD,20037,USA,37.396238,-94.673183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10538636.16,4495483.889,49845,168724,UNKNOWN168724,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.40338705,-94.67017933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10648757.26,4607533.186,49846,168725,TAP168725,BURLINGTON,KS,66839,TAP,IN SERVICE,COFFEY,20031,USA,38.198697,-95.659414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,N,N
-10558969.29,4707149.845,49847,168726,TAP168726,OLATHE,KS,66061,TAP,IN SERVICE,JOHNSON,20091,USA,38.898548,-94.852835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,115,115,Y,Y
-10558348.36,4718558.385,49848,168727,TAP168727,SHAWNEE,KS,66227,TAP,IN SERVICE,JOHNSON,20091,USA,38.97826281,-94.84725711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,115,115,N,N
-10570443.59,4691404.684,49849,168728,UNKNOWN168728,GARDNER,KS,66030,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.78838482,-94.9559104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,2,161,161,N,N
-10569451.09,4697252.349,49850,168729,UNKNOWN168729,GARDNER,KS,66030,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.82931872,-94.94699456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,161,161,Y,Y
-10067195.18,4802925.698,49851,168730,TAP168730,ALSEY,IL,62694,TAP,IN SERVICE,SCOTT,17171,USA,39.564976,-90.435153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,138,138,Y,Y
-10086477.16,4804530.705,49852,168731,TAP168731,PITTSFIELD,IL,62363,TAP,IN SERVICE,PIKE,17149,USA,39.57609,-90.608366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10078967.74,4788295.773,49853,168732,UNKNOWN168732,HILLVIEW,IL,62050,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.46358777,-90.54090766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,2,-999999,-999999,N,N
-10066563,4807104.249,49854,168733,TAP168733,WINCHESTER,IL,62694,TAP,IN SERVICE,SCOTT,17171,USA,39.593907,-90.429474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10052350.73,4807011.216,49855,168734,TAP168734,MURRAYVILLE,IL,62668,TAP,IN SERVICE,SCOTT,17171,USA,39.593263,-90.301803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10049902.05,4806520.367,49856,168735,UNKNOWN168735,MURRAYVILLE,IL,62668,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.5898651,-90.27980615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10050221.97,4806766.503,49857,168736,TAP168736,MURRAYVILLE,IL,62668,TAP,IN SERVICE,MORGAN,17137,USA,39.591569,-90.28268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10044291.53,4809036.467,49858,168737,TAP168737,MURRAYVILLE,IL,62668,TAP,IN SERVICE,MORGAN,17137,USA,39.607281,-90.229406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10034635.4,4803111.921,49859,168738,UNKNOWN168738,MURRAYVILLE,IL,62668,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.56626561,-90.14266353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10016970.87,4835915.878,49860,168739,UNKNOWN168739,NEW BERLIN,IL,62670,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.79306099,-89.9839803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10017009.8,4835875.893,49861,168740,TAP168740,NEW BERLIN,IL,62670,TAP,IN SERVICE,SANGAMON,17167,USA,39.792785,-89.98433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10049138.38,4774437.671,49862,168741,TAP168741,WHITE HALL,IL,62092,TAP,IN SERVICE,GREENE,17061,USA,39.367412,-90.272946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10073289.11,4770045.847,49863,168742,UNKNOWN168742,ELDRED,IL,62027,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.33690489,-90.48989566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10073264.43,4770032.622,49864,168743,TAP168743,ELDRED,IL,62027,TAP,IN SERVICE,GREENE,17061,USA,39.336813,-90.489674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10073298.72,4768966.74,49865,168744,ELDRED TAP,ELDRED,IL,62027,TAP,IN SERVICE,GREENE,17061,USA,39.329407,-90.489982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,2/4/2020 0:00,3,69,69,Y,Y
-10072684.65,4754001.912,49866,168745,UNKNOWN168745,ELDRED,IL,62027,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.22534505,-90.48446573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-10088012.76,4769136.465,49867,168746,KAMPSVILLE,KAMPSVILLE,IL,62053,SUBSTATION,IN SERVICE,CALHOUN,17013,USA,39.33058634,-90.62216049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,2/4/2020 0:00,1,69,69,Y,Y
-10088053.67,4769100.437,49868,168747,TAP168747,KAMPSVILLE,IL,62053,TAP,IN SERVICE,CALHOUN,17013,USA,39.330336,-90.622528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10077095.16,4807111.472,49869,168748,TAP168748,WINCHESTER,IL,62694,TAP,IN SERVICE,SCOTT,17171,USA,39.593957,-90.524086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,69,69,Y,Y
-10077047.67,4792468.483,49870,168749,UNKNOWN168749,HILLVIEW,IL,62050,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.49252054,-90.52365937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,1,69,69,Y,Y
-9894255.226,4847995.256,49871,168750,UNKNOWN168750,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.876386,-88.88160695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,2,138,138,Y,Y
-9895225.589,4853585.131,49872,168751,TAP168751,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.91491141,-88.89032387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,-999999,-999999,N,N
-9859799.067,4873118.607,49873,168752,TAP168752,MONTICELLO,IL,61856,TAP,IN SERVICE,PIATT,17147,USA,40.049366,-88.572082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2019 0:00,IMAGERY,12/12/2019 0:00,3,-999999,-999999,N,N
-9860450.801,4881317.624,49874,168753,UNKNOWN168753,MONTICELLO,IL,61856,SUBSTATION,IN SERVICE,PIATT,17147,USA,40.10572336,-88.57793663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9851912.116,4879350.818,49875,168754,TAP168754,WHITE HEATH,IL,61884,TAP,IN SERVICE,PIATT,17147,USA,40.09220842,-88.50123231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9847708.002,4881389.301,49876,168755,WHITE HEATH,WHITE HEATH,IL,61884,SUBSTATION,IN SERVICE,PIATT,17147,USA,40.10621583,-88.46346611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,4/21/2020 0:00,1,-999999,-999999,N,N
-9847694.529,4881475.246,49877,168756,TAP168756,WHITE HEATH,IL,61884,TAP,IN SERVICE,PIATT,17147,USA,40.10680634,-88.46334509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9847687.828,4881475.66,49878,168757,TAP168757,WHITE HEATH,IL,61884,TAP,IN SERVICE,PIATT,17147,USA,40.10680919,-88.46328489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9872692.125,4868591.943,49879,168758,TAP168758,CISCO,IL,61830,TAP,IN SERVICE,PIATT,17147,USA,40.01823121,-88.68790232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9872713.575,4882441.227,49880,168759,TAP168759,DE LAND,IL,61839,TAP,IN SERVICE,DE WITT,17039,USA,40.113443,-88.688095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9872707.23,4886585.006,49881,168760,TAP168760,DE LAND,IL,61839,TAP,IN SERVICE,DE WITT,17039,USA,40.141905,-88.688038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9872749.164,4886584.508,49882,168761,UNKNOWN168761,DE LAND,IL,61839,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.14190158,-88.6884147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9878957.43,4898261.797,49883,168762,UNKNOWN168762,DE WITT,IL,61735,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.22204421,-88.74418451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9862939.386,4870333.345,49884,168763,TAP168763,MONTICELLO,IL,61856,TAP,IN SERVICE,PIATT,17147,USA,40.03021041,-88.60029197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9860185.03,4855037.32,49885,168764,UNKNOWN168764,BEMENT,IL,61813,SUBSTATION,IN SERVICE,PIATT,17147,USA,39.92491635,-88.57554917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9860203.824,4855091.122,49886,168765,TAP168765,BEMENT,IL,61813,TAP,IN SERVICE,PIATT,17147,USA,39.925287,-88.575718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9860366.543,4855046.782,49887,168766,UNKNOWN168766,BEMENT,IL,61813,SUBSTATION,IN SERVICE,PIATT,17147,USA,39.92498154,-88.57717973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9860295.329,4855060.494,49888,168767,TAP168767,BEMENT,IL,61813,TAP,IN SERVICE,PIATT,17147,USA,39.925076,-88.57654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9860143.044,4850523.741,49889,168768,TAP168768,BEMENT,IL,61813,TAP,IN SERVICE,PIATT,17147,USA,39.893815,-88.575172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9860107.424,4837929.883,49890,168769,UNKNOWN168769,HAMMOND,IL,61929,SUBSTATION,IN SERVICE,PIATT,17147,USA,39.80696086,-88.57485202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9878173.238,4849871.856,49891,168770,UNKNOWN168770,CERRO GORDO,IL,61818,SUBSTATION,IN SERVICE,PIATT,17147,USA,39.88932194,-88.73713999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,2,-999999,-999999,N,N
-9828974.751,4884550.912,49892,168771,UNKNOWN168771,CHAMPAIGN,IL,61822,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.12793509,-88.29518246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,0,-999999,-999999,N,N
-9829577.501,4882593.172,49893,168772,UNKNOWN168772,CHAMPAIGN,IL,61822,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.11448686,-88.30059706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,2,-999999,-999999,N,N
-9826333.246,4884059.415,49894,168773,UNKNOWN168773,CHAMPAIGN,IL,61821,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.12455912,-88.27145342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9825934.866,4883752.847,49895,168774,TAP168774,CHAMPAIGN,IL,61821,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.1224533,-88.26787471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9817336.982,4878144.834,49896,168775,TAP168775,URBANA,IL,61802,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.08392017,-88.1906386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9817337.379,4878168.722,49897,168776,TAP168776,URBANA,IL,61802,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.08408435,-88.19064217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9817348.158,4880903.803,49898,168777,TAP168777,URBANA,IL,61801,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.10288,-88.190739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9817420.165,4881737.593,49899,168778,TAP168778,URBANA,IL,61802,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.10860883,-88.19138585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9823483.977,4878067.26,49900,168779,TAP168779,CHAMPAIGN,IL,61820,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.083387,-88.245858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9825393.527,4863287.231,49901,168780,UNKNOWN168780,TOLONO,IL,61880,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,39.98172685,-88.26301178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9825488.396,4863224.202,49902,168781,TAP168781,TOLONO,IL,61880,TAP,IN SERVICE,CHAMPAIGN,17019,USA,39.981293,-88.263864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9824491.196,4846178.173,49903,168782,TAP168782,TUSCOLA,IL,61953,TAP,IN SERVICE,DOUGLAS,17041,USA,39.863858,-88.254906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9901916.685,4847068.398,49904,168783,TAP168783,DECATUR,IL,62526,TAP,IN SERVICE,MACON,17115,USA,39.869996,-88.950431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9901277.642,4844698.671,49905,168784,UNKNOWN168784,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.85365578,-88.94469038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,1,-999999,-999999,N,N
-9901310.884,4844696.382,49906,168785,TAP168785,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.85364,-88.944989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9899258.153,4843448.82,49907,168786,TAP168786,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.845036,-88.926549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,12/16/2019 0:00,3,-999999,-999999,N,N
-9893423.564,4538213.27,49908,168787,TAP168787,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.707684,-88.874136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9893336.323,4540858,49909,168788,UNKNOWN168788,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.72647757,-88.8733523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9893336.401,4540818.794,49910,168789,TAP168789,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.726199,-88.873353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9887080.731,4549847.385,49911,168790,UNKNOWN168790,PITTSBURG,IL,62974,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.79032089,-88.81715736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9887115.311,4549847.542,49912,168791,TAP168791,PITTSBURG,IL,62974,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.790322,-88.817468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9888642.89,4556330.013,49913,168792,UNKNOWN168792,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.83632681,-88.83119047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9888665.14,4556079.479,49914,168793,TAP168793,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.83454935,-88.83139035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9889114.907,4558150.339,49915,168794,TAP168794,JOHNSTON CITY,IL,62951,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.84924015,-88.83543067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9896645.721,4560055.531,49916,168795,UNKNOWN168795,WEST FRANKFORT,IL,62896,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.86275311,-88.90308113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9909468.933,4552716.083,49917,168796,TAP168796,HERRIN,IL,62948,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.810683,-89.018274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9914318.01,4562024.669,49918,168797,TAP168797,ZEIGLER,IL,62999,TAP,IN SERVICE,FRANKLIN,17055,USA,37.876717,-89.061834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9913005.381,4575652.308,49919,168798,UNKNOWN168798,CHRISTOPHER,IL,62822,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.97328317,-89.05004246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9914562.083,4578643.615,49920,168799,UNKNOWN168799,BENTON,IL,62812,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.99446275,-89.06402655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9913904.792,4582778.326,49921,168800,TAP168800,MULKEYTOWN,IL,62865,TAP,IN SERVICE,FRANKLIN,17055,USA,38.023728,-89.058122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9912624.618,4592376.602,49922,168801,TAP168801,SESSER,IL,62884,TAP,IN SERVICE,FRANKLIN,17055,USA,38.091619,-89.046622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9898723.16,4590981.04,49923,168802,UNKNOWN168802,BENTON,IL,62812,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.08175175,-88.92174308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9898738.402,4590980.792,49924,168803,TAP168803,BENTON,IL,62812,TAP,IN SERVICE,FRANKLIN,17055,USA,38.08175,-88.92188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9898459.736,4581709.033,49925,168804,UNKNOWN168804,BENTON,IL,62812,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.01616072,-88.9193767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9898605.041,4581707.941,49926,168805,TAP168805,BENTON,IL,62812,TAP,IN SERVICE,FRANKLIN,17055,USA,38.016153,-88.920682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9900477.33,4576495.694,49927,168806,UNKNOWN168806,BENTON,IL,62812,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.97925528,-88.93750106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9896382.325,4577080.49,49928,168807,TAP168807,BENTON,IL,62812,TAP,IN SERVICE,FRANKLIN,17055,USA,37.983396,-88.900715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9894890.087,4569398.203,49929,168808,TAP168808,BENTON,IL,62812,TAP,IN SERVICE,FRANKLIN,17055,USA,37.928982,-88.88731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9896406.66,4578635.459,49930,168809,UNKNOWN168809,BENTON,IL,62812,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.99440501,-88.90093361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9891184.818,4575564.025,49931,168810,TAP168810,BENTON,IL,62812,TAP,IN SERVICE,FRANKLIN,17055,USA,37.972658,-88.854025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9881400.603,4567817.949,49932,168811,UNKNOWN168811,THOMPSONVILLE,IL,62890,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.91778399,-88.76613191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9894509.041,4569401.026,49933,168812,TAP168812,BENTON,IL,62812,TAP,IN SERVICE,FRANKLIN,17055,USA,37.929002,-88.883887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9891454.704,4562220.066,49934,168813,DEADEND168813,WEST FRANKFORT,IL,62896,DEAD END,IN SERVICE,FRANKLIN,17055,USA,37.87810249,-88.85644942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9905606.57,4547307.851,49935,168814,UNKNOWN168814,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.7722905,-88.9835778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9905637.984,4547279.615,49936,168815,TAP168815,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.77209,-88.98386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9894864.706,4548292.231,49937,168816,TAP168816,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.77928,-88.887082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9891416.477,4535755.761,49938,168817,TAP168817,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.69021656,-88.85610603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9894461.062,4528623.683,49939,168818,TAP168818,CREAL SPRINGS,IL,62922,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.6395,-88.883456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9893776.64,4529186.932,49940,168819,UNKNOWN168819,CREAL SPRINGS,IL,62922,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.64350655,-88.87730774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9894431.345,4525811.016,49941,168820,UNKNOWN168820,CREAL SPRINGS,IL,62922,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.61948946,-88.88318905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9894469.3,4525812.638,49942,168821,TAP168821,CREAL SPRINGS,IL,62922,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.619501,-88.88353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9899434.371,4526408.124,49943,168822,TAP168822,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.623738,-88.928132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9896781.405,4520259.536,49944,168823,TAP168823,OZARK,IL,62972,TAP,IN SERVICE,JOHNSON,17087,USA,37.579978,-88.9043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9900856.08,4521556.458,49945,168824,UNKNOWN168824,MARION,IL,62959,SUBSTATION,IN SERVICE,JOHNSON,17087,USA,37.58921044,-88.94090343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9895495.812,4514537.89,49946,168825,UNKNOWN168825,OZARK,IL,62972,SUBSTATION,IN SERVICE,JOHNSON,17087,USA,37.53923347,-88.89275132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9895469.394,4514584.013,49947,168826,TAP168826,OZARK,IL,62972,TAP,IN SERVICE,JOHNSON,17087,USA,37.539562,-88.892514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9893684.052,4502673.678,49948,168827,TAP168827,VIENNA,IL,62995,TAP,IN SERVICE,JOHNSON,17087,USA,37.454676,-88.876476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9893994.745,4500463.745,49949,168828,TAP168828,VIENNA,IL,62995,TAP,IN SERVICE,JOHNSON,17087,USA,37.438915,-88.879267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
