X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9893496.479,4496253.106,49950,168829,TAP168829,VIENNA,IL,62995,TAP,IN SERVICE,JOHNSON,17087,USA,37.408876,-88.874791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9893467.202,4496323.599,49951,168830,TAP168830,VIENNA,IL,62995,TAP,IN SERVICE,JOHNSON,17087,USA,37.409379,-88.874528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9893638.091,4482098.105,49952,168831,UNKNOWN168831,BELKNAP,IL,62908,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.30780489,-88.87606313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9893557.259,4481942.491,49953,168832,TAP168832,BELKNAP,IL,62908,TAP,IN SERVICE,MASSAC,17127,USA,37.306693,-88.875337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9905691.083,4482556.345,49954,168833,TAP168833,BELKNAP,IL,62908,TAP,IN SERVICE,JOHNSON,17087,USA,37.311079,-88.984337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9905701.274,4482522.547,49955,168834,UNKNOWN168834,BELKNAP,IL,62908,SUBSTATION,IN SERVICE,JOHNSON,17087,USA,37.31083751,-88.98442854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9921578.156,4481016.179,49956,168835,TAP168835,ULLIN,IL,62992,TAP,IN SERVICE,PULASKI,17153,USA,37.300074,-89.127053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9919827.477,4477811.524,49957,168836,UNKNOWN168836,ULLIN,IL,62992,SUBSTATION,IN SERVICE,PULASKI,17153,USA,37.27717052,-89.11132639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9928925.125,4478036.43,49958,168837,UNKNOWN168837,ULLIN,IL,62992,SUBSTATION,IN SERVICE,PULASKI,17153,USA,37.27877814,-89.19305195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,2,-999999,-999999,N,N
-9929050.031,4487426.463,49959,168838,TAP168838,DONGOLA,IL,62926,TAP,IN SERVICE,UNION,17181,USA,37.345867,-89.194174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9935343.813,4485985.548,49960,168839,TAP168839,MC CLURE,IL,62952,TAP,IN SERVICE,UNION,17181,USA,37.335576,-89.250712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,3,-999999,-999999,N,N
-9935180.541,4491131.089,49961,168840,UNKNOWN168840,ANNA,IL,62906,SUBSTATION,IN SERVICE,UNION,17181,USA,37.37231892,-89.2492453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2019 0:00,IMAGERY,12/19/2019 0:00,1,-999999,-999999,N,N
-9953943.516,4483970.82,49962,168841,UNKNOWN168841,MC CLURE,IL,62957,SUBSTATION,IN SERVICE,ALEXANDER,17003,USA,37.32118447,-89.41779598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9955013.235,4471977.88,49963,168842,UNKNOWN168842,THEBES,IL,62990,SUBSTATION,IN SERVICE,ALEXANDER,17003,USA,37.23545993,-89.42740543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9955032.335,4471979.988,49964,168843,TAP168843,THEBES,IL,62990,TAP,IN SERVICE,ALEXANDER,17003,USA,37.235475,-89.427577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9939537.775,4471557.177,49965,168844,TAP168844,TAMMS,IL,62988,TAP,IN SERVICE,ALEXANDER,17003,USA,37.232451,-89.288387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9929623.995,4471546.831,49966,168845,TAP168845,PULASKI,IL,62976,TAP,IN SERVICE,PULASKI,17153,USA,37.232377,-89.19933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9927722.238,4478011.612,49967,168846,UNKNOWN168846,ULLIN,IL,62992,SUBSTATION,IN SERVICE,PULASKI,17153,USA,37.27860074,-89.18224623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9925495.6,4483225.804,49968,168847,TAP168847,DONGOLA,IL,62926,TAP,IN SERVICE,PULASKI,17153,USA,37.315862,-89.162244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9925834.342,4491742.977,49969,168848,UNKNOWN168848,DONGOLA,IL,62926,SUBSTATION,IN SERVICE,UNION,17181,USA,37.37668705,-89.16528697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9925829.447,4491719.996,49970,168849,TAP168849,DONGOLA,IL,62926,TAP,IN SERVICE,UNION,17181,USA,37.376523,-89.165243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9918936.327,4509513.302,49971,168850,UNKNOWN168850,ANNA,IL,62906,SUBSTATION,IN SERVICE,UNION,17181,USA,37.5034344,-89.10332104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9918930.311,4509480.692,49972,168851,TAP168851,ANNA,IL,62906,TAP,IN SERVICE,UNION,17181,USA,37.503202,-89.103267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9909230.598,4530244.253,49973,168852,TAP168852,CARBONDALE,IL,62902,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.651027,-89.016133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9905391.559,4524158.24,49974,168853,UNKNOWN168853,GOREVILLE,IL,62939,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.60772838,-88.98164633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9909409.934,4551231.489,49975,168854,TAP168854,HERRIN,IL,62948,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.800146,-89.017744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9919753.438,4562040.476,49976,168855,UNKNOWN168855,ROYALTON,IL,62983,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.87682909,-89.11066128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9943738.529,4546085.695,49977,168856,UNKNOWN168856,MURPHYSBORO,IL,62966,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.76361177,-89.32612302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9945738.196,4542107.627,49978,168857,TAP168857,MURPHYSBORO,IL,62966,TAP,IN SERVICE,JACKSON,17077,USA,37.73535581,-89.34408633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9945939.52,4548115.012,49979,168858,UNKNOWN168858,MURPHYSBORO,IL,62966,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.77802172,-89.34589486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-10028374.77,4701991.787,49980,168859,UNKNOWN168859,WOOD RIVER,IL,62095,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.86247773,-90.08642334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,0,-999999,-999999,N,N
-9939952.44,4864505.196,49981,168860,TAP168860,MOUNT PULASKI,IL,62548,TAP,IN SERVICE,LOGAN,17107,USA,39.99011,-89.292112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,138,138,Y,Y
-9940025.465,4849713.146,49982,168861,TAP168861,BUFFALO,IL,62515,TAP,IN SERVICE,SANGAMON,17167,USA,39.888228,-89.292768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,138,138,Y,Y
-9939749.369,4846820.005,49983,168862,UNKNOWN168862,ILLIOPOLIS,IL,62539,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.86828341,-89.29028779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,138,138,Y,Y
-9939983.721,4847021.404,49984,168863,TAP168863,ILLIOPOLIS,IL,62539,TAP,IN SERVICE,SANGAMON,17167,USA,39.869672,-89.292393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,138,138,Y,Y
-9939993.183,4844538.615,49985,168864,TAP168864,ILLIOPOLIS,IL,62539,TAP,IN SERVICE,SANGAMON,17167,USA,39.852552,-89.292478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,138,138,Y,Y
-9661929.229,3971354.671,49986,168865,DEADEND168865,BIRMINGHAM,AL,35207,DEAD END,IN SERVICE,JEFFERSON,1073,USA,33.571093,-86.794587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9654240.271,3980740.843,49987,168866,TAP168866,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.64131771,-86.72551592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,4,115,115,Y,Y
-9654650.381,3980998.819,49988,168867,TAP168867,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.643247,-86.7292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,115,115,Y,Y
-9653349.608,3962393.384,49989,168868,UNKNOWN168868,BIRMINGHAM,AL,35213,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.50399382,-86.71751496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9684288.202,3977547.009,49990,168869,UNKNOWN168869,GRAYSVILLE,AL,35073,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.61742876,-86.99544108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,115,115,Y,Y
-9688821.012,3979763.879,49991,168870,TAP168870,ADAMSVILLE,AL,35073,TAP,IN SERVICE,JEFFERSON,1073,USA,33.634011,-87.03616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,115,115,Y,Y
-9713031.22,3994061.116,49992,168871,TAP168871,PARRISH,AL,35580,TAP,IN SERVICE,WALKER,1127,USA,33.740878,-87.253644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,115,115,Y,Y
-9712186.194,3991840.718,49993,168872,DEADEND168872,PARRISH,AL,35580,DEAD END,IN SERVICE,WALKER,1127,USA,33.72429,-87.246053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,115,115,Y,Y
-9699773.923,4004174.852,49994,168873,UNKNOWN168873,JASPER,AL,35504,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.81639446,-87.13455168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9708418.325,4010933.675,49995,168874,TAP168874,JASPER,AL,35504,TAP,IN SERVICE,WALKER,1127,USA,33.86682359,-87.21220566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,161,161,Y,Y
-9716740.745,4013527.023,49996,168875,TAP168875,JASPER,AL,35503,TAP,IN SERVICE,WALKER,1127,USA,33.88616525,-87.28696723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,161,161,Y,Y
-9714161.001,4004056.615,49997,168876,TAP168876,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.815512,-87.263793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,161,161,Y,Y
-9716410.546,4005676.477,49998,168877,TAP168877,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.827601,-87.284001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,161,161,Y,Y
-9737797.58,4013077.24,49999,168878,TAP168878,CARBON HILL,AL,35549,TAP,IN SERVICE,WALKER,1127,USA,33.882811,-87.476124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,161,161,Y,Y
-9737623.254,4026692.081,50000,168879,UNKNOWN168879,NAUVOO,AL,35578,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.984285,-87.474558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,161,161,Y,Y
-9770599.841,4019681.403,50001,168880,UNKNOWN168880,WINFIELD,AL,35594,SUBSTATION,IN SERVICE,MARION,1093,USA,33.93204818,-87.77079172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9770707.963,4019304.774,50002,168881,TAP168881,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.929241,-87.771763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9770595.531,4019715.591,50003,168882,TAP168882,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.932303,-87.770753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9770948.159,4019098.79,50004,168883,UNKNOWN168883,WINFIELD,AL,35594,SUBSTATION,IN SERVICE,MARION,1093,USA,33.92770567,-87.77392071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9775393.289,4019249.364,50005,168884,TAP168884,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.928828,-87.813852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9775650.845,4018591.222,50006,168885,UNKNOWN168885,WINFIELD,AL,35594,SUBSTATION,IN SERVICE,MARION,1093,USA,33.92392232,-87.81616566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9775879.967,4020571.183,50007,168886,DEADEND168886,WINFIELD,AL,35594,DEAD END,IN SERVICE,MARION,1093,USA,33.93867974,-87.8182239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9775645.205,4018596.142,50008,168887,TAP168887,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.923959,-87.816115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9807790.504,4017465.156,50009,168888,UNKNOWN168888,SULLIGENT,AL,35586,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.91552818,-88.10488114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9808155.702,4014687.772,50010,168889,TAP168889,SULLIGENT,AL,35586,TAP,IN SERVICE,LAMAR,1075,USA,33.89482091,-88.10816176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9810511.138,4014052.122,50011,168890,TAP168890,SULLIGENT,AL,35586,TAP,IN SERVICE,LAMAR,1075,USA,33.890081,-88.129321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9807726.926,3996188.35,50012,168891,TAP168891,VERNON,AL,35592,TAP,IN SERVICE,LAMAR,1075,USA,33.756767,-88.10431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9808008.796,3996170.265,50013,168892,UNKNOWN168892,VERNON,AL,35592,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.75663192,-88.10684209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9805891.935,3995059.952,50014,168893,TAP168893,VERNON,AL,35592,TAP,IN SERVICE,LAMAR,1075,USA,33.748339,-88.087826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9800017.752,3998451.94,50015,168894,UNKNOWN168894,VERNON,AL,35592,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.77367124,-88.03505732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9807982.342,3981709.406,50016,168895,UNKNOWN168895,MILLPORT,AL,35576,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.64856097,-88.10660444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9808152.389,3983003.405,50017,168896,DEADEND168896,VERNON,AL,35592,DEAD END,IN SERVICE,LAMAR,1075,USA,33.658237,-88.108132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9800169.241,3947575.535,50018,168897,TAP168897,REFORM,AL,35481,TAP,IN SERVICE,PICKENS,1107,USA,33.39292843,-88.03641816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,Y,Y
-9809368.777,3948434.556,50019,168898,UNKNOWN168898,REFORM,AL,35481,SUBSTATION,IN SERVICE,PICKENS,1107,USA,33.399371,-88.119059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9746532.84,3908889.129,50020,168899,UNKNOWN168899,TUSCALOOSA,AL,35405,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.10228996,-87.55459417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9742098.829,3928371.036,50021,168900,UNKNOWN168900,TUSCALOOSA,AL,35406,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.24877204,-87.51476277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9741855.147,3927131.443,50022,168901,UNKNOWN168901,TUSCALOOSA,AL,35406,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.23945899,-87.51257374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,115,-999999,Y,N
-9745149.558,3924607.617,50023,168902,UNKNOWN168902,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.22049444,-87.54216794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9743820.967,3924784.007,50024,168903,TAP168903,TUSCALOOSA,AL,35404,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.22182,-87.530233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9743872.396,3924151.148,50025,168904,TAP168904,TUSCALOOSA,AL,35404,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.217064,-87.530695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9744225.125,3923752.791,50026,168905,UNKNOWN168905,TUSCALOOSA,AL,35404,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.21407017,-87.53386362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9747650.89,3921028.416,50027,168906,UNKNOWN168906,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.19359253,-87.56463778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9747100.998,3919864.751,50028,168907,UNKNOWN168907,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.18484444,-87.55969802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9747186.819,3917795.035,50029,168908,UNKNOWN168908,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.16928276,-87.56046897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9751787.95,4135531.251,50030,168909,UNKNOWN168909,MUSCLE SHOALS,AL,35661,SUBSTATION,NOT AVAILABLE,COLBERT,1033,USA,34.79111969,-87.60180163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9657351.849,4111168.775,50031,168910,TAP168910,MADISON,AL,35756,TAP,NOT AVAILABLE,MADISON,1089,USA,34.61119462,-86.7534677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9657151.057,4105184.68,50032,168911,UNKNOWN168911,MADISON,AL,35756,SUBSTATION,NOT AVAILABLE,MADISON,1089,USA,34.56694024,-86.75166396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9657348.087,4111267.254,50033,168912,TAP168912,MADISON,AL,35756,TAP,NOT AVAILABLE,MADISON,1089,USA,34.6119227,-86.75343391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9654972.428,4112025.98,50034,168913,DEADEND168913,HUNTSVILLE,AL,35756,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.617532,-86.732093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9653320.558,4115852.518,50035,168914,DEADEND168914,HUNTSVILLE,AL,35824,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.645816,-86.717254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9653370.924,4115861.392,50036,168915,TAP168915,HUNTSVILLE,AL,35824,TAP,NOT AVAILABLE,MADISON,1089,USA,34.64588158,-86.71770644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9657262.938,4118054.41,50037,168916,TAP168916,HUNTSVILLE,AL,35824,TAP,NOT AVAILABLE,MADISON,1089,USA,34.662087,-86.752669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9648178.154,4122973.996,50038,168917,TAP168917,HUNTSVILLE,AL,35898,TAP,NOT AVAILABLE,MADISON,1089,USA,34.698429,-86.671059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9648179.49,4123037.228,50039,168918,DEADEND168918,HUNTSVILLE,AL,35898,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.698896,-86.671071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9644780.294,4122958.992,50040,168919,TAP168919,HUNTSVILLE,AL,35808,TAP,NOT AVAILABLE,MADISON,1089,USA,34.69831818,-86.6405355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9643443.178,4121519.924,50041,168920,UNKNOWN168920,HUNTSVILLE,AL,35805,SUBSTATION,NOT AVAILABLE,MADISON,1089,USA,34.68768913,-86.62852398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9643389.747,4121512.596,50042,168921,TAP168921,HUNTSVILLE,AL,35805,TAP,NOT AVAILABLE,MADISON,1089,USA,34.687635,-86.628044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9634976.84,4122357.493,50043,168922,TAP168922,HUNTSVILLE,AL,35802,TAP,NOT AVAILABLE,MADISON,1089,USA,34.69387564,-86.55246958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9635099.895,4119428.19,50044,168923,TAP168923,HUNTSVILLE,AL,35802,TAP,NOT AVAILABLE,MADISON,1089,USA,34.672237,-86.553575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9633563.353,4115919.559,50045,168924,TAP168924,HUNTSVILLE,AL,35802,TAP,NOT AVAILABLE,MADISON,1089,USA,34.64631145,-86.53977201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9633534.632,4115918.686,50046,168925,DEADEND168925,HUNTSVILLE,AL,35802,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.646305,-86.539514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9633569.364,4115522.359,50047,168926,TAP168926,HUNTSVILLE,AL,35803,TAP,NOT AVAILABLE,MADISON,1089,USA,34.643376,-86.539826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9633611.442,4115412.895,50048,168927,TAP168927,HUNTSVILLE,AL,35803,TAP,NOT AVAILABLE,MADISON,1089,USA,34.642567,-86.540204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9633284.163,4112937.039,50049,168928,DEADEND168928,HUNTSVILLE,AL,35803,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.624267,-86.537264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9633316.75,4112954.895,50050,168929,TAP168929,HUNTSVILLE,AL,35803,TAP,NOT AVAILABLE,MADISON,1089,USA,34.62439899,-86.53755673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,4,-999999,-999999,N,N
-9633326.91,4112885.769,50051,168930,DEADEND168930,HUNTSVILLE,AL,35803,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.623888,-86.537648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9633713.077,4112919.182,50052,168931,TAP168931,HUNTSVILLE,AL,35803,TAP,NOT AVAILABLE,MADISON,1089,USA,34.624135,-86.541117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9624550.593,4108883.226,50053,168932,TAP168932,OWENS CROSS ROADS,AL,35763,TAP,NOT AVAILABLE,MADISON,1089,USA,34.594295,-86.458809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9623951.137,4109403.734,50054,168933,TAP168933,OWENS CROSS ROADS,AL,35763,TAP,NOT AVAILABLE,MADISON,1089,USA,34.598144,-86.453424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9621212.121,4102267.881,50055,168934,TAP168934,NEW HOPE,AL,35760,TAP,NOT AVAILABLE,MADISON,1089,USA,34.545361,-86.428819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,4,-999999,-999999,N,N
-9621233.494,4102307.615,50056,168935,DEADEND168935,NEW HOPE,AL,35760,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.545655,-86.429011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9621060.17,4102237.473,50057,168936,DEADEND168936,NEW HOPE,AL,35760,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.545136,-86.427454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9617786.724,4100885.326,50058,168937,UNKNOWN168937,NEW HOPE,AL,35760,SUBSTATION,NOT AVAILABLE,MADISON,1089,USA,34.53513054,-86.39804814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9623496.354,4108079.099,50059,168938,UNKNOWN168938,OWENS CROSS ROADS,AL,35763,SUBSTATION,NOT AVAILABLE,MADISON,1089,USA,34.58834837,-86.44933861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9627348.831,4117742.051,50060,168939,TAP168939,OWENS CROSS ROADS,AL,35763,TAP,NOT AVAILABLE,MADISON,1089,USA,34.659779,-86.483946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,4,-999999,-999999,N,N
-9617516.944,4123797.077,50061,168940,DEADEND168940,GURLEY,AL,35748,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.70450771,-86.39562466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9628771.605,4117788.336,50062,168941,DEADEND168941,OWENS CROSS ROADS,AL,35763,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.660121,-86.496727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9631010.129,4123039.394,50063,168942,DEADEND168942,BROWNSBORO,AL,35741,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.698912,-86.516836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9637556.717,4119795.687,50064,168943,TAP168943,HUNTSVILLE,AL,35802,TAP,NOT AVAILABLE,MADISON,1089,USA,34.674952,-86.575645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9641785.521,4124914.024,50065,168944,TAP168944,HUNTSVILLE,AL,35805,TAP,NOT AVAILABLE,MADISON,1089,USA,34.712756,-86.613633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9643297.017,4124443.847,50066,168945,DEADEND168945,HUNTSVILLE,AL,35805,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.709284,-86.627211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9643345.664,4127963.202,50067,168946,TAP168946,HUNTSVILLE,AL,35816,TAP,NOT AVAILABLE,MADISON,1089,USA,34.735269,-86.627648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9641098.903,4124895.065,50068,168947,TAP168947,HUNTSVILLE,AL,35805,TAP,NOT AVAILABLE,MADISON,1089,USA,34.712616,-86.607465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9641227.588,4129468.932,50069,168948,TAP168948,HUNTSVILLE,AL,35816,TAP,NOT AVAILABLE,MADISON,1089,USA,34.746384,-86.608621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9640726.189,4129470.021,50070,168949,UNKNOWN168949,HUNTSVILLE,AL,35816,SUBSTATION,NOT AVAILABLE,MADISON,1089,USA,34.74639204,-86.60411685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9638919.824,4132223.392,50071,168950,DEADEND168950,HUNTSVILLE,AL,35810,DEAD END,NOT AVAILABLE,MADISON,1089,USA,34.766713,-86.58789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9632782.571,4136131.192,50072,168951,UNKNOWN168951,HUNTSVILLE,AL,35811,SUBSTATION,NOT AVAILABLE,MADISON,1089,USA,34.79554552,-86.53275812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,0,-999999,-999999,N,N
-9633228.503,4134122.601,50073,168952,TAP168952,HUNTSVILLE,AL,35811,TAP,NOT AVAILABLE,MADISON,1089,USA,34.780727,-86.536764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,0,-999999,-999999,N,N
-9657521.152,4096582.798,50074,168953,TAP168953,SOMERVILLE,AL,35670,TAP,NOT AVAILABLE,MORGAN,1103,USA,34.50328518,-86.75498857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,4/13/2020 0:00,3,161,161,N,N
-9658381.956,4089209.061,50075,168954,PENCE,SOMERVILLE,AL,35670,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.44867984,-86.76272131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/26/2019 0:00,IMAGERY/OTHER,4/30/2020 0:00,1,161,161,Y,Y
-9658234.683,4079655.184,50076,168955,UNKNOWN168955,EVA,AL,35621,SUBSTATION,NOT AVAILABLE,MORGAN,1103,USA,34.3778766,-86.76139833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,0,-999999,-999999,N,N
-9637665.587,4026811.296,50077,168956,TAP168956,CLEVELAND,AL,35049,TAP,NOT AVAILABLE,BLOUNT,1009,USA,33.985173,-86.576623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9637915.002,4027371.028,50078,168957,UNKNOWN168957,CLEVELAND,AL,35049,SUBSTATION,NOT AVAILABLE,BLOUNT,1009,USA,33.98934216,-86.57886353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9636600.371,4027461.766,50079,168958,TAP168958,CLEVELAND,AL,35049,TAP,NOT AVAILABLE,BLOUNT,1009,USA,33.990018,-86.567054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9663366.029,4023720.283,50080,168959,UNKNOWN168959,HANCEVILLE,AL,35077,SUBSTATION,NOT AVAILABLE,CULLMAN,1043,USA,33.96214594,-86.807494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9695177.457,3962952.638,50081,168960,UNKNOWN168960,BESSEMER,AL,35023,SUBSTATION,NOT AVAILABLE,JEFFERSON,1073,USA,33.50818285,-87.09326092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,115,-999999,Y,N
-9695155.349,3962998.618,50082,168961,TAP168961,MULGA,AL,35118,TAP,NOT AVAILABLE,JEFFERSON,1073,USA,33.50852725,-87.09306232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9696043.532,3959085.726,50083,168962,TAP168962,BESSEMER,AL,35023,TAP,NOT AVAILABLE,JEFFERSON,1073,USA,33.479214,-87.101041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9696029.679,3959259.561,50084,168963,UNKNOWN168963,BESSEMER,AL,35023,SUBSTATION,NOT AVAILABLE,JEFFERSON,1073,USA,33.48051649,-87.10091656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9698726.22,3958609.273,50085,168964,DEADEND168964,BESSEMER,AL,35023,DEAD END,NOT AVAILABLE,JEFFERSON,1073,USA,33.475644,-87.12514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9742589.328,3924685.669,50086,168965,TAP168965,TUSCALOOSA,AL,35404,TAP,NOT AVAILABLE,TUSCALOOSA,1125,USA,33.221081,-87.519169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9742820.076,3924123.254,50087,168966,UNKNOWN168966,TUSCALOOSA,AL,35404,SUBSTATION,NOT AVAILABLE,TUSCALOOSA,1125,USA,33.21685437,-87.52124185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9833154.265,3818607.958,50088,168967,TAP168967,CUBA,AL,36907,TAP,NOT AVAILABLE,SUMTER,1119,USA,32.42029312,-88.33272767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9827985.155,3808092.97,50089,168968,UNKNOWN168968,WARD,AL,36922,SUBSTATION,NOT AVAILABLE,SUMTER,1119,USA,32.34052252,-88.28629277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9718099.836,3761143.153,50090,168969,UNKNOWN168969,CAMDEN,AL,36726,SUBSTATION,NOT AVAILABLE,WILCOX,1131,USA,31.98348638,-87.29917615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9557268.988,3674005.286,50091,168970,TAP168970,ENTERPRISE,AL,36330,TAP,NOT AVAILABLE,COFFEE,1031,USA,31.31714478,-85.85440807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-9557301.813,3676366.075,50092,168971,TAP168971,ENTERPRISE,AL,36330,TAP,NOT AVAILABLE,COFFEE,1031,USA,31.33526053,-85.85470293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9557289.893,3676367.935,50093,168972,TAP168972,ENTERPRISE,AL,36330,TAP,NOT AVAILABLE,COFFEE,1031,USA,31.3352748,-85.85459586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9557298.634,3676394.295,50094,168973,UNKNOWN168973,ENTERPRISE,AL,36330,SUBSTATION,NOT AVAILABLE,COFFEE,1031,USA,31.33547706,-85.85467438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,115,115,Y,Y
-9554689.708,3671790.861,50095,168974,TAP168974,ENTERPRISE,AL,36330,TAP,NOT AVAILABLE,COFFEE,1031,USA,31.300149,-85.831238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9558203.534,3637228.968,50096,168975,TAP168975,GENEVA,AL,36340,TAP,NOT AVAILABLE,GENEVA,1061,USA,31.0344887,-85.86280323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9558151.856,3637154.435,50097,168976,TAP168976,GENEVA,AL,36340,TAP,NOT AVAILABLE,GENEVA,1061,USA,31.033915,-85.862339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9558186.182,3637151.972,50098,168977,UNKNOWN168977,GENEVA,AL,36340,SUBSTATION,NOT AVAILABLE,GENEVA,1061,USA,31.03389604,-85.86264736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9561105.385,3648702.28,50099,168978,TAP168978,CHANCELLOR,AL,36316,TAP,NOT AVAILABLE,GENEVA,1061,USA,31.122761,-85.888871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9566333.108,3654859.62,50100,168979,UNKNOWN168979,CHANCELLOR,AL,36316,SUBSTATION,NOT AVAILABLE,GENEVA,1061,USA,31.17009996,-85.93583244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9578584.256,3645457.095,50101,168980,UNKNOWN168980,SAMSON,AL,36477,SUBSTATION,NOT AVAILABLE,GENEVA,1061,USA,31.09780182,-86.04588638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9578384.129,3644241.304,50102,168981,TAP168981,SAMSON,AL,36477,TAP,NOT AVAILABLE,GENEVA,1061,USA,31.0884493,-86.0440886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9609679.238,3633512.1,50103,168982,UNKNOWN168982,FLORALA,AL,36442,SUBSTATION,NOT AVAILABLE,COVINGTON,1039,USA,31.00587464,-86.32521734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9609639.681,3633628.778,50104,168983,TAP168983,FLORALA,AL,36442,TAP,NOT AVAILABLE,COVINGTON,1039,USA,31.006773,-86.324862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9610971.284,3634276.757,50105,168984,TAP168984,FLORALA,AL,36442,TAP,NOT AVAILABLE,COVINGTON,1039,USA,31.011762,-86.336824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9610937.154,3634276.373,50106,168985,UNKNOWN168985,FLORALA,AL,36442,SUBSTATION,NOT AVAILABLE,COVINGTON,1039,USA,31.01175904,-86.3365174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9784752.921,3581381.823,50107,168986,TAP168986,DAPHNE,AL,36526,TAP,NOT AVAILABLE,BALDWIN,1003,USA,30.60365,-87.897931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9784756.817,3579548.381,50108,168987,TAP168987,DAPHNE,AL,36526,TAP,NOT AVAILABLE,BALDWIN,1003,USA,30.589473,-87.897966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9785110.954,3579577.282,50109,168988,UNKNOWN168988,DAPHNE,AL,36526,SUBSTATION,NOT AVAILABLE,BALDWIN,1003,USA,30.58969649,-87.90114727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9783391.88,3573758.598,50110,168989,UNKNOWN168989,FAIRHOPE,AL,36532,SUBSTATION,NOT AVAILABLE,BALDWIN,1003,USA,30.54469017,-87.88570456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,2,115,-999999,Y,N
-9785304.62,3565386.874,50111,168990,DEADEND168990,FAIRHOPE,AL,36532,DEAD END,NOT AVAILABLE,BALDWIN,1003,USA,30.4799,-87.902887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9785261.141,3565424.657,50112,168991,UNKNOWN168991,FAIRHOPE,AL,36532,SUBSTATION,NOT AVAILABLE,BALDWIN,1003,USA,30.4801925,-87.90249642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,N,N
-9784386.568,3566310.085,50113,168992,TAP168992,FAIRHOPE,AL,36532,TAP,NOT AVAILABLE,BALDWIN,1003,USA,30.487047,-87.89464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,N,N
-9785269.246,3588059.072,50114,168993,TAP168993,DAPHNE,AL,36526,TAP,NOT AVAILABLE,BALDWIN,1003,USA,30.65526397,-87.90256923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9808661.898,3573637.334,50115,168994,TAP168994,THEODORE,AL,36582,TAP,NOT AVAILABLE,MOBILE,1097,USA,30.543752,-88.112709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/26/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9826902.222,3598583.081,50116,168995,TAP168995,SEMMES,AL,36575,TAP,NOT AVAILABLE,MOBILE,1097,USA,30.73655679,-88.27656461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9675023.464,3692368.778,50117,168996,TAP168996,EVERGREEN,AL,36401,TAP,NOT AVAILABLE,CONECUH,1035,USA,31.45796688,-86.91221452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-8091410.25,5053435.941,50118,168997,UNKNOWN168997,GUILFORD,CT,6437,SUBSTATION,NOT AVAILABLE,NEW HAVEN,9009,USA,41.27801661,-72.68637497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,0,-999999,-999999,N,N
-9222986.224,3498343.713,50119,168998,UNKNOWN168998,BRANFORD,FL,32008,SUBSTATION,NOT AVAILABLE,SUWANNEE,12121,USA,29.95948993,-82.8514949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9221238.676,3498278.134,50120,168999,UNKNOWN168999,BRANFORD,FL,32008,SUBSTATION,NOT AVAILABLE,SUWANNEE,12121,USA,29.95897953,-82.83579641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9221228.278,3497383.052,50121,169000,TAP169000,BRANFORD,FL,32008,TAP,NOT AVAILABLE,SUWANNEE,12121,USA,29.952013,-82.835703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9180732.827,3330485.954,50122,169001,UNKNOWN169001,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.64457696,-82.47192618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,2,115,-999999,Y,N
-9180712.324,3330698.298,50123,169002,TAP169002,NOT AVAILABLE,FL,NOT AVAILABLE,TAP,IN SERVICE,HERNANDO,12053,USA,28.646251,-82.471742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,115,115,Y,Y
-9185653.617,3330337.76,50124,169003,TAP169003,BROOKSVILLE,FL,34614,TAP,IN SERVICE,HERNANDO,12053,USA,28.64340863,-82.51613039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,115,115,Y,Y
-9161918.506,3284339.002,50125,169004,UNKNOWN169004,WESLEY CHAPEL,FL,33545,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.28013871,-82.30291426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,1,-999999,-999999,N,N
-9163873.136,3283451.437,50126,169005,TAP169005,WESLEY CHAPEL,FL,33545,TAP,IN SERVICE,PASCO,12101,USA,28.273117,-82.320473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,-999999,-999999,N,N
-9145585.348,3270640.17,50127,169006,TAP169006,ZEPHYRHILLS,FL,33540,TAP,IN SERVICE,PASCO,12101,USA,28.171713,-82.156191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,69,69,Y,Y
-9172651.457,3245243.932,50128,169007,TAP169007,TAMPA,FL,33619,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.970412,-82.39933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,69,69,Y,Y
-9172028.847,3246647.11,50129,169008,TAP169008,TAMPA,FL,33619,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.981544,-82.393737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,69,69,Y,Y
-9171023.187,3222823.792,50130,169009,TAP169009,APOLLO BEACH,FL,33572,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.792388,-82.384703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,69,69,Y,Y
-9171109.682,3215588.905,50131,169010,TAP169010,RUSKIN,FL,33570,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.734878,-82.38548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,3,69,69,Y,Y
-9143925.001,3213083.908,50132,169011,UNKNOWN169011,LITHIA,FL,33547,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.71495874,-82.14127585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,2,-999999,-999999,N,N
-9144433.042,3212703.321,50133,169012,UNKNOWN169012,LITHIA,FL,33547,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.71193207,-82.14583966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,1,-999999,-999999,N,N
-9139931.097,3215262.538,50134,169013,DEADEND169013,LITHIA,FL,33547,DEAD END,IN SERVICE,HILLSBOROUGH,12057,USA,27.732283,-82.105398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,12/27/2019 0:00,1,-999999,-999999,N,N
-9254862.794,3786870.802,50135,169014,TAP169014,EASTMAN,GA,31023,TAP,IN SERVICE,DODGE,13091,USA,32.179309,-83.137847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9252703.53,3764457.155,50136,169015,TAP169015,RHINE,GA,31077,TAP,IN SERVICE,DODGE,13091,USA,32.008734,-83.11845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9252688.393,3764411.704,50137,169016,UNKNOWN169016,RHINE,GA,31077,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.00838778,-83.11831402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9252145.388,3760745.353,50138,169017,UNKNOWN169017,MILAN,GA,31060,SUBSTATION,IN SERVICE,DODGE,13091,USA,31.98045529,-83.11343613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9241051.162,3749384.579,50139,169018,TAP169018,JACKSONVILLE,GA,31544,TAP,IN SERVICE,TELFAIR,13271,USA,31.893848,-83.013775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9215934.823,3780776.139,50140,169019,TAP169019,ALAMO,GA,30411,TAP,IN SERVICE,WHEELER,13309,USA,32.13295821,-82.78815109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9197557.839,3815928.922,50141,169020,UNKNOWN169020,SOPERTON,GA,30457,SUBSTATION,IN SERVICE,TREUTLEN,13283,USA,32.39997565,-82.62306784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,N,N
-9198644.45,3814655.624,50142,169021,TAP169021,SOPERTON,GA,30457,TAP,IN SERVICE,TREUTLEN,13283,USA,32.39031751,-82.63282903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,N,N
-9192503.599,3808884.532,50143,169022,TAP169022,SOPERTON,GA,30457,TAP,IN SERVICE,TREUTLEN,13283,USA,32.34653005,-82.57766482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
