X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9184047.748,3819715.152,50144,169023,UNKNOWN169023,SOPERTON,GA,30457,SUBSTATION,IN SERVICE,TREUTLEN,13283,USA,32.4286886,-82.50170462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9239691.722,3813876.29,50145,169024,UNKNOWN169024,DEXTER,GA,31019,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.38440565,-83.00156295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9232995.149,3821875.822,50146,169025,UNKNOWN169025,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.44507,-82.9414066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9262608.379,3792263.105,50147,169026,UNKNOWN169026,EASTMAN,GA,31023,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.22029858,-83.20742678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9264118.119,3792997.677,50148,169027,TAP169027,EASTMAN,GA,31023,TAP,IN SERVICE,DODGE,13091,USA,32.225881,-83.220989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9261929.417,3795242.297,50149,169028,TAP169028,EASTMAN,GA,31023,TAP,IN SERVICE,DODGE,13091,USA,32.24293698,-83.20132756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9264696.166,3791863.132,50150,169029,UNKNOWN169029,EASTMAN,GA,31023,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.21725882,-83.22618169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9326843.043,3782312.748,50151,169030,TAP169030,PINEHURST,GA,31070,TAP,IN SERVICE,DOOLY,13093,USA,32.14464656,-83.78445658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9325088.138,3787491.346,50152,169031,TAP169031,PINEHURST,GA,31070,TAP,IN SERVICE,DOOLY,13093,USA,32.184027,-83.768692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9325055.676,3787472.422,50153,169032,UNKNOWN169032,PINEHURST,GA,31070,SUBSTATION,IN SERVICE,DOOLY,13093,USA,32.18388313,-83.76840039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9321571.439,3806541.888,50154,169033,UNKNOWN169033,ELKO,GA,31025,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.32874947,-83.73710096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9309469.007,3875032.001,50155,169034,TAP169034,MACON,GA,31217,TAP,IN SERVICE,BIBB,13021,USA,32.84714086,-83.62838296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9326175.573,3879444.682,50156,169035,UNKNOWN169035,MACON,GA,31220,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.88043681,-83.7784606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9322577.651,3879324.195,50157,169036,TAP169036,MACON,GA,31210,TAP,IN SERVICE,BIBB,13021,USA,32.87952784,-83.74613991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9297232.145,3883675.107,50158,169037,TAP169037,MACON,GA,31211,TAP,IN SERVICE,JONES,13169,USA,32.91234581,-83.51845736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9301652.499,3895142.772,50159,169038,UNKNOWN169038,GRAY,GA,31032,SUBSTATION,IN SERVICE,JONES,13169,USA,32.99878559,-83.55816607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9359723.815,3942901.978,50160,169039,UNKNOWN169039,LOCUST GROVE,GA,30248,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.35786886,-84.07982958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9385507.802,3932435.193,50161,169040,UNKNOWN169040,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.27929906,-84.31145108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9387020.261,3934952.258,50162,169041,TAP169041,GRIFFIN,GA,30223,TAP,IN SERVICE,SPALDING,13255,USA,33.29820009,-84.32503773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9381701.52,3920315.062,50163,169042,TAP169042,GRIFFIN,GA,30224,TAP,IN SERVICE,PIKE,13231,USA,33.18822985,-84.27725867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9393259.304,3926758.383,50164,169043,TAP169043,GRIFFIN,GA,30224,TAP,IN SERVICE,SPALDING,13255,USA,33.236656,-84.381084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9393327.777,3926806.908,50165,169044,UNKNOWN169044,GRIFFIN,GA,30224,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.2370206,-84.38169911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9348117.286,3946510.985,50166,169045,UNKNOWN169045,JACKSON,GA,30233,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.38494375,-83.97556636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9346644.551,3949629.091,50167,169046,UNKNOWN169046,JACKSON,GA,30233,SUBSTATION,IN SERVICE,BUTTS,13035,USA,33.4083291,-83.96233656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9321136.967,3964229.756,50168,169047,UNKNOWN169047,MANSFIELD,GA,30055,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.51774822,-83.73319803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9387176.024,4085590.422,50169,169048,UNKNOWN169048,MARBLEHILL,GA,30148,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.42186936,-84.32643697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9391753.157,4084181.172,50170,169049,UNKNOWN169049,TATE,GA,30177,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.41142591,-84.36755405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9391647.954,4084203.314,50171,169050,TAP169050,TATE,GA,30177,TAP,IN SERVICE,PICKENS,13227,USA,34.41159,-84.366609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9392432.868,4081341.751,50172,169051,TAP169051,BALL GROUND,GA,30107,TAP,IN SERVICE,PICKENS,13227,USA,34.39038,-84.37366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9392065.053,4080338.817,50173,169052,UNKNOWN169052,NELSON,GA,30151,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.38294495,-84.37035587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9397578.274,4091773.524,50174,169053,UNKNOWN169053,JASPER,GA,30143,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.46767472,-84.41988197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9397727.223,4090203.349,50175,169054,TAP169054,JASPER,GA,30143,TAP,IN SERVICE,PICKENS,13227,USA,34.456045,-84.42122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9339148.236,4098378.276,50176,169055,TAP169055,MURRAYVILLE,GA,30564,TAP,IN SERVICE,LUMPKIN,13187,USA,34.51657598,-83.89499601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9327106.472,4087463.411,50177,169056,TAP169056,GAINESVILLE,GA,30506,TAP,IN SERVICE,HALL,13139,USA,34.4357474,-83.786823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9334311.437,4087043.376,50178,169057,UNKNOWN169057,GAINESVILLE,GA,30506,SUBSTATION,IN SERVICE,HALL,13139,USA,34.43263532,-83.85154631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,115,-999999,Y,N
-9339854.589,4084132.543,50179,169058,UNKNOWN169058,MURRAYVILLE,GA,30564,SUBSTATION,IN SERVICE,HALL,13139,USA,34.41106551,-83.90134129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9347886.592,4023911.013,50180,169059,TAP169059,LAWRENCEVILLE,GA,30046,TAP,IN SERVICE,GWINNETT,13135,USA,33.963567,-83.973494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9347229.429,4024707.236,50181,169060,UNKNOWN169060,LAWRENCEVILLE,GA,30046,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.96949911,-83.96759061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9345900.127,4021365.481,50182,169061,UNKNOWN169061,LAWRENCEVILLE,GA,30045,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.94459924,-83.95564928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,115,-999999,Y,N
-9345024.123,4015644.832,50183,169062,TAP169062,GRAYSON,GA,30017,TAP,IN SERVICE,GWINNETT,13135,USA,33.901957,-83.94778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9318016.901,3983978.811,50184,169063,TAP169063,SOCIAL CIRCLE,GA,30025,TAP,IN SERVICE,WALTON,13297,USA,33.66553,-83.70517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,N,N
-9318186.552,3982488.25,50185,169064,TAP169064,SOCIAL CIRCLE,GA,30025,TAP,IN SERVICE,WALTON,13297,USA,33.654385,-83.706694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9318218.096,3984072.763,50186,169065,UNKNOWN169065,SOCIAL CIRCLE,GA,30025,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.66623244,-83.70697736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,N,N
-9324777,3980228.771,50187,169066,TAP169066,SOCIAL CIRCLE,GA,30025,TAP,IN SERVICE,NEWTON,13217,USA,33.637488,-83.765897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9316416.016,3982417.238,50188,169067,DEADEND169067,SOCIAL CIRCLE,GA,30025,DEAD END,IN SERVICE,WALTON,13297,USA,33.653854,-83.690789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-9260018.083,3961536.258,50189,169068,UNKNOWN169068,GREENSBORO,GA,30642,SUBSTATION,IN SERVICE,GREENE,13133,USA,33.49757321,-83.18415775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9267071.009,3956471.111,50190,169069,UNKNOWN169069,GREENSBORO,GA,30642,SUBSTATION,IN SERVICE,GREENE,13133,USA,33.4596212,-83.24751526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9270371.021,3944063.913,50191,169070,UNKNOWN169070,EATONTON,GA,31024,SUBSTATION,IN SERVICE,PUTNAM,13237,USA,33.36658666,-83.27715978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9278986.697,3934875.522,50192,169071,TAP169071,EATONTON,GA,31024,TAP,IN SERVICE,PUTNAM,13237,USA,33.29762393,-83.35455571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,4,-999999,-999999,N,N
-9268489.62,3915530.238,50193,169072,UNKNOWN169072,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.15225115,-83.26025886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9282330.374,3938303.893,50194,169073,UNKNOWN169073,EATONTON,GA,31024,SUBSTATION,IN SERVICE,PUTNAM,13237,USA,33.32336167,-83.38459247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9236924.396,3933303.99,50195,169074,TAP169074,SPARTA,GA,31087,TAP,IN SERVICE,HANCOCK,13141,USA,33.28582346,-82.97670364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9237179.332,3933564.788,50196,169075,UNKNOWN169075,SPARTA,GA,31087,SUBSTATION,IN SERVICE,HANCOCK,13141,USA,33.28778187,-82.97899376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9294369.524,3971924.611,50197,169076,UNKNOWN169076,MADISON,GA,30650,SUBSTATION,IN SERVICE,MORGAN,13211,USA,33.57535876,-83.492742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9294310.08,3971933.06,50198,169077,TAP169077,MADISON,GA,30650,TAP,IN SERVICE,MORGAN,13211,USA,33.575422,-83.492208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9234903.154,4051245.346,50199,169078,UNKNOWN169078,DEWY ROSE,GA,30634,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.16697916,-82.9585465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9227941.612,4046453.449,50200,169079,TAP169079,ELBERTON,GA,30635,TAP,IN SERVICE,ELBERT,13105,USA,34.13135491,-82.89600991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9195876.822,3954739.124,50201,169080,TAP169080,WARRENTON,GA,30828,TAP,IN SERVICE,WARREN,13301,USA,33.44664,-82.607967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9188268.703,3955596.018,50202,169081,UNKNOWN169081,THOMSON,GA,30824,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.45306264,-82.53962211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9183259.092,3957651.89,50203,169082,TAP169082,THOMSON,GA,30824,TAP,IN SERVICE,MCDUFFIE,13189,USA,33.46847,-82.49462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9182707.136,3958899.073,50204,169083,TAP169083,THOMSON,GA,30824,TAP,IN SERVICE,MCDUFFIE,13189,USA,33.47781545,-82.4896617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9153372.699,3908312.825,50205,169084,UNKNOWN169084,KEYSVILLE,GA,30816,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.09795307,-82.22614596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9148079.684,3908091.304,50206,169085,TAP169085,WAYNESBORO,GA,30830,TAP,IN SERVICE,BURKE,13033,USA,33.096286,-82.178598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9148014.169,3908023.835,50207,169086,UNKNOWN169086,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.09577825,-82.17800947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2019 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9128221.613,3909166.595,50208,169087,TAP169087,WAYNESBORO,GA,30830,TAP,IN SERVICE,BURKE,13033,USA,33.10437791,-82.00020992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9098476.759,3841867.071,50209,169088,TAP169088,SYLVANIA,GA,30467,TAP,IN SERVICE,SCREVEN,13251,USA,32.5964949,-81.73300735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9093166.547,3852517.546,50210,169089,TAP169089,SYLVANIA,GA,30467,TAP,IN SERVICE,SCREVEN,13251,USA,32.67706328,-81.6853049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,1/2/2020 0:00,3,115,115,Y,Y
-9101517.912,3816399.258,50211,169090,TAP169090,STATESBORO,GA,30458,TAP,IN SERVICE,BULLOCH,13031,USA,32.40354295,-81.76032649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9101392.4,3816377.378,50212,169091,TAP169091,STATESBORO,GA,30458,TAP,IN SERVICE,BULLOCH,13031,USA,32.403377,-81.759199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9090755.044,3812279.167,50213,169092,TAP169092,BROOKLET,GA,30415,TAP,IN SERVICE,BULLOCH,13031,USA,32.372289,-81.663642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9090249.857,3812412.514,50214,169093,UNKNOWN169093,BROOKLET,GA,30415,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.37330071,-81.65910383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9091556.512,3811104.222,50215,169094,UNKNOWN169094,BROOKLET,GA,30415,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.36337419,-81.67084171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9078985.995,3790418.883,50216,169095,UNKNOWN169095,ELLABELL,GA,31308,SUBSTATION,IN SERVICE,BRYAN,13029,USA,32.20628181,-81.55791883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,115,115,Y,Y
-9084797.56,3783098.734,50217,169096,TAP169096,PEMBROKE,GA,31321,TAP,IN SERVICE,BRYAN,13029,USA,32.15062465,-81.61012501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9064825.111,3785948.99,50218,169097,TAP169097,ELLABELL,GA,31308,TAP,IN SERVICE,BRYAN,13029,USA,32.1723,-81.43070945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9048231.742,3789210.665,50219,169098,UNKNOWN169098,GUYTON,GA,31312,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.19709773,-81.28164868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9038198.663,3787280.899,50220,169099,TAP169099,SAVANNAH,GA,31407,TAP,IN SERVICE,CHATHAM,13051,USA,32.182427,-81.19152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9038248.757,3787245.255,50221,169100,TAP169100,SAVANNAH,GA,31407,TAP,IN SERVICE,CHATHAM,13051,USA,32.182156,-81.19197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9038029.235,3789051.396,50222,169101,TAP169101,SAVANNAH,GA,31407,TAP,IN SERVICE,CHATHAM,13051,USA,32.195887,-81.189998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9036953.788,3790125.604,50223,169102,UNKNOWN169102,SAVANNAH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.20405258,-81.1803371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9036817.3,3796928.938,50224,169103,RISER169103,RINCON,GA,31326,RISER,IN SERVICE,EFFINGHAM,13103,USA,32.255751,-81.179111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9036809.826,3782519.9,50225,169104,TAP169104,SAVANNAH,GA,31408,TAP,IN SERVICE,CHATHAM,13051,USA,32.14622216,-81.17904386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9034872.418,3781333.761,50226,169105,TAP169105,SAVANNAH,GA,31407,TAP,IN SERVICE,CHATHAM,13051,USA,32.13719998,-81.16163984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9038779.49,3781625.08,50227,169106,RISER169106,SAVANNAH,GA,31408,RISER,IN SERVICE,CHATHAM,13051,USA,32.13941593,-81.19673765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9045228.842,3807528.39,50228,169107,UNKNOWN169107,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.33623741,-81.25467317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9040001.368,3810478.59,50229,169108,TAP169108,RINCON,GA,31326,TAP,IN SERVICE,EFFINGHAM,13103,USA,32.3586269,-81.20771397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9047012.118,3773518.892,50230,169109,UNKNOWN169109,POOLER,GA,31322,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.07773506,-81.27069261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,115,115,Y,Y
-9045331.148,3775996.609,50231,169110,TAP169110,POOLER,GA,31322,TAP,IN SERVICE,CHATHAM,13051,USA,32.0965927,-81.2555922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9027632.033,3764822.68,50232,169111,UNKNOWN169111,SAVANNAH,GA,31406,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.01151832,-81.09659834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9029180.258,3769521.176,50233,169112,TAP169112,SAVANNAH,GA,31405,TAP,IN SERVICE,CHATHAM,13051,USA,32.04730065,-81.11050629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9026782.826,3771735.773,50234,169113,UNKNOWN169113,SAVANNAH,GA,31401,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.06416151,-81.08896979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,115,-999999,Y,N
-9022985.368,3772431.381,50235,169114,TAP169114,SAVANNAH,GA,31404,TAP,IN SERVICE,CHATHAM,13051,USA,32.0694569,-81.05485664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9024432.004,3772824.971,50236,169115,TAP169115,SAVANNAH,GA,31404,TAP,IN SERVICE,CHATHAM,13051,USA,32.072453,-81.067852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9024631.269,3773105.724,50237,169116,UNKNOWN169116,SAVANNAH,GA,31404,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.0745901,-81.06964202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9024762.178,3772899.195,50238,169117,TAP169117,SAVANNAH,GA,31404,TAP,IN SERVICE,CHATHAM,13051,USA,32.073018,-81.070818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9025257.661,3772953.977,50239,169118,TAP169118,SAVANNAH,GA,31404,TAP,IN SERVICE,CHATHAM,13051,USA,32.073435,-81.075269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9025246.321,3773000.379,50240,169119,TAP169119,SAVANNAH,GA,31404,TAP,IN SERVICE,CHATHAM,13051,USA,32.07378822,-81.07516713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9030439.345,3762853.1,50241,169120,UNKNOWN169120,SAVANNAH,GA,31406,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,31.99651443,-81.12181686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,0,-999999,-999999,N,N
-9026005.711,3762418.541,50242,169121,UNKNOWN169121,SAVANNAH,GA,31406,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,31.99320371,-81.08198885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,0,-999999,-999999,N,N
-9085545.8,3730021.934,50243,169122,UNKNOWN169122,LUDOWICI,GA,31316,SUBSTATION,IN SERVICE,LONG,13183,USA,31.7460517,-81.61684656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,115,115,Y,Y
-9085319.978,3727349.255,50244,169123,TAP169123,LUDOWICI,GA,31316,TAP,IN SERVICE,LONG,13183,USA,31.7256324,-81.61481797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9139497.396,3687270.637,50245,169124,TAP169124,PATTERSON,GA,31557,TAP,IN SERVICE,PIERCE,13229,USA,31.4188925,-82.101502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9129134.483,3697184.243,50246,169125,UNKNOWN169125,SCREVEN,GA,31560,SUBSTATION,IN SERVICE,WAYNE,13305,USA,31.49485973,-82.00841037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,115,115,Y,Y
-9246129.093,3676422.631,50247,169126,TAP169126,WILLACOOCHEE,GA,31650,TAP,IN SERVICE,ATKINSON,13003,USA,31.33569447,-83.05939084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9273405.783,3612349.287,50248,169127,UNKNOWN169127,REMERTON,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.84279053,-83.3044215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9340269.274,3626428.851,50249,169128,UNKNOWN169128,COOLIDGE,GA,31738,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.95132092,-83.90506647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9340341.135,3626378.887,50250,169129,TAP169129,COOLIDGE,GA,31738,TAP,IN SERVICE,THOMAS,13275,USA,30.950936,-83.905712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9348733.956,3611313.96,50251,169130,TAP169130,THOMASVILLE,GA,31792,TAP,IN SERVICE,THOMAS,13275,USA,30.834805,-83.981106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9350906.463,3610344.121,50252,169131,UNKNOWN169131,THOMASVILLE,GA,31792,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.82732397,-84.00062196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9349624.442,3593812.937,50253,169132,UNKNOWN169132,THOMASVILLE,GA,31792,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.69971824,-83.98910537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9447566.072,3832266.546,50254,169133,TAP169133,COLUMBUS,GA,31907,TAP,IN SERVICE,MUSCOGEE,13215,USA,32.523807,-84.86893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,4,115,115,Y,Y
-9450345.963,3830267.352,50255,169134,TAP169134,COLUMBUS,GA,31907,TAP,IN SERVICE,MUSCOGEE,13215,USA,32.50866321,-84.89390219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9303014.596,3858280.707,50256,169135,TAP169135,MACON,GA,31217,TAP,IN SERVICE,TWIGGS,13289,USA,32.72063,-83.570402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9301572.934,3856171.626,50257,169136,UNKNOWN169136,MACON,GA,31217,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.70468883,-83.55745133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9308822.023,3857722.745,50258,169137,RISER169137,MACON,GA,31216,RISER,IN SERVICE,BIBB,13021,USA,32.716413,-83.622571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9308185.823,3849681.535,50259,169138,TAP169138,WARNER ROBINS,GA,31093,TAP,IN SERVICE,HOUSTON,13153,USA,32.65561661,-83.61685592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,5/4/2020 0:00,3,115,115,Y,Y
-9315533.252,3844730.208,50260,169139,TAP169139,WARNER ROBINS,GA,31028,TAP,IN SERVICE,HOUSTON,13153,USA,32.618161,-83.682859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9306862.377,3841083.857,50261,169140,TAP169140,WARNER ROBINS,GA,31088,TAP,IN SERVICE,HOUSTON,13153,USA,32.5905672,-83.6049672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,115,115,Y,Y
-9091598.066,3546411.662,50262,169141,DEADEND169141,JACKSONVILLE,FL,32204,DEAD END,IN SERVICE,DUVAL,12031,USA,30.332888,-81.671215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9086113.742,3352159.353,50263,169142,TAP169142,MT DORA,FL,32757,TAP,IN SERVICE,LAKE,12069,USA,28.81530435,-81.62194847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,69,69,Y,Y
-9081771.382,3296982.111,50264,169143,TAP169143,ORLANDO,FL,32830,TAP,IN SERVICE,ORANGE,12095,USA,28.38011056,-81.58294039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,69,69,Y,Y
-9081772.118,3295355.518,50265,169144,DEADEND169144,ORLANDO,FL,32830,DEAD END,IN SERVICE,ORANGE,12095,USA,28.367254,-81.582947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,69,69,Y,Y
-9049526.201,3279167.321,50266,169145,RISER169145,ST CLOUD,FL,34769,RISER,IN SERVICE,OSCEOLA,12097,USA,28.239218,-81.293277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9058832.241,3178879.989,50267,169146,TAP169146,SEBRING,FL,33876,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.4426124,-81.37687458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,69,69,Y,Y
-9063316.82,3184283.223,50268,169147,TAP169147,SEBRING,FL,33870,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.48568022,-81.41716024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,69,69,Y,Y
-9119249.879,3183831.86,50269,169148,TAP169148,ONA,FL,33865,TAP,IN SERVICE,HARDEE,12049,USA,27.48208315,-81.91961546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9138509.167,3180749.201,50270,169149,UNKNOWN169149,MYAKKA CITY,FL,34251,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.45751332,-82.09262459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9145121.696,3204565.314,50271,169150,UNKNOWN169150,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.64719329,-82.15202595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9146910.161,3204413.094,50272,169151,TAP169151,NOT AVAILABLE,FL,NOT AVAILABLE,TAP,IN SERVICE,MANATEE,12081,USA,27.645982,-82.168092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9146904.871,3204422.98,50273,169152,UNKNOWN169152,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.64606067,-82.16804448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9148164.778,3200184.444,50274,169153,UNKNOWN169153,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.61232709,-82.17936242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9148271.042,3204051.053,50275,169154,TAP169154,NOT AVAILABLE,FL,NOT AVAILABLE,TAP,IN SERVICE,MANATEE,12081,USA,27.643101,-82.180317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9121338.222,3235712.257,50276,169155,DEADEND169155,MULBERRY,FL,33860,DEAD END,IN SERVICE,POLK,12105,USA,27.89476282,-81.93837537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9119164.78,3235714.546,50277,169156,TAP169156,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.894781,-81.918851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9128553.856,3204407.384,50278,169157,UNKNOWN169157,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.64593656,-82.00319451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9122375.83,3202253.421,50279,169158,UNKNOWN169158,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.62879493,-81.94769635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-9122171.342,3202279.133,50280,169159,TAP169159,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.62899956,-81.94585941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-9118829.114,3202603.035,50281,169160,UNKNOWN169160,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.6315774,-81.91583566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-8928160.157,2974419.014,50282,169161,TAP169161,MIAMI,FL,33127,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.80071103,-80.20302729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,4,-999999,-999999,N,N
-8928161.217,2974431.371,50283,169162,DEADEND169162,MIAMI,FL,33127,DEAD END,IN SERVICE,MIAMI-DADE,12086,USA,25.80081097,-80.2030368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-8928188.624,2974408.501,50284,169163,DEADEND169163,MIAMI,FL,33127,DEAD END,IN SERVICE,MIAMI-DADE,12086,USA,25.800626,-80.203283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-8927568.685,2974098.279,50285,169164,TAP169164,MIAMI,FL,33127,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.798117,-80.197714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-8927565.123,2973940.017,50286,169165,TAP169165,MIAMI,FL,33127,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.796837,-80.197682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,-999999,-999999,N,N
-8948517.967,2976608.535,50287,169166,TAP169166,MIAMI,FL,33178,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.81841779,-80.3859046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2019 0:00,IMAGERY,12/30/2019 0:00,3,230,230,N,N
-9973310.55,4837308.7,50288,169167,TAP169167,SPRINGFIELD,IL,62707,TAP,IN SERVICE,SANGAMON,17167,USA,39.802674,-89.591773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-9966186.882,4835190.93,50289,169168,TAP169168,SPRINGFIELD,IL,62712,TAP,IN SERVICE,SANGAMON,17167,USA,39.788057,-89.52778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-9964045.693,4835173.945,50290,169169,UNKNOWN169169,ROCHESTER,IL,62563,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.78793975,-89.50854538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9966070.836,4830834.318,50291,169170,UNKNOWN169170,ROCHESTER,IL,62563,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.75797758,-89.52673755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-9771023.84,4635852.878,50292,169171,UNKNOWN169171,MT CARMEL,IL,62863,SUBSTATION,IN SERVICE,WABASH,17185,USA,38.39834804,-87.77460057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,138,138,Y,Y
-9773005.145,4636325.05,50293,169172,UNKNOWN169172,MT CARMEL,IL,62863,SUBSTATION,IN SERVICE,WABASH,17185,USA,38.40167215,-87.79239894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,138,138,Y,Y
-9796534.376,4615794.943,50294,169173,UNKNOWN169173,GRAYVILLE,IL,62844,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.25699832,-88.00376562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,69,69,Y,Y
-10017535.85,4851729.92,50295,169174,UNKNOWN169174,PLEASANT PLAINS,IL,62677,SUBSTATION,IN SERVICE,MENARD,17129,USA,39.9021277,-89.98905561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-10034862.47,4858153.903,50296,169175,UNKNOWN169175,VIRGINIA,IL,62691,SUBSTATION,IN SERVICE,CASS,17017,USA,39.9463833,-90.14470329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-10034890.15,4858148.051,50297,169176,TAP169176,VIRGINIA,IL,62691,TAP,IN SERVICE,CASS,17017,USA,39.946343,-90.144952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-10036982.96,4859094.676,50298,169177,TAP169177,VIRGINIA,IL,62691,TAP,IN SERVICE,CASS,17017,USA,39.952862,-90.163752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-10035891.26,4878880.995,50299,169178,UNKNOWN169178,BATH,IL,62617,SUBSTATION,IN SERVICE,MASON,17125,USA,40.08897964,-90.15394512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-10042238.39,4859362.519,50300,169179,UNKNOWN169179,VIRGINIA,IL,62691,SUBSTATION,IN SERVICE,CASS,17017,USA,39.9547064,-90.21096236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-10056685.06,4861449.65,50301,169180,TAP169180,VIRGINIA,IL,62691,TAP,IN SERVICE,CASS,17017,USA,39.969077,-90.340739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-10055825.96,4856744.925,50302,169181,UNKNOWN169181,ARENZVILLE,IL,62611,SUBSTATION,IN SERVICE,CASS,17017,USA,39.93667913,-90.33302158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-10066767.33,4868820.88,50303,169182,UNKNOWN169182,BEARDSTOWN,IL,62618,SUBSTATION,IN SERVICE,CASS,17017,USA,40.0198062,-90.4313095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-10067171.74,4872121.788,50304,169183,UNKNOWN169183,FREDERICK,IL,62639,SUBSTATION,IN SERVICE,SCHUYLER,17169,USA,40.04251101,-90.43494246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-10079753.56,4883426.96,50305,169184,UNKNOWN169184,RUSHVILLE,IL,62681,SUBSTATION,IN SERVICE,SCHUYLER,17169,USA,40.12021469,-90.54796686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-10080790.83,4887157.562,50306,169185,UNKNOWN169185,RUSHVILLE,IL,62681,SUBSTATION,IN SERVICE,SCHUYLER,17169,USA,40.14583673,-90.55728483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-10081859.89,4890343.269,50307,169186,UNKNOWN169186,RUSHVILLE,IL,62681,SUBSTATION,IN SERVICE,SCHUYLER,17169,USA,40.16770873,-90.56688833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-10081068.22,4883129.933,50308,169187,UNKNOWN169187,RUSHVILLE,IL,62681,SUBSTATION,IN SERVICE,SCHUYLER,17169,USA,40.11817428,-90.55977666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-10082262.43,4870287.068,50309,169188,UNKNOWN169188,FREDERICK,IL,62639,SUBSTATION,IN SERVICE,SCHUYLER,17169,USA,40.02989209,-90.57050437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-10081932.88,4870254.635,50310,169189,TAP169189,FREDERICK,IL,62639,TAP,IN SERVICE,SCHUYLER,17169,USA,40.029669,-90.567544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-10094136.89,4862832.64,50311,169190,UNKNOWN169190,MOUNT STERLING,IL,62353,SUBSTATION,IN SERVICE,BROWN,17009,USA,39.97859768,-90.67717448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,3,-999999,-999999,N,N
-10083083.21,4763493.66,50312,169191,UNKNOWN169191,ELDRED,IL,62027,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.29136639,-90.57787754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,2,-999999,-999999,N,N
-10043883.28,4644819.771,50313,169192,UNKNOWN169192,COLUMBIA,IL,62236,SUBSTATION,IN SERVICE,MONROE,17133,USA,38.46144919,-90.22573862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,0,-999999,-999999,N,N
-10033079.73,4683329.711,50314,169193,UNKNOWN169193,GRANITE CITY,IL,62040,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.73182101,-90.12868868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2019 0:00,IMAGERY,12/20/2019 0:00,1,-999999,-999999,N,N
-11271010.12,4571256.972,50315,169194,TAP169194,LAKIN,KS,67860,TAP,IN SERVICE,KEARNY,20093,USA,37.94215144,-101.2492066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-11275556.57,4571518.897,50316,169195,RISER169195,LAKIN,KS,67860,RISER,IN SERVICE,KEARNY,20093,USA,37.944007,-101.290048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-11226300.7,4574874.642,50317,169196,TAP169196,GARDEN CITY,KS,67846,TAP,IN SERVICE,FINNEY,20055,USA,37.967776,-100.847575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,34.5,34.5,N,N
-11228270.6,4576891.192,50318,169197,UNKNOWN169197,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.98205568,-100.865271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,2,34.5,34.5,Y,Y
-11222349.27,4573786.482,50319,169198,TAP169198,GARDEN CITY,KS,67846,TAP,IN SERVICE,FINNEY,20055,USA,37.96006932,-100.8120787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,34.5,34.5,N,N
-11222380.67,4573600.025,50320,169199,UNKNOWN169199,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.95874869,-100.8123608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,34.5,34.5,Y,Y
-11242498.91,4581997.747,50321,169200,TAP169200,HOLCOMB,KS,67851,TAP,IN SERVICE,FINNEY,20055,USA,38.018204,-100.993086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,115,115,N,N
-11242551.4,4584086.203,50322,169201,UNKNOWN169201,HOLCOMB,KS,67851,SUBSTATION,IN SERVICE,FINNEY,20055,USA,38.03298265,-100.9935576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-10975570.82,4479319.117,50323,169202,UNKNOWN169202,MEDICINE LODGE,KS,67104,SUBSTATION,IN SERVICE,BARBER,20007,USA,37.28794607,-98.59523023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,138,115,N,N
-11011710.8,4493560.219,50324,169203,UNKNOWN169203,SUN CITY,KS,67143,SUBSTATION,IN SERVICE,BARBER,20007,USA,37.38965843,-98.91988113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,115,115,Y,Y
-11010697.24,4495521.886,50325,169204,TAP169204,COATS,KS,67028,TAP,IN SERVICE,BARBER,20007,USA,37.4036582,-98.91077624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,115,115,N,N
-10783277.73,4557239.505,50326,169205,TAP169205,EL DORADO,KS,67042,TAP,IN SERVICE,BUTLER,20015,USA,37.842779,-96.867832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,N,N
-10783310.57,4555613.321,50327,169206,TAP169206,EL DORADO,KS,67042,TAP,IN SERVICE,BUTLER,20015,USA,37.831242,-96.868127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-10788760.66,4551605.963,50328,169207,TAP169207,EL DORADO,KS,67042,TAP,IN SERVICE,BUTLER,20015,USA,37.802804,-96.917086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9797320.465,4544170.628,50329,169208,TAP169208,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.75001052,-88.01082717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,N,N
-9799890.034,4540241.343,50330,169209,DEADEND169209,MORGANFIELD,KY,42437,DEAD END,IN SERVICE,UNION,21225,USA,37.722096,-88.03391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,2,69,69,N,N
-9796765.741,4536517.18,50331,169210,TAP169210,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.695629,-88.005844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9792867.981,4535992.795,50332,169211,TAP169211,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.69190153,-87.97082983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,69,69,Y,Y
-9791442.784,4532656.308,50333,169212,TAP169212,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.66818045,-87.95802707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9794355.277,4516787.768,50334,169213,UNKNOWN169213,STURGIS,KY,42459,SUBSTATION,IN SERVICE,UNION,21225,USA,37.55525778,-87.98419043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,2,-999999,-999999,N,N
-9794671.821,4516882.723,50335,169214,TAP169214,STURGIS,KY,42459,TAP,IN SERVICE,UNION,21225,USA,37.555934,-87.987034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9799970.372,4516738.204,50336,169215,UNKNOWN169215,STURGIS,KY,42459,SUBSTATION,IN SERVICE,UNION,21225,USA,37.55490481,-88.03463169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,-999999,-999999,N,N
-9768425.468,4512411.288,50337,169216,TAP169216,DIXON,KY,42409,TAP,IN SERVICE,WEBSTER,21233,USA,37.524084,-87.751259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9777125.493,4504449.229,50338,169217,TAP169217,CLAY,KY,42404,TAP,IN SERVICE,WEBSTER,21233,USA,37.46733662,-87.82941265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
