X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9774009.143,4500493.748,50339,169218,TAP169218,PROVIDENCE,KY,42450,TAP,IN SERVICE,WEBSTER,21233,USA,37.439129,-87.801418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9770278.015,4494041.351,50340,169219,TAP169219,PROVIDENCE,KY,42450,TAP,IN SERVICE,WEBSTER,21233,USA,37.39309236,-87.76790071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9766861.986,4492163.09,50341,169220,TAP169220,PROVIDENCE,KY,42450,TAP,IN SERVICE,HOPKINS,21107,USA,37.379686,-87.737214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9766909.297,4492252.748,50342,169221,TAP169221,PROVIDENCE,KY,42450,TAP,IN SERVICE,HOPKINS,21107,USA,37.380326,-87.737639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9741275.424,4499739.914,50343,169222,TAP169222,MANITOU,KY,42436,TAP,IN SERVICE,HOPKINS,21107,USA,37.433752,-87.507366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9747640.041,4481906.917,50344,169223,DEADEND169223,MADISONVILLE,KY,42431,DEAD END,IN SERVICE,HOPKINS,21107,USA,37.30643882,-87.56454033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,69,69,Y,Y
-9745806.41,4483543.484,50345,169224,TAP169224,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.31813158,-87.54806854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9743790.465,4487293.159,50346,169225,TAP169225,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.344915,-87.529959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9740457.671,4487156.636,50347,169226,TAP169226,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.34394,-87.50002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9739422.956,4486812.465,50348,169227,TAP169227,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.341482,-87.490725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9739478.059,4483921.341,50349,169228,TAP169228,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.320831,-87.49122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9737031.702,4480168.448,50350,169229,TAP169229,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.294016,-87.469244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9731390.777,4483190.918,50351,169230,TAP169230,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.31561276,-87.41857071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9745019.21,4488050.861,50352,169231,TAP169231,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.350326,-87.540997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9739350.042,4485075.399,50353,169232,TAP169232,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.329075,-87.49007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9739300.505,4486866.792,50354,169233,TAP169233,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.34187,-87.489625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9738258.693,4487866.101,50355,169234,UNKNOWN169234,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.3490066,-87.48026625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,1,69,69,Y,Y
-9738762.832,4488113.596,50356,169235,TAP169235,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.350774,-87.484795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9739385.836,4479529.3,50357,169236,TAP169236,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.28944823,-87.49039154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9734655.888,4483793.96,50358,169237,TAP169237,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.319921,-87.4479017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9735030.623,4471789.413,50359,169238,TAP169238,WHITE PLAINS,KY,42464,TAP,IN SERVICE,HOPKINS,21107,USA,37.234112,-87.451268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,-999999,-999999,N,N
-9736470.318,4466233.221,50360,169239,TAP169239,NORTONVILLE,KY,42442,TAP,IN SERVICE,HOPKINS,21107,USA,37.194363,-87.464201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9736699.08,4466269.415,50361,169240,TAP169240,NORTONVILLE,KY,42442,TAP,IN SERVICE,HOPKINS,21107,USA,37.194622,-87.466256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2020 0:00,IMAGERY,1/2/2020 0:00,3,69,69,Y,Y
-9783400.946,4451823.038,50362,169241,TAP169241,PRINCETON,KY,42445,TAP,IN SERVICE,CALDWELL,21033,USA,37.091175,-87.885786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,161,161,Y,Y
-9782897.907,4452715.604,50363,169242,UNKNOWN169242,PRINCETON,KY,42445,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.09757055,-87.88126713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,161,161,Y,Y
-9785272.295,4454327.706,50364,169243,UNKNOWN169243,PRINCETON,KY,42445,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.10912046,-87.90259662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,2,161,161,Y,Y
-9826584.559,4446645.712,50365,169244,TAP169244,GRAND RIVERS,KY,42045,TAP,IN SERVICE,LIVINGSTON,21139,USA,37.054067,-88.273711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,-999999,-999999,N,N
-9866684.944,4448771.959,50366,169245,UNKNOWN169245,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.06930888,-88.63393889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,-999999,Y,N
-9863316.985,4450694.38,50367,169246,TAP169246,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.083087,-88.603684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9862296.965,4447545.995,50368,169247,TAP169247,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.060521,-88.594521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9868614.173,4446004.308,50369,169248,UNKNOWN169248,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.04946854,-88.65126945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,2,-999999,-999999,N,N
-9870062.327,4444882.274,50370,169249,UNKNOWN169249,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.04142358,-88.66427844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,2,-999999,-999999,N,N
-9870915.772,4443655.175,50371,169250,SUB10,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.03262433,-88.67194506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,4/23/2020 0:00,1,-999999,-999999,N,N
-9871433.735,4450626.424,50372,169251,TAP169251,PADUCAH,KY,42001,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.0826,-88.676598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9877985.443,4452353.498,50373,169252,TAP169252,WEST PADUCAH,KY,42086,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.094976,-88.735453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9877937.91,4447818.857,50374,169253,TAP169253,PADUCAH,KY,42001,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.062477,-88.735026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9877567.661,4445863.92,50375,169254,TAP169254,PADUCAH,KY,42001,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.048462,-88.7317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,4,69,69,Y,Y
-9887767.087,4451423.5,50376,169255,TAP169255,KEVIL,KY,42053,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.088312,-88.823323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,-999999,-999999,N,N
-9877150.24,4438089.327,50377,169256,TAP169256,PADUCAH,KY,42001,TAP,IN SERVICE,MCCRACKEN,21145,USA,36.99270012,-88.72795024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9871030.973,4438491.199,50378,169257,TAP169257,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,36.99558348,-88.67297993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9864036.221,4435599.134,50379,169258,TAP169258,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,36.974831,-88.610145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9862769.85,4434601.22,50380,169259,TAP169259,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,36.967669,-88.598769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9862657.974,4440020.649,50381,169260,TAP169260,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.006556,-88.597764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9855126.209,4442818.201,50382,169261,TAP169261,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.026622,-88.530105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9861822.699,4441656.584,50383,169262,TAP169262,PADUCAH,KY,42003,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.01829072,-88.59026059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,-999999,-999999,N,N
-9859397.719,4445681.428,50384,169263,SUB4,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.04715358,-88.56847663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,4/23/2020 0:00,1,-999999,-999999,N,N
-9872376.776,4448425.261,50385,169264,UNKNOWN169264,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.0668238,-88.68506948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9872150.41,4448423.475,50386,169265,TAP169265,PADUCAH,KY,42001,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.066811,-88.683036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9875437.674,4445528.346,50387,169266,TAP169266,PADUCAH,KY,42001,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.046056,-88.712566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9781347.855,4415734.677,50388,169267,UNKNOWN169267,CADIZ,KY,42211,SUBSTATION,IN SERVICE,TRIGG,21221,USA,36.8321375,-87.86734278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,-999999,-999999,N,N
-9847711.217,4445714.542,50389,169268,TAP169268,LEDBETTER,KY,42058,TAP,IN SERVICE,LIVINGSTON,21139,USA,37.047391,-88.463495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9839235.574,4456187.951,50390,169269,TAP169269,SMITHLAND,KY,42081,TAP,IN SERVICE,LIVINGSTON,21139,USA,37.122446,-88.387357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9838897.163,4455442.448,50391,169270,TAP169270,SMITHLAND,KY,42081,TAP,IN SERVICE,LIVINGSTON,21139,USA,37.117106,-88.384317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9839434.39,4470516.3,50392,169271,TAP169271,SMITHLAND,KY,42081,TAP,IN SERVICE,LIVINGSTON,21139,USA,37.225006,-88.389143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9824786.226,4466672.435,50393,169272,UNKNOWN169272,SALEM,KY,42078,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.1975059,-88.2575563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9839834.584,4474260.441,50394,169273,TAP169273,SMITHLAND,KY,42081,TAP,IN SERVICE,LIVINGSTON,21139,USA,37.251783,-88.392738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9836397.197,4473427.501,50395,169274,UNKNOWN169274,BURNA,KY,42028,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.24582688,-88.36185942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9826174.002,4442498.153,50396,169275,DEADEND169275,GRAND RIVERS,KY,42045,DEAD END,IN SERVICE,LIVINGSTON,21139,USA,37.02432666,-88.27002291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,161,161,Y,Y
-9741748.086,4547547.618,50397,169276,TAP169276,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.773993,-87.511612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,161,161,Y,Y
-9739272.23,4554519.381,50398,169277,TAP169277,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.82348,-87.489371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9735758.611,4559365.248,50399,169278,UNKNOWN169278,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.85785742,-87.45780762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9743179.098,4560163.102,50400,169279,TAP169279,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.863516,-87.524467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9747490.06,4560014.105,50401,169280,UNKNOWN169280,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.8624593,-87.56319302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,2,69,69,Y,Y
-9737618.133,4521481.519,50402,169281,TAP169281,SEBREE,KY,42455,TAP,IN SERVICE,WEBSTER,21233,USA,37.588677,-87.474512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9737975.934,4520843.883,50403,169282,UNKNOWN169282,SEBREE,KY,42455,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.58413795,-87.47772618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9737878.064,4520914.408,50404,169283,TAP169283,SEBREE,KY,42455,TAP,IN SERVICE,WEBSTER,21233,USA,37.58464,-87.476847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9737974.875,4519845.187,50405,169284,UNKNOWN169284,SEBREE,KY,42455,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.57702812,-87.47771666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9728484.926,4498827.452,50406,169285,TAP169285,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.427243,-87.392467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9727243.491,4493958.914,50407,169286,DEADEND169286,MADISONVILLE,KY,42431,DEAD END,IN SERVICE,HOPKINS,21107,USA,37.392504,-87.381315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9736916.375,4510550.836,50408,169287,TAP169287,SLAUGHTERS,KY,42456,TAP,IN SERVICE,WEBSTER,21233,USA,37.510828,-87.468208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9712698.151,4512960.578,50409,169288,TAP169288,RUMSEY,KY,42371,TAP,IN SERVICE,MCLEAN,21149,USA,37.52799732,-87.25065199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9726139.09,4513881.106,50410,169289,TAP169289,SLAUGHTERS,KY,42456,TAP,IN SERVICE,HOPKINS,21107,USA,37.534555,-87.371394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9733881.138,4517061.76,50411,169290,TAP169290,SEBREE,KY,42455,TAP,IN SERVICE,WEBSTER,21233,USA,37.557209,-87.440942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9743813.508,4524580.031,50412,169291,TAP169291,SEBREE,KY,42455,TAP,IN SERVICE,WEBSTER,21233,USA,37.61073,-87.530166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9743813.041,4524421.413,50413,169292,UNKNOWN169292,SEBREE,KY,42455,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.60960123,-87.5301618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9755211.734,4529650.376,50414,169293,TAP169293,ROBARDS,KY,42452,TAP,IN SERVICE,HENDERSON,21101,USA,37.646803,-87.632558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9756097.134,4528723.581,50415,169294,UNKNOWN169294,SEBREE,KY,42455,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.64021062,-87.64051168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9755819.539,4534901.682,50416,169295,TAP169295,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.68414499,-87.63801801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9755676.504,4534869.55,50417,169296,UNKNOWN169296,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.68391656,-87.6367331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9771063.072,4540762.215,50418,169297,TAP169297,WAVERLY,KY,42462,TAP,IN SERVICE,UNION,21225,USA,37.725797,-87.774953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9767763.229,4547194.554,50419,169298,DEADEND169298,HENDERSON,KY,42420,DEAD END,IN SERVICE,HENDERSON,21101,USA,37.771486,-87.74531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,1,69,69,Y,Y
-9780679.852,4536619.599,50420,169299,TAP169299,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.696357,-87.861342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2020 0:00,IMAGERY,1/3/2020 0:00,3,69,69,Y,Y
-9775828.684,4535303.94,50421,169300,UNKNOWN169300,WAVERLY,KY,42462,SUBSTATION,IN SERVICE,UNION,21225,USA,37.68700467,-87.81776322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,69,69,Y,Y
-9777891.633,4537375.391,50422,169301,TAP169301,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.701729,-87.836295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9801376.928,4547414.39,50423,169302,DEADEND169302,NOT AVAILABLE,IL,NOT AVAILABLE,DEAD END,IN SERVICE,GALLATIN,17059,USA,37.773047,-88.047267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,69,69,Y,Y
-9761071.703,4573541.758,50424,169303,TAP169303,EVANSVILLE,IN,47712,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.958336,-87.685199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9760915.275,4570816.571,50425,169304,UNKNOWN169304,EVANSVILLE,IN,47712,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.9390314,-87.68379378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/8/2020 0:00,1,69,69,Y,Y
-9587300.312,4580142.437,50426,169305,UNKNOWN169305,BRANDENBURG,KY,40108,SUBSTATION,IN SERVICE,MEADE,21163,USA,38.00507268,-86.12418404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,2,-999999,-999999,N,N
-9562851.565,4584669.6,50427,169306,UNKNOWN169306,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.03711044,-85.90455721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,-999999,-999999,N,N
-9567715.425,4568312.971,50428,169307,TAP169307,FORT KNOX,KY,40121,TAP,IN SERVICE,HARDIN,21093,USA,37.921292,-85.94825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9567414.973,4567254.662,50429,169308,TAP169308,FORT KNOX,KY,40121,TAP,IN SERVICE,HARDIN,21093,USA,37.913792,-85.945551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9567135.227,4566046.204,50430,169309,TAP169309,FORT KNOX,KY,40121,TAP,IN SERVICE,HARDIN,21093,USA,37.905227,-85.943038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9569435.311,4563880.362,50431,169310,TAP169310,FORT KNOX,KY,40121,TAP,IN SERVICE,HARDIN,21093,USA,37.889874,-85.9637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9569027.547,4566240.62,50432,169311,TAP169311,FORT KNOX,KY,40121,TAP,IN SERVICE,HARDIN,21093,USA,37.906605,-85.960037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9483472.062,4659996.211,50433,169312,TAP169312,CAMPBELLSBURG,KY,40011,TAP,IN SERVICE,TRIMBLE,21223,USA,38.568122,-85.191479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9450313.944,4605864.12,50434,169313,RISER169313,FRANKFORT,KY,40601,RISER,IN SERVICE,FRANKLIN,21073,USA,38.18691311,-84.89361456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,2,-999999,-999999,N,N
-9450334.605,4606363.564,50435,169314,RISER169314,FRANKFORT,KY,40601,RISER,IN SERVICE,FRANKLIN,21073,USA,38.19043947,-84.89380016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,2,-999999,-999999,N,N
-9448409.984,4608555.238,50436,169315,UNKNOWN169315,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.20591192,-84.87651099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,2,-999999,-999999,N,N
-9445602.953,4609267.141,50437,169316,TAP169316,FRANKFORT,KY,40601,TAP,IN SERVICE,FRANKLIN,21073,USA,38.210937,-84.851295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9430038.373,4608800.475,50438,169317,TAP169317,GEORGETOWN,KY,40324,TAP,IN SERVICE,SCOTT,21209,USA,38.207643,-84.711476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9428129.994,4618194.282,50439,169318,UNKNOWN169318,STAMPING GROUND,KY,40379,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.27392115,-84.69433274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,-999999,-999999,N,N
-9426922.318,4601369.663,50440,169319,DEADEND169319,MIDWAY,KY,40347,DEAD END,IN SERVICE,WOODFORD,21239,USA,38.155172,-84.683484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,-999999,-999999,N,N
-9378705.839,4608599.732,50441,169320,TAP169320,PARIS,KY,40361,TAP,IN SERVICE,BOURBON,21017,USA,38.206226,-84.250348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9378877.159,4608509.633,50442,169321,TAP169321,PARIS,KY,40361,TAP,IN SERVICE,BOURBON,21017,USA,38.20559,-84.251887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9389111.331,4597427.9,50443,169322,TAP169322,PARIS,KY,40361,TAP,IN SERVICE,BOURBON,21017,USA,38.1273228,-84.34382213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,138,138,Y,Y
-9341423.939,4654115.761,50444,169323,TAP169323,MAYSLICK,KY,41055,TAP,IN SERVICE,MASON,21161,USA,38.526808,-83.915439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9323171.213,4670621.547,50445,169324,UNKNOWN169324,ABERDEEN,KY,45101,SUBSTATION,IN SERVICE,MASON,21161,USA,38.64271172,-83.75147198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,-999999,-999999,N,N
-9323247.136,4670580.112,50446,169325,TAP169325,MAYSVILLE,KY,41056,TAP,IN SERVICE,MASON,21161,USA,38.642421,-83.752154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9325273.151,4671511.121,50447,169326,TAP169326,ABERDEEN,KY,45101,TAP,IN SERVICE,MASON,21161,USA,38.648953,-83.770354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,-999999,-999999,N,N
-9291019.587,4566186.302,50448,169327,TAP169327,EZEL,KY,41425,TAP,IN SERVICE,MORGAN,21175,USA,37.90622,-83.462649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9269192.284,4573498.273,50449,169328,TAP169328,WEST LIBERTY,KY,41472,TAP,IN SERVICE,MORGAN,21175,USA,37.958028,-83.266571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9271284.567,4574464.511,50450,169329,UNKNOWN169329,WEST LIBERTY,KY,41472,SUBSTATION,IN SERVICE,MORGAN,21175,USA,37.96487142,-83.2853663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,69,69,Y,Y
-9257153.798,4509401.019,50451,169330,UNKNOWN169330,CLAYHOLE,KY,41317,SUBSTATION,IN SERVICE,BREATHITT,21025,USA,37.50263421,-83.15842744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,138,138,Y,Y
-9333821.404,4430784.703,50452,169331,UNKNOWN169331,GIRDLER,KY,40943,SUBSTATION,IN SERVICE,KNOX,21121,USA,36.94027173,-83.84714426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,69,69,Y,Y
-9339706.391,4428571.848,50453,169332,TAP169332,GRAY,KY,40734,TAP,IN SERVICE,KNOX,21121,USA,36.924382,-83.90001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9339670.101,4428772.09,50454,169333,TAP169333,GRAY,KY,40734,TAP,IN SERVICE,KNOX,21121,USA,36.92582,-83.899684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,3,69,69,Y,Y
-9339625.463,4428803.08,50455,169334,UNKNOWN169334,GRAY,KY,40734,SUBSTATION,IN SERVICE,KNOX,21121,USA,36.92604255,-83.89928301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2020 0:00,IMAGERY,1/6/2020 0:00,1,69,69,Y,Y
-9956574.332,4510528.803,50456,169335,TAP169335,WOLF LAKE,IL,62998,TAP,IN SERVICE,UNION,17181,USA,37.510671,-89.441429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/7/2020 0:00,3,-999999,-999999,N,N
-9956603.493,4510521.886,50457,169336,UNKNOWN169336,WOLF LAKE,IL,62998,SUBSTATION,IN SERVICE,UNION,17181,USA,37.51062171,-89.44169095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/7/2020 0:00,1,-999999,-999999,N,N
-9916116.438,4510577.623,50458,169337,UNKNOWN169337,BUNCOMBE,IL,62912,SUBSTATION,IN SERVICE,UNION,17181,USA,37.51101888,-89.07798956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/7/2020 0:00,1,-999999,-999999,N,N
-9845964.28,4551883.377,50459,169338,TAP169338,ELDORADO,IL,62930,TAP,IN SERVICE,SALINE,17165,USA,37.804773,-88.447802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/7/2020 0:00,3,69,69,Y,Y
-9735078.824,4605910.134,50460,169339,TAP169339,ELBERFELD,IN,47613,TAP,IN SERVICE,WARRICK,18173,USA,38.187238,-87.451701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9735081.83,4605089.994,50461,169340,TAP169340,ELBERFELD,IN,47613,TAP,IN SERVICE,WARRICK,18173,USA,38.181447,-87.451728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9730000.652,4604974.293,50462,169341,TAP169341,ELBERFELD,IN,47613,TAP,IN SERVICE,WARRICK,18173,USA,38.18063,-87.406083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9730000.007,4604999.854,50463,169342,UNKNOWN169342,ELBERFELD,IN,47613,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.1808105,-87.40607721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,1,69,69,Y,Y
-9735581.13,4600720.898,50464,169343,ELBERFELD SOUTH,ELBERFELD,IN,47613,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.1505891,-87.45621329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,2/4/2020 0:00,1,69,69,Y,Y
-9735607.618,4600690.584,50465,169344,TAP169344,ELBERFELD,IN,47613,TAP,IN SERVICE,WARRICK,18173,USA,38.15037495,-87.45645123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9724745.259,4592496.688,50466,169345,TAP169345,CHANDLER,IN,47610,TAP,IN SERVICE,WARRICK,18173,USA,38.092468,-87.358873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9727883.847,4583766.692,50467,169346,TAP169346,CHANDLER,IN,47610,TAP,IN SERVICE,WARRICK,18173,USA,38.03072187,-87.38706742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9717681.151,4585794.751,50468,169347,UNKNOWN169347,BOONVILLE,IN,47601,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.04507071,-87.29541504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,2,69,69,Y,Y
-9715952.689,4612067.868,50469,169348,TAP169348,LYNNVILLE,IN,47619,TAP,IN SERVICE,WARRICK,18173,USA,38.230703,-87.279888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9715973.291,4612089.854,50470,169349,UNKNOWN169349,LYNNVILLE,IN,47619,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.23085814,-87.28007307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,1,69,69,Y,Y
-9711545.926,4629027.593,50471,169350,UNKNOWN169350,WINSLOW,IN,47598,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.35028071,-87.24030137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,2,69,69,Y,Y
-9719022.214,4620408.412,50472,169351,TAP169351,OAKLAND CITY,IN,47660,TAP,IN SERVICE,PIKE,18125,USA,38.28953418,-87.30746202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2020 0:00,IMAGERY,1/8/2020 0:00,3,-999999,-999999,N,N
-9727449.037,4575237.996,50473,169352,TAP169352,NEWBURGH,IN,47630,TAP,IN SERVICE,WARRICK,18173,USA,37.9703492,-87.38316146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,N,N
-9727773.212,4577647.248,50474,169353,UNKNOWN169353,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.98740877,-87.38607357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,1,69,69,N,N
-9689035.019,4580005.757,50475,169354,TAP169354,CHRISNEY,IN,47611,TAP,IN SERVICE,SPENCER,18147,USA,38.00410521,-87.03808246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9670444.616,4596109.534,50476,169355,TAP169355,SANTA CLAUS,IN,47579,TAP,IN SERVICE,SPENCER,18147,USA,38.11800595,-86.87108203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9678351.903,4596229.904,50477,169356,UNKNOWN169356,SANTA CLAUS,IN,47579,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.11885665,-86.94211439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,1,69,69,Y,Y
-9661276.727,4580847.847,50478,169357,TAP169357,TROY,IN,47588,TAP,IN SERVICE,SPENCER,18147,USA,38.01006564,-86.78872548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9676849.157,4643114.61,50479,169358,TAP169358,JASPER,IN,47546,TAP,IN SERVICE,DUBOIS,18037,USA,38.449454,-86.928615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9665847.053,4647346.847,50480,169359,KELLERVILLE,DUBOIS,IN,47527,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.47922257,-86.82978141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,2/4/2020 0:00,1,69,69,Y,Y
-9661220.104,4639080.911,50481,169360,UNKNOWN169360,DUBOIS,IN,47527,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.42107046,-86.78821683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,1,69,69,Y,Y
-9660223.486,4635024.093,50482,169361,TAP169361,CELESTINE,IN,47521,TAP,IN SERVICE,DUBOIS,18037,USA,38.39251299,-86.77926405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9676340.325,4610666.388,50483,169362,UNKNOWN169362,FERDINAND,IN,47532,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.22081279,-86.92404408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,2,69,69,Y,Y
-9676328.96,4617936.085,50484,169363,TAP169363,HUNTINGBURG,IN,47542,TAP,IN SERVICE,DUBOIS,18037,USA,38.27210025,-86.92394199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9670756.312,4610930.043,50485,169364,TAP169364,FERDINAND,IN,47532,TAP,IN SERVICE,DUBOIS,18037,USA,38.2226735,-86.87388204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9670062.058,4610966.469,50486,169365,UNKNOWN169365,FERDINAND,IN,47532,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.22293057,-86.86764545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,1,69,69,Y,Y
-10007453.57,4862364.487,50487,169366,TAP169366,TALLULA,IL,62688,TAP,IN SERVICE,MENARD,17129,USA,39.975375,-89.898485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,-999999,-999999,N,N
-10007446.04,4862278.65,50488,169367,UNKNOWN169367,TALLULA,IL,62688,SUBSTATION,IN SERVICE,MENARD,17129,USA,39.9747841,-89.89841732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,1,-999999,-999999,N,N
-10001483.05,4867889.43,50489,169368,UNKNOWN169368,PETERSBURG,IL,62675,SUBSTATION,IN SERVICE,MENARD,17129,USA,40.01339799,-89.84485089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,2,-999999,-999999,N,N
-9987050.646,4860877.314,50490,169369,UNKNOWN169369,ATHENS,IL,62613,SUBSTATION,IN SERVICE,MENARD,17129,USA,39.96513657,-89.71520239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,1,-999999,-999999,N,N
-9986997.008,4860871.266,50491,169370,TAP169370,ATHENS,IL,62613,TAP,IN SERVICE,MENARD,17129,USA,39.96509493,-89.71472055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,-999999,-999999,N,N
-9989201.872,4878148.857,50492,169371,UNKNOWN169371,GREENVIEW,IL,62642,SUBSTATION,IN SERVICE,MENARD,17129,USA,40.08394782,-89.73452718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,2,-999999,-999999,N,N
-9953497.473,4880253.595,50493,169372,FOGARTY,LINCOLN,IL,62656,SUBSTATION,IN SERVICE,LOGAN,17107,USA,40.0984122,-89.41378911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,138,138,Y,Y
-9789270.267,4801100.415,50494,169373,UNKNOWN169373,KANSAS,IL,61933,SUBSTATION,IN SERVICE,EDGAR,17045,USA,39.55233451,-87.93851101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,0,-999999,-999999,N,N
-9978658.672,4643349.858,50495,169374,TAP169374,NEW BADEN,IL,62265,TAP,IN SERVICE,CLINTON,17027,USA,38.451109,-89.639816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,3,138,138,Y,Y
-9996634.607,4648119.872,50496,169375,UNKNOWN169375,MASCOUTAH,IL,62258,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.48465852,-89.80129657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2020 0:00,IMAGERY,1/8/2020 0:00,1,138,138,Y,Y
-9996050.086,4645931.638,50497,169376,HILGARD,MASCOUTAH,IL,62258,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.46926969,-89.79604573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/MTEP%20In%20Service%20Projects106330.xlsx",1/8/2020 0:00,IMAGERY,1/8/2020 0:00,0,-999999,-999999,N,N
-9762079.923,4722470.175,50498,169377,TAP169377,ROBINSON,IL,62454,TAP,IN SERVICE,CRAWFORD,17033,USA,39.005575,-87.694256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2020 0:00,IMAGERY,1/9/2020 0:00,3,138,138,N,N
-9387293.206,4589899.036,50499,169378,TAP169378,LEXINGTON,KY,40516,TAP,IN SERVICE,FAYETTE,21067,USA,38.07410059,-84.32748964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9378955.306,4582512.945,50500,169379,TAP169379,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,38.02185,-84.252589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9378528.507,4583378.355,50501,169380,TAP169380,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,38.027974,-84.248755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9429928.671,4734015.164,50502,169381,TAP169381,HEBRON,KY,41048,TAP,IN SERVICE,BOONE,21015,USA,39.08612085,-84.71049053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9428782.308,4728920.958,50503,169382,UNKNOWN169382,HEBRON,KY,41048,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.05059146,-84.70019258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,2,69,69,Y,Y
-9618704.538,4783262.788,50504,169383,TAP169383,MARTINSVILLE,IN,46151,TAP,IN SERVICE,MORGAN,18109,USA,39.428674,-86.406293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9611709.815,4782242.98,50505,169384,UNKNOWN169384,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.42159747,-86.34345834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
-9618531.728,4783978.973,50506,169385,MARTINSVILLE EAST,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.43364324,-86.40474062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9622212.438,4783361.654,50507,169386,TAP169386,MARTINSVILLE,IN,46151,TAP,IN SERVICE,MORGAN,18109,USA,39.42936,-86.437805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9624724.286,4778715.205,50508,169387,TAP169387,MARTINSVILLE,IN,46151,TAP,IN SERVICE,MORGAN,18109,USA,39.39711241,-86.46036932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9637354.879,4746530.101,50509,169388,TAP169388,BLOOMINGTON,IN,47404,TAP,IN SERVICE,MONROE,18105,USA,39.17332996,-86.57383186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9646841.207,4757746.997,50510,169389,TAP169389,GOSPORT,IN,47433,TAP,IN SERVICE,MONROE,18105,USA,39.251402,-86.659049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9646702.625,4757927.11,50511,169390,ELLETTSVILLE,GOSPORT,IN,47433,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.25265492,-86.65780409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9653314.547,4758635.433,50512,169391,TAP169391,SPENCER,IN,47460,TAP,IN SERVICE,OWEN,18119,USA,39.257582,-86.7172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9655703.658,4749109.739,50513,169392,FREEMAN,SPENCER,IN,47460,SUBSTATION,IN SERVICE,OWEN,18119,USA,39.19129249,-86.73866174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9637646.326,4745714.544,50514,169393,TAP169393,BLOOMINGTON,IN,47404,TAP,IN SERVICE,MONROE,18105,USA,39.16765012,-86.57644997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9636356.358,4746421.55,50515,169394,TAP169394,BLOOMINGTON,IN,47404,TAP,IN SERVICE,MONROE,18105,USA,39.172574,-86.564862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9647148.497,4726050.424,50516,169395,UNKNOWN169395,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.03056313,-86.66180943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,138,138,Y,Y
-9653535.864,4715673.367,50517,169396,TAP169396,OWENSBURG,IN,47453,TAP,IN SERVICE,GREENE,18055,USA,38.95811281,-86.71918812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,138,138,Y,Y
-9701590.374,4672865.727,50518,169397,UNKNOWN169397,WASHINGTON,IN,47501,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.65845591,-87.15086913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,138,138,Y,Y
-9716475.445,4677026.508,50519,169398,TAP169398,WHEATLAND,IN,47597,TAP,IN SERVICE,KNOX,18083,USA,38.687637,-87.284584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,138,138,Y,Y
-9685656.867,4645393.541,50520,169399,TAP169399,JASPER,IN,47546,TAP,IN SERVICE,DUBOIS,18037,USA,38.465485,-87.007736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9686513.346,4657970.683,50521,169400,UNKNOWN169400,LOOGOOTEE,IN,47553,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.55389402,-87.01542988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
-9584005.734,4680639.625,50522,169401,TAP169401,SALEM,IN,47167,TAP,IN SERVICE,WASHINGTON,18175,USA,38.71296746,-86.09458834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9583158.889,4666352.73,50523,169402,TAP169402,SALEM,IN,47167,TAP,IN SERVICE,WASHINGTON,18175,USA,38.612754,-86.086981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9579058.213,4653473.321,50524,169403,TAP169403,SALEM,IN,47167,TAP,IN SERVICE,WASHINGTON,18175,USA,38.522293,-86.050144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9577838.154,4653482.981,50525,169404,NEW PEKIN,PEKIN,IN,47165,SUBSTATION,IN SERVICE,WASHINGTON,18175,USA,38.52236089,-86.03918403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/4/2020 0:00,1,69,69,Y,Y
-9568942.676,4644959.294,50526,169405,BORDEN,BORDEN,IN,47106,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.46243059,-85.95927459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9568794.556,4645082.186,50527,169406,TAP169406,BORDEN,IN,47106,TAP,IN SERVICE,CLARK,18019,USA,38.463295,-85.957944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9568673.221,4630442.856,50528,169407,TAP169407,GREENVILLE,IN,47124,TAP,IN SERVICE,FLOYD,18043,USA,38.36025038,-85.95685403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9563536.173,4623986.587,50529,169408,UNKNOWN169408,FLOYDS KNOBS,IN,47119,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.31475873,-85.91070715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
-9563605.239,4623321.809,50530,169409,TAP169409,GEORGETOWN,IN,47122,TAP,IN SERVICE,FLOYD,18043,USA,38.31007301,-85.91132757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9555435.229,4627430.953,50531,169410,FLOYDS KNOBS,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.3390317,-85.83793513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,2,138,138,Y,Y
-9553671.749,4630642.053,50532,169411,UNKNOWN169411,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.36165349,-85.82209352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,2,138,138,Y,Y
-9569201.651,4613707.765,50533,169412,TAP169412,LANESVILLE,IN,47136,TAP,IN SERVICE,HARRISON,18061,USA,38.242274,-85.961601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9569916.217,4597466.111,50534,169413,UNKNOWN169413,ELIZABETH,IN,47117,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.12759281,-85.96802006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
-9570877.343,4597415.335,50535,169414,TAP169414,ELIZABETH,IN,47117,TAP,IN SERVICE,HARRISON,18061,USA,38.127234,-85.976654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9582943.374,4597406.561,50536,169415,TAP169415,CORYDON,IN,47112,TAP,IN SERVICE,HARRISON,18061,USA,38.127172,-86.085045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9584822.758,4599545.259,50537,169416,UNKNOWN169416,CORYDON,IN,47112,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.14228361,-86.10192779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
-9584853.283,4599553.383,50538,169417,TAP169417,CORYDON,IN,47112,TAP,IN SERVICE,HARRISON,18061,USA,38.142341,-86.102202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9586401.71,4610216.824,50539,169418,CORYDON,CORYDON,IN,47112,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.21763995,-86.11611176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,2,69,69,Y,Y
-9594458.155,4586246.687,50540,169419,UNKNOWN169419,MAUCKPORT,IN,47142,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.04826785,-86.18848404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
