X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9584395.266,4622856.786,50541,169420,TAP169420,NEW SALISBURY,IN,47161,TAP,IN SERVICE,HARRISON,18061,USA,38.30679509,-86.09808756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9587554.896,4614745.324,50542,169421,TAP169421,CORYDON,IN,47112,TAP,IN SERVICE,HARRISON,18061,USA,38.249594,-86.126471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9588344.85,4614849.962,50543,169422,UNKNOWN169422,CORYDON,IN,47112,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.25033218,-86.13356728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,2,69,69,Y,Y
-9589541.615,4615227.995,50544,169423,TAP169423,CORYDON,IN,47112,TAP,IN SERVICE,HARRISON,18061,USA,38.252999,-86.144318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9547917.828,4667384.703,50545,169424,TAP169424,SCOTTSBURG,IN,47170,TAP,IN SERVICE,SCOTT,18143,USA,38.61999733,-85.77040516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9537531.435,4664515.16,50546,169425,MAUCKPORT,MARYSVILLE,IN,47141,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.59985444,-85.6771026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9546980.244,4656236.849,50547,169426,TAP169426,HENRYVILLE,IN,47126,TAP,IN SERVICE,CLARK,18019,USA,38.54171276,-85.7619827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9547643.299,4656264.896,50548,169427,HENRYVILLE,HENRYVILLE,IN,47126,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.54190983,-85.76793903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9564360.478,4716926.093,50549,169428,TAP169428,SEYMOUR,IN,47274,TAP,IN SERVICE,JACKSON,18071,USA,38.966863,-85.918112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,138,138,Y,Y
-9559226.2,4718073.127,50550,169429,TAP169429,SEYMOUR,IN,47274,TAP,IN SERVICE,JACKSON,18071,USA,38.974874,-85.87199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,138,138,Y,Y
-9533404.236,4738570.881,50551,169430,TAP169430,NORTH VERNON,IN,47265,TAP,IN SERVICE,JENNINGS,18079,USA,39.11787941,-85.64002735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,161,161,Y,Y
-9531589.112,4726955.237,50552,169431,UNKNOWN169431,NORTH VERNON,IN,47265,SUBSTATION,IN SERVICE,JENNINGS,18079,USA,39.03687682,-85.62372181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,2,161,69,Y,Y
-9602495.641,4864586.126,50553,169432,TAP169432,ZIONSVILLE,IN,46077,TAP,IN SERVICE,BOONE,18011,USA,39.990667,-86.260686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,3,69,69,Y,Y
-9603046.266,4865843.287,50554,169433,UNKNOWN169433,ZIONSVILLE,IN,46077,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.99931878,-86.26563235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
-10149480.26,3704980.421,50555,169434,UNKNOWN169434,ROXIE,MS,39661,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.55455797,-91.17433243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-10154157.83,3705611.949,50556,169435,UNKNOWN169435,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.55939214,-91.21635177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,-999999,Y,N
-9849565.451,4156361.321,50557,169436,UNKNOWN169436,CORINTH,MS,38834,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.94464617,-88.48015187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9848836.323,4155448.596,50558,169437,TAP169437,CORINTH,MS,38834,TAP,IN SERVICE,ALCORN,28003,USA,34.937925,-88.473602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9927565.363,4112585.597,50559,169438,UNKNOWN169438,HICKORY FLAT,MS,38633,SUBSTATION,IN SERVICE,BENTON,28009,USA,34.62166903,-89.180837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,2,161,161,N,N
-10093139.66,4022455.829,50560,169439,TAP169439,SHELBY,MS,38774,TAP,IN SERVICE,BOLIVAR,28011,USA,33.95272437,-90.66821619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9889546.155,3755287.51,50561,169440,UNKNOWN169440,VOSSBURG,MS,39366,SUBSTATION,IN SERVICE,CLARKE,28023,USA,31.93885836,-88.83930464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-10074390.07,3739017.152,50562,169441,UNKNOWN169441,HAZLEHURST,MS,39083,SUBSTATION,IN SERVICE,COPIAH,28029,USA,31.81474219,-90.49978582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,N,N
-10061165.42,3741190.919,50563,169442,TAP169442,HAZLEHURST,MS,39083,TAP,IN SERVICE,COPIAH,28029,USA,31.83133414,-90.38098673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,N,N
-10041772.25,4140866.2,50564,169443,UNKNOWN169443,ROBINSONVILLE,MS,38664,SUBSTATION,IN SERVICE,TUNICA,28143,USA,34.83046784,-90.20677491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9864776.836,3619712.221,50565,169444,TAP169444,LUCEDALE,MS,39452,TAP,IN SERVICE,GEORGE,28039,USA,30.89956204,-88.61679806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9886039.136,3652214.899,50566,169445,UNKNOWN169445,MCLAIN,MS,39456,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.14976967,-88.80780055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,1,69,69,N,N
-9886995.553,3651477.524,50567,169446,TAP169446,MC LAIN,MS,39456,TAP,IN SERVICE,GREENE,28041,USA,31.1441006,-88.81639219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2020 0:00,IMAGERY,1/16/2020 0:00,3,69,69,N,N
-9874346.46,3662033.929,50568,169447,UNKNOWN169447,NEELY,MS,39461,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.22522776,-88.70276346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-9865195.902,3658850.706,50569,169448,TAP169448,LEAKESVILLE,MS,39451,TAP,IN SERVICE,GREENE,28041,USA,31.20077166,-88.6205626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9994729.213,4016466.431,50570,169449,UNKNOWN169449,COFFEEVILLE,MS,38922,SUBSTATION,IN SERVICE,YALOBUSHA,28161,USA,33.90808259,-89.78418013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9994652.241,4015437.002,50571,169450,TAP169450,COFFEEVILLE,MS,38922,TAP,IN SERVICE,YALOBUSHA,28161,USA,33.90040741,-89.78348867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,Y,Y
-9972552.137,3549690.856,50572,169451,UNKNOWN169451,STENNIS SPACE CENTER,MS,39529,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.35830964,-89.58496006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9850259.659,3578261.361,50573,169452,UNKNOWN169452,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.57951994,-88.48638804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-9854825.4,3580552.051,50574,169453,TAP169453,MOSS POINT,MS,39562,TAP,IN SERVICE,JACKSON,28059,USA,30.59723409,-88.52740279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9910245.393,3745778.144,50575,169454,UNKNOWN169454,HEIDELBERG,MS,39439,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.86633778,-89.02524906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-9904702.736,3743607.417,50576,169455,TAP169455,HEIDELBERG,MS,39439,TAP,IN SERVICE,JASPER,28061,USA,31.84977532,-88.97545853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9931746.312,3747079.365,50577,169456,UNKNOWN169456,STRINGER,MS,39481,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.87626456,-89.2183951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,69,69,Y,Y
-9924311.649,3746175.452,50578,169457,TAP169457,LAUREL,MS,39443,TAP,IN SERVICE,JASPER,28061,USA,31.86936889,-89.15160839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,69,69,Y,Y
-9938956.712,3737991.455,50579,169458,UNKNOWN169458,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.8069122,-89.28316722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-9948564.301,3744879.129,50580,169459,TAP169459,TAYLORSVILLE,MS,39168,TAP,IN SERVICE,SMITH,28129,USA,31.85947873,-89.36947367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9928274.983,3728466.097,50581,169460,UNKNOWN169460,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.73416563,-89.18721162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,2,161,-999999,Y,Y
-9927967.456,3728424.519,50582,169461,UNKNOWN169461,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.73384797,-89.18444906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,Y,Y
-9961347.054,4077923.121,50583,169462,TAP169462,OXFORD,MS,38655,TAP,IN SERVICE,LAFAYETTE,28071,USA,34.36503395,-89.48430309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9961037.611,4086395.344,50584,169463,UNKNOWN169463,ABBEVILLE,MS,38601,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.42783376,-89.48152332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,-999999,N,N
-9951481.354,3651715.729,50585,169464,TAP169464,PURVIS,MS,39475,TAP,IN SERVICE,LAMAR,28073,USA,31.145932,-89.395678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9952803.085,3652490.552,50586,169465,UNKNOWN169465,PURVIS,MS,39475,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.15188885,-89.40755131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9884570.285,3806139.811,50587,169466,TAP169466,MERIDIAN,MS,39307,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.32569738,-88.79460564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9969238.854,3853798.613,50588,169467,TAP169467,CARTHAGE,MS,39051,TAP,IN SERVICE,LEAKE,28079,USA,32.68674937,-89.55519633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9965141.999,3854629.593,50589,169468,UNKNOWN169468,CARTHAGE,MS,39051,SUBSTATION,IN SERVICE,LEAKE,28079,USA,32.6930318,-89.51839366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9859807.431,4065398.237,50590,169469,UNKNOWN169469,MOOREVILLE,MS,38857,SUBSTATION,IN SERVICE,LEE,28081,USA,34.27210778,-88.57215713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9858792.7,4067293.821,50591,169470,TAP169470,MOOREVILLE,MS,38857,TAP,IN SERVICE,LEE,28081,USA,34.28617834,-88.56304165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9873872.25,4050462.694,50592,169471,UNKNOWN169471,SHANNON,MS,38868,SUBSTATION,IN SERVICE,LEE,28081,USA,34.16116175,-88.69850356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9866253.449,4041123.244,50593,169472,UNKNOWN169472,NETTLETON,MS,38858,SUBSTATION,IN SERVICE,LEE,28081,USA,34.0917111,-88.6300627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,69,69,Y,Y
-9874928.814,4045276.285,50594,169473,TAP169473,SHANNON,MS,38868,TAP,IN SERVICE,LEE,28081,USA,34.12260126,-88.70799483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,69,69,Y,Y
-9851425.809,3956852.99,50595,169474,TAP169474,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.46248312,-88.49686375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,Y,Y
-9858203.767,3952788.407,50596,169475,UNKNOWN169475,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.43201709,-88.55775118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9857349.793,3952570.04,50597,169476,TAP169476,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.43038002,-88.5500798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,Y,Y
-9859262.037,3955439.48,50598,169477,TAP169477,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.45188938,-88.56725778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,Y,Y
-10034546.89,3820844.73,50599,169478,SUNNYBROOK,RIDGELAND,MS,39157,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.43725302,-90.1418684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,2/3/2020 0:00,2,115,115,Y,Y
-10033348.57,3824151.882,50600,169479,LAKE CASTLE,MADISON,MS,39110,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.46232302,-90.13110371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,2/3/2020 0:00,2,115,115,Y,Y
-10006374.48,3680018.295,50601,169480,UNKNOWN169480,COLUMBIA,MS,39429,SUBSTATION,IN SERVICE,MARION,28091,USA,31.36327933,-89.88879135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-10004550.91,3681708.105,50602,169481,TAP169481,COLUMBIA,MS,39429,TAP,IN SERVICE,MARION,28091,USA,31.37624026,-89.87240995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9973341.047,4152284.36,50603,169482,TAP169482,BYHALIA,MS,38611,TAP,IN SERVICE,MARSHALL,28093,USA,34.91461979,-89.59204696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9964184.256,4155313.461,50604,169483,COLDWATER,HOLLY SPRINGS,MS,38635,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.93692984,-89.50979011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://tva-azr-eastus-cdn-ep-tvawcm-prd.azureedge.net/cdn-tvawcma/docs/default-source/default-document-library/site-content/energy/transmission/transmission-projects/moscow-miller/moscowmiller__lulc_openhouse_portalconnection.pdf",1/14/2020 0:00,IMAGERY,4/29/2020 0:00,2,161,161,Y,Y
-9849383.141,4024527.625,50605,169484,TAP169484,AMORY,MS,38821,TAP,IN SERVICE,MONROE,28095,USA,33.96816098,-88.47851415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9849314.934,4023471.312,50606,169485,UNKNOWN169485,AMORY,MS,38821,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.96029092,-88.47790144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9856325.894,4002118.774,50607,169486,TAP169486,ABERDEEN,MS,39730,TAP,IN SERVICE,MONROE,28095,USA,33.80104769,-88.54088196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9918236.43,3820353.688,50608,169487,UNKNOWN169487,DECATUR,MS,39327,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.43353006,-89.09703377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9921055.817,3821658.053,50609,169488,TAP169488,DECATUR,MS,39327,TAP,IN SERVICE,NEWTON,28101,USA,32.4434191,-89.12236075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9915900.344,3822147.167,50610,169489,TAP169489,DECATUR,MS,39327,TAP,IN SERVICE,NEWTON,28101,USA,32.44712702,-89.07604835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9918460.891,3821656.863,50611,169490,TAP169490,DECATUR,MS,39327,TAP,IN SERVICE,NEWTON,28101,USA,32.44341007,-89.09905014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,Y,Y
-10007746.34,4069711.897,50612,169491,UNKNOWN169491,BATESVILLE,MS,38606,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.30412383,-89.901115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,2,161,161,N,N
-10072025.38,3667968.373,50613,169492,TAP169492,SUMMIT,MS,39666,TAP,IN SERVICE,PIKE,28113,USA,31.27080408,-90.47854345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-10076468.75,3668839.15,50614,169493,TAP169493,SUMMIT,MS,39666,TAP,IN SERVICE,PIKE,28113,USA,31.27748977,-90.51845891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-10079902.66,3673925.124,50615,169494,UNKNOWN169494,SUMMIT,MS,39666,SUBSTATION,IN SERVICE,AMITE,28005,USA,31.31652959,-90.54930624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-10077322.99,3667812.261,50616,169495,UNKNOWN169495,SUMMIT,MS,39666,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.26960542,-90.52613267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9863834.203,4120881.109,50617,169496,UNKNOWN169496,BOONEVILLE,MS,38829,SUBSTATION,IN SERVICE,PRENTISS,28117,USA,34.68297036,-88.60833024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-10022724.91,3793053.566,50618,169497,DEADEND169497,BRANDON,MS,39042,DEAD END,IN SERVICE,RANKIN,28121,USA,32.22630572,-90.03566976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-10040032.84,3770579.666,50619,169498,TAP169498,FLORENCE,MS,39073,TAP,IN SERVICE,RANKIN,28121,USA,32.05535987,-90.19114953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-10034343.21,3770307.612,50620,169499,UNKNOWN169499,FLORENCE,MS,39073,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.05328855,-90.14003871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-9952628.446,3811588.045,50621,169500,TAP169500,FOREST,MS,39074,TAP,IN SERVICE,SCOTT,28123,USA,32.36704527,-89.4059825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9981101.1,3804425.383,50622,169501,UNKNOWN169501,MORTON,MS,39117,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.31268228,-89.66175671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9978647.778,3805750.574,50623,169502,TAP169502,MORTON,MS,39117,TAP,IN SERVICE,SCOTT,28123,USA,32.32274264,-89.63971814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9981494.697,3746124.41,50624,169503,TAP169503,MAGEE,MS,39111,TAP,IN SERVICE,SIMPSON,28127,USA,31.86897949,-89.66529245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9948836.917,3763526.109,50625,169504,TAP169504,RALEIGH,MS,39153,TAP,IN SERVICE,SMITH,28129,USA,32.00164156,-89.37192262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9924788.681,3601782.045,50626,169505,UNKNOWN169505,PERKINSTON,MS,39573,SUBSTATION,IN SERVICE,STONE,28131,USA,30.76125364,-89.15589364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9926538.216,3600028.23,50627,169506,TAP169506,PERKINSTON,MS,39573,TAP,IN SERVICE,STONE,28131,USA,30.74771451,-89.17160998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-10012056.23,4020109.185,50628,169507,UNKNOWN169507,SCOBEY,MS,38953,SUBSTATION,IN SERVICE,TALLAHATCHIE,28135,USA,33.93523652,-89.9398314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9909795.363,4115045.201,50629,169508,UNKNOWN169508,BLUE MOUNTAIN,MS,38610,SUBSTATION,IN SERVICE,TIPPAH,28139,USA,34.63984949,-89.02120637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,0,-999999,-999999,N,N
-9896203.954,4159440.211,50630,169509,UNKNOWN169509,WALNUT,MS,38683,SUBSTATION,IN SERVICE,TIPPAH,28139,USA,34.96731457,-88.89911267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,0,-999999,-999999,N,N
-9900993.574,4141783.281,50631,169510,UNKNOWN169510,FALKNER,MS,38629,SUBSTATION,IN SERVICE,TIPPAH,28139,USA,34.83722991,-88.94213856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,0,-999999,-999999,N,N
-9820876.106,4111849.442,50632,169511,UNKNOWN169511,TISHOMINGO,MS,38873,SUBSTATION,IN SERVICE,TISHOMINGO,28141,USA,34.61622688,-88.22243109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,0,-999999,-999999,N,N
-9889958.854,3732279.442,50633,169512,UNKNOWN169512,SHUBUTA,MS,39360,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.76329558,-88.84301197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-9889586.008,3722838.327,50634,169513,TAP169513,WAYNESBORO,MS,39367,TAP,IN SERVICE,WAYNE,28153,USA,31.69115865,-88.83966264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9875078.663,3745218.719,50635,169514,UNKNOWN169514,SHUBUTA,MS,39360,SUBSTATION,IN SERVICE,CLARKE,28023,USA,31.8620697,-88.70934094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9869394.594,3729262.135,50636,169515,UNKNOWN169515,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.74024728,-88.65828009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9880862.127,3729251.545,50637,169516,UNKNOWN169516,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.74016638,-88.76129469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,2,115,-999999,Y,N
-9880652.342,3729055.326,50638,169517,UNKNOWN169517,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.73866732,-88.75941016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,2,-999999,-999999,N,N
-9878244.215,3721879.656,50639,169518,TAP169518,WAYNESBORO,MS,39367,TAP,IN SERVICE,WAYNE,28153,USA,31.68383057,-88.73777759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9882057.413,3727602.826,50640,169519,UNKNOWN169519,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.72756988,-88.77203212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9880564.137,3728938.997,50641,169520,TAP169520,WAYNESBORO,MS,39367,TAP,IN SERVICE,WAYNE,28153,USA,31.73777859,-88.7586178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9914375.953,3895821.425,50642,169521,UNKNOWN169521,NOXAPATER,MS,39346,SUBSTATION,IN SERVICE,WINSTON,28159,USA,33.00389842,-89.06235451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9919242.468,3897370.76,50643,169522,TAP169522,NOXAPATER,MS,39346,TAP,IN SERVICE,WINSTON,28159,USA,33.01556968,-89.10607116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-9977734.843,4048258.378,50644,169523,UNKNOWN169523,WATER VALLEY,MS,38965,SUBSTATION,IN SERVICE,YALOBUSHA,28161,USA,34.144775,-89.6315171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,1,161,161,Y,Y
-9981224.321,4049445.214,50645,169524,TAP169524,WATER VALLEY,MS,38965,TAP,IN SERVICE,YALOBUSHA,28161,USA,34.15359826,-89.66286362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2020 0:00,IMAGERY,1/16/2020 0:00,3,161,161,N,N
-10060907.98,3882196.446,50646,169525,TAP169525,YAZOO CITY,MS,39194,TAP,IN SERVICE,YAZOO,28163,USA,32.90119396,-90.37867407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9965359.554,3715521.779,50647,169526,UNKNOWN169526,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.63521635,-89.52034799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,2,115,-999999,Y,Y
-9965529.347,3715021.633,50648,169527,TAP169527,COLLINS,MS,39428,TAP,IN SERVICE,COVINGTON,28031,USA,31.631391,-89.52187327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-8840775.163,4313877.333,50649,169528,UNKNOWN169528,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.09627914,-79.41803452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,2,-999999,-999999,N,N
-9035609.368,4283889.318,50650,169529,TAP169529,TAYLORSVILLE,NC,28681,TAP,IN SERVICE,ALEXANDER,37003,USA,35.8783057,-81.16825997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-9036521.616,4284096.578,50651,169530,UNKNOWN169530,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.87981427,-81.17645483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,100,100,Y,Y
-9036402.95,4284164.576,50652,169531,TAP169531,TAYLORSVILLE,NC,28681,TAP,IN SERVICE,ALEXANDER,37003,USA,35.8803092,-81.17538883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,100,100,Y,Y
-9035756.562,4290075.437,50653,169532,UNKNOWN169532,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.92331994,-81.16958223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,0,-999999,-999999,N,N
-9038475.072,4292173.789,50654,169533,UNKNOWN169533,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.9385831,-81.19400303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,0,-999999,-999999,N,N
-9043817.869,4296901.753,50655,169534,UNKNOWN169534,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.97296295,-81.24199818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-8907666.241,4156841.912,50656,169535,UNKNOWN169535,WADESBORO,NC,28170,SUBSTATION,IN SERVICE,ANSON,37007,USA,34.94818494,-80.0189273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-8910144.773,4161576.308,50657,169536,TAP169536,WADESBORO,NC,28170,TAP,IN SERVICE,ANSON,37007,USA,34.98303795,-80.04119233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,230,230,Y,Y
-9081454.857,4346050.6,50658,169537,TAP169537,TODD,NC,28684,TAP,IN SERVICE,ASHE,37009,USA,36.329466,-81.580097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9085952.498,4360383.339,50659,169538,UNKNOWN169538,CRESTON,NC,28615,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.43312355,-81.6205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-8569624.79,4304144.901,50660,169539,UNKNOWN169539,WINDSOR,NC,27983,SUBSTATION,IN SERVICE,BERTIE,37015,USA,36.02560317,-76.98224928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,230,230,Y,Y
-8572892.548,4304911.996,50661,169540,TAP169540,WINDSOR,NC,27983,TAP,IN SERVICE,BERTIE,37015,USA,36.03117604,-77.01160405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,230,230,Y,Y
-8774985.301,4102870.329,50662,169541,UNKNOWN169541,BLADENBORO,NC,28320,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.54981853,-78.82703414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-8773025.02,4104912.849,50663,169542,TAP169542,BLADENBORO,NC,28320,TAP,IN SERVICE,BLADEN,37017,USA,34.5649294,-78.80942464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-8733043.301,4022639.23,50664,169543,TAP169543,OCEAN ISLE BEACH,NC,28469,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.95409097,-78.45026274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-8677829.884,4059628.078,50665,169544,UNKNOWN169544,LELAND,NC,28451,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.22926249,-77.95427218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,N,N
-8677895.442,4059641.533,50666,169545,TAP169545,LELAND,NC,28451,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.22936243,-77.9548611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,N,N
-8678347.771,4065909.619,50667,169546,TAP169546,WILMINGTON,NC,28401,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.2759039,-77.95892444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,N,N
-8682626.736,4060035.597,50668,169547,TAP169547,LELAND,NC,28451,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.23228917,-77.99736303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,N,N
-9189548.708,4250370.206,50669,169548,UNKNOWN169548,ASHEVILLE,NC,28804,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.63395404,-82.55112059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,-999999,-999999,N,N
-9194034.59,4250398.967,50670,169549,TAP169549,WOODFIN,NC,28804,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.63416403,-82.59141795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,-999999,-999999,N,N
-9185610.105,4237595.697,50671,169550,UNKNOWN169550,ASHEVILLE,NC,28803,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.54063157,-82.51573951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,1,115,115,Y,Y
-9183570.775,4239971.454,50672,169551,TAP169551,ASHEVILLE,NC,28803,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.55799558,-82.4974199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,5,115,115,Y,Y
-9182936.293,4226145.451,50673,169552,TAP169552,ARDEN,NC,28704,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.45689094,-82.49172025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9183088.688,4226152.635,50674,169553,TAP169553,ARDEN,NC,28704,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.45694351,-82.49308924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,IMAGERY,1/16/2020 0:00,3,115,115,Y,Y
-9182879.321,4229321.09,50675,169554,DEADEND169554,ARDEN,NC,28704,DEAD END,IN SERVICE,BUNCOMBE,37021,USA,35.48012452,-82.49120846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2020 0:00,UNVERIFIED,4/14/2020 0:00,1,115,115,Y,Y
-9200392.669,4237942.491,50676,169555,UNKNOWN169555,CANDLER,NC,28715,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.54316646,-82.64853354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,115,115,Y,Y
-9199770.209,4238432.924,50677,169556,TAP169556,CANDLER,NC,28715,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.54675115,-82.64294189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,115,115,Y,Y
-9105182.73,4260658.257,50678,169557,UNKNOWN169557,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.70903291,-81.79324811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,100,100,Y,Y
-9106189.133,4260727.5,50679,169558,TAP169558,MORGANTON,NC,28655,TAP,IN SERVICE,BURKE,37023,USA,35.70953799,-81.80228878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,100,100,Y,Y
-9107567.389,4258083.597,50680,169559,UNKNOWN169559,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.6902505,-81.81466986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9101237.409,4253377.681,50681,169560,UNKNOWN169560,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.65590893,-81.75780669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9077470.25,4268112.645,50682,169561,UNKNOWN169561,VALDESE,NC,28690,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.76338848,-81.54430267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9094873.449,4260210.549,50683,169562,UNKNOWN169562,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.70576715,-81.70063826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9092835.553,4256380.222,50684,169563,UNKNOWN169563,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.67782177,-81.68233153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9112208.769,4261419.746,50685,169564,UNKNOWN169564,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.71458721,-81.85636409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9066122.032,4261848.527,50686,169565,UNKNOWN169565,CONNELLYS SPRINGS,NC,28612,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.71771456,-81.44235989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9067255.874,4254279.39,50687,169566,UNKNOWN169566,HICKORY,NC,28602,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.66249032,-81.45254536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8988856.99,4219528.552,50688,169567,TAP169567,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.40845889,-80.74827621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-8983690.986,4218382.928,50689,169568,UNKNOWN169568,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.40007059,-80.7018692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8983713.663,4214829.055,50690,169569,TAP169569,HARRISBURG,NC,28075,TAP,IN SERVICE,CABARRUS,37025,USA,35.37404348,-80.70207291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8978762.3,4221818.495,50691,169570,UNKNOWN169570,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.42522331,-80.65759406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8978763.359,4221780.139,50692,169571,UNKNOWN169571,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.42494253,-80.65760358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8978738.99,4221818.495,50693,169572,TAP169572,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.42522331,-80.65738467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8978372.926,4220411.737,50694,169573,TAP169573,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.414925,-80.65409626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8978701.377,4215323.815,50695,169574,TAP169574,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.3776674,-80.65704679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,Y,Y
-8979532.042,4217806.068,50696,169575,TAP169575,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.39584648,-80.66450878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8976752.534,4219644.046,50697,169576,UNKNOWN169576,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.40930449,-80.63954003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8963050.003,4220446.791,50698,169577,UNKNOWN169577,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.41518163,-80.5164481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8970546.736,4222493.613,50699,169578,UNKNOWN169578,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.4301651,-80.5837924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8972954.763,4222351.88,50700,169579,UNKNOWN169579,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.42912766,-80.60542408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8968570.132,4216110.783,50701,169580,UNKNOWN169580,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.3834313,-80.56603626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8960139.518,4204471.063,50702,169581,UNKNOWN169581,MIDLAND,NC,28107,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.29813787,-80.49030277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8960068.994,4204470.658,50703,169582,UNKNOWN169582,MIDLAND,NC,28107,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.2981349,-80.48966924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,2,-999999,-999999,N,N
-8959998.138,4204488.508,50704,169583,TAP169583,MIDLAND,NC,28107,TAP,IN SERVICE,CABARRUS,37025,USA,35.29826577,-80.48903273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8961334.328,4206036.704,50705,169584,UNKNOWN169584,CONCORD,NC,28025,SUBSTATION,UNDER CONST,CABARRUS,37025,USA,35.3096158,-80.50103593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9080339.559,4285265.206,50706,169585,UNKNOWN169585,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.88831977,-81.57007811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9078354.148,4285613.002,50707,169586,UNKNOWN169586,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.89085092,-81.55224286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9078228.197,4285971.517,50708,169587,UNKNOWN169587,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.89346,-81.55111142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,6,-999999,-999999,N,N
-9079669.588,4297995.845,50709,169588,UNKNOWN169588,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.98091661,-81.56405966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8579246.334,4121681.821,50710,169589,TAP169589,CAPE CARTERET,NC,28584,TAP,IN SERVICE,CARTERET,37031,USA,34.68888498,-77.06868108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8577681.412,4122650.366,50711,169590,UNKNOWN169590,CAPE CARTERET,NC,28584,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.69603877,-77.05462315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8577551.382,4122555.909,50712,169591,TAP169591,CAPE CARTERET,NC,28584,TAP,IN SERVICE,CARTERET,37031,USA,34.69534112,-77.05345507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8564450.416,4126624.195,50713,169592,TAP169592,NEWPORT,NC,28570,TAP,IN SERVICE,CARTERET,37031,USA,34.72538347,-76.93576709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8551787.393,4122552.346,50714,169593,TAP169593,ATLANTIC BEACH,NC,28512,TAP,IN SERVICE,CARTERET,37031,USA,34.69531481,-76.82201322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8535061.006,4138565.202,50715,169594,UNKNOWN169594,BEAUFORT,NC,28516,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.81349903,-76.67175753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,115,115,Y,Y
-8535270.394,4138330.655,50716,169595,TAP169595,BEAUFORT,NC,28516,TAP,IN SERVICE,CARTERET,37031,USA,34.81176916,-76.67363849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,115,115,Y,Y
-8585712.681,4135200.403,50717,169596,UNKNOWN169596,STELLA,NC,28582,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.78867889,-77.12676926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8585598.908,4135232.991,50718,169597,TAP169597,STELLA,NC,28582,TAP,IN SERVICE,CARTERET,37031,USA,34.78891931,-77.12574722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8851599.782,4336035.36,50719,169598,UNKNOWN169598,GIBSONVILLE,NC,27249,SUBSTATION,IN SERVICE,CASWELL,37033,USA,36.25695159,-79.51527373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8850856.355,4340561.133,50720,169599,UNKNOWN169599,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,CASWELL,37033,USA,36.28972837,-79.50859541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8822745.106,4339347.334,50721,169600,UNKNOWN169600,MEBANE,NC,27302,SUBSTATION,IN SERVICE,CASWELL,37033,USA,36.28093909,-79.25606777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8843382.599,4342977.163,50722,169601,UNKNOWN169601,ELON,NC,27244,SUBSTATION,IN SERVICE,CASWELL,37033,USA,36.30722024,-79.44145752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8832917.837,4353115.614,50723,169602,UNKNOWN169602,YANCEYVILLE,NC,27379,SUBSTATION,IN SERVICE,CASWELL,37033,USA,36.38057902,-79.34745097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9034891.361,4250415.593,50724,169603,UNKNOWN169603,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.63428542,-81.16181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9040218.37,4245868.201,50725,169604,TAP169604,NEWTON,NC,28658,TAP,IN SERVICE,CATAWBA,37035,USA,35.60107766,-81.20966334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-9040432.129,4246050.96,50726,169605,UNKNOWN169605,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.60241254,-81.21158356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9057491.978,4263603.324,50727,169606,UNKNOWN169606,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.73051205,-81.36483479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9040218.222,4257022.945,50728,169607,UNKNOWN169607,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.68251165,-81.209662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9045306.207,4260779.156,50729,169608,UNKNOWN169608,CONOVER,NC,28613,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.70991477,-81.25536816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9040856.589,4243326.183,50730,169609,UNKNOWN169609,MAIDEN,NC,28650,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.58250832,-81.21539655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8799019.504,4246231.341,50731,169610,UNKNOWN169610,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.60373003,-79.04293706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/29/2020 0:00,1,115,115,Y,Y
-8798626.722,4246179.336,50732,169611,TAP169611,MONCURE,NC,27559,TAP,IN SERVICE,CHATHAM,37037,USA,35.60335019,-79.03940863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,115,115,Y,Y
-9092687.309,4228587.398,50733,169612,UNKNOWN169612,LAWNDALE,NC,28090,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.47475728,-81.68099983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9092649.166,4228667.412,50734,169613,UNKNOWN169613,LAWNDALE,NC,28090,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.47534263,-81.68065719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
