X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9072655.483,4216382.503,50735,169614,UNKNOWN169614,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.38542133,-81.50105088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9067645.594,4212645.334,50736,169615,UNKNOWN169615,CHERRYVILLE,NC,28021,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.35804663,-81.45604628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9057604.665,4207716.935,50737,169616,UNKNOWN169616,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.32193199,-81.36584708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9085199.854,4206742.629,50738,169617,UNKNOWN169617,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.3147905,-81.61373888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9086455.785,4207912.109,50739,169618,TAP169618,SHELBY,NC,28150,TAP,IN SERVICE,CLEVELAND,37045,USA,35.3233625,-81.6250211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-9056108.451,4193615.483,50740,169619,UNKNOWN169619,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.21850935,-81.35240637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9064276.081,4188029.761,50741,169620,UNKNOWN169620,GROVER,NC,28073,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.17750615,-81.42577743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-8762754.129,4038668.198,50742,169621,UNKNOWN169621,TABOR CITY,NC,28463,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.07344526,-78.71715965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-8780812.689,4051160.035,50743,169622,TAP169622,TABOR CITY,NC,28463,TAP,IN SERVICE,COLUMBUS,37047,USA,34.16634507,-78.87938246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,115,115,Y,Y
-8780969.232,4051230.344,50744,169623,UNKNOWN169623,TABOR CITY,NC,28463,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.16686766,-78.8807887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,115,115,Y,Y
-8770205.772,4051464.162,50745,169624,UNKNOWN169624,TABOR CITY,NC,28463,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.16860554,-78.7840989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8770198.488,4051432.148,50746,169625,TAP169625,TABOR CITY,NC,28463,TAP,IN SERVICE,COLUMBUS,37047,USA,34.16836759,-78.78403346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,-999999,-999999,N,N
-8768887.638,4073892.489,50747,169626,UNKNOWN169626,WHITEVILLE,NC,28472,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.33514062,-78.7722579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,115,115,Y,Y
-8770885.177,4068858.95,50748,169627,TAP169627,CHADBOURN,NC,28431,TAP,IN SERVICE,COLUMBUS,37047,USA,34.29779421,-78.79020209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,115,115,Y,Y
-8769492.227,4072977.517,50749,169628,TAP169628,WHITEVILLE,NC,28472,TAP,IN SERVICE,COLUMBUS,37047,USA,34.3283532,-78.77768902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,115,115,Y,Y
-8769324.691,4072849.218,50750,169629,UNKNOWN169629,WHITEVILLE,NC,28472,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.32740142,-78.77618401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,115,115,Y,Y
-8758144.2,4085335.809,50751,169630,UNKNOWN169630,CLARKTON,NC,28433,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.41998261,-78.67574795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8768676.904,4082069.253,50752,169631,UNKNOWN169631,WHITEVILLE,NC,28472,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.39577278,-78.77036484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8768666.573,4082080.809,50753,169632,TAP169632,WHITEVILLE,NC,28472,TAP,IN SERVICE,COLUMBUS,37047,USA,34.39585844,-78.77027204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,-999999,-999999,N,N
-8783461.997,4081672.816,50754,169633,UNKNOWN169633,CHADBOURN,NC,28431,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.39283415,-78.9031816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8549090.698,4145993.465,50755,169634,TAP169634,HAVELOCK,NC,28532,TAP,IN SERVICE,CRAVEN,37049,USA,34.86826649,-76.7977884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,115,115,Y,Y
-8549105.573,4146082.851,50756,169635,UNKNOWN169635,HAVELOCK,NC,28532,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.86892529,-76.79792202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,115,115,Y,Y
-8565049.152,4157530.942,50757,169636,UNKNOWN169636,NEW BERN,NC,28560,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.95325827,-76.94114562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,115,115,Y,Y
-8580969.636,4181219.526,50758,169637,UNKNOWN169637,NEW BERN,NC,28560,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.12748614,-77.08416176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,115,115,Y,Y
-8585036.299,4182174.825,50759,169638,TAP169638,NEW BERN,NC,28562,TAP,IN SERVICE,CRAVEN,37049,USA,35.1345045,-77.12069322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,115,115,Y,Y
-8585303.646,4183030.045,50760,169639,TAP169639,NEW BERN,NC,28562,TAP,IN SERVICE,CRAVEN,37049,USA,35.1407871,-77.12309484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,115,115,Y,Y
-8801397.727,4170599.525,50761,169640,UNKNOWN169640,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.04942273,-79.06430099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8801842.064,4168327.917,50762,169641,UNKNOWN169641,FAYETTEVILLE,NC,28304,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.03271534,-79.06829254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8801809.616,4168217.932,50763,169642,TAP169642,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.03190632,-79.06800106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,-999999,-999999,N,N
-8804324.656,4168192.954,50764,169643,TAP169643,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,HOKE,37093,USA,35.03172259,-79.09059405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,-999999,-999999,N,N
-8795451.14,4172378.354,50765,169644,TAP169644,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.0625034,-79.0108819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,66,66,Y,Y
-8795293.769,4178168.931,50766,169645,TAP169645,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.10507008,-79.00946821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,230,230,Y,Y
-8792100.867,4185375.87,50767,169646,TAP169646,SPRING LAKE,NC,28390,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.15801743,-78.98078589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,-999999,-999999,N,N
-8795417.972,4174696.346,50768,169647,UNKNOWN169647,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.07954569,-79.01058394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/29/2020 0:00,1,230,230,Y,Y
-8796815.746,4174441.456,50769,169648,UNKNOWN169648,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.07767186,-79.02314036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,0,-999999,-999999,N,N
-8796422.988,4174404.961,50770,169649,TAP169649,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.07740357,-79.01961215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,230,230,Y,Y
-8776494.839,4171903.269,50771,169650,TAP169650,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.05901006,-78.84059455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,-999999,-999999,N,N
-8776790.648,4158258.635,50772,169651,UNKNOWN169651,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.95861592,-78.84325185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,66,66,Y,Y
-8787072.632,4163856.742,50773,169652,TAP169652,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.99982043,-78.93561648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,66,66,Y,Y
-8776858.193,4158255.241,50774,169653,TAP169653,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.95859094,-78.84385861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,66,66,Y,Y
-8759914.053,4171982.254,50775,169654,UNKNOWN169654,STEDMAN,NC,28391,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.05959085,-78.69164681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8773484.754,4153134.11,50776,169655,UNKNOWN169655,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.92087901,-78.8135545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8783007.469,4150039.424,50777,169656,UNKNOWN169656,HOPE MILLS,NC,28348,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.8980814,-78.8990985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,2,-999999,-999999,N,N
-8742903.213,4145638.289,50778,169657,UNKNOWN169657,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.86564866,-78.53883584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,1,-999999,-999999,N,N
-8762798.656,4189551.752,50779,169658,TAP169658,GODWIN,NC,28344,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.1886807,-78.71755964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2020 0:00,IMAGERY,1/21/2020 0:00,3,115,115,Y,Y
-9585564.469,4833202.638,50780,169659,UNKNOWN169659,INDIANAPOLIS,IN,46201,SUBSTATION,IN SERVICE,MARION,18097,USA,39.77433083,-86.10859069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,0,-999999,-999999,N,N
-9572922.304,4859680.187,50781,169660,TAP169660,FISHERS,IN,46037,TAP,IN SERVICE,HAMILTON,18057,USA,39.95689385,-85.99502419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,69,69,Y,Y
-9563937.909,4864247.298,50782,169661,TAP169661,FISHERS,IN,46037,TAP,IN SERVICE,HAMILTON,18057,USA,39.988335,-85.914316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,69,69,Y,Y
-9558104.211,4849288.07,50783,169662,TAP169662,MC CORDSVILLE,IN,46055,TAP,IN SERVICE,HANCOCK,18059,USA,39.885298,-85.861911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,69,69,Y,Y
-9455500.488,4875067.296,50784,169663,UNKNOWN169663,LYNN,IN,47355,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.06276487,-84.94020608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9463994.788,4883503.132,50785,169664,UNKNOWN169664,WINCHESTER,IN,47394,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.12073795,-85.01651167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,2,-999999,-999999,N,N
-9470164.462,4877095.657,50786,169665,UNKNOWN169665,MODOC,IN,47358,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.07670876,-85.07193479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,N,N
-9470095.244,4877073.724,50787,169666,TAP169666,MODOC,IN,47358,TAP,IN SERVICE,RANDOLPH,18135,USA,40.076558,-85.071313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-9536039.797,4881338.24,50788,169667,TAP169667,ANDERSON,IN,46012,TAP,IN SERVICE,MADISON,18095,USA,40.105865,-85.663703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-9534883.856,4881343.334,50789,169668,TAP169668,ANDERSON,IN,46012,TAP,IN SERVICE,MADISON,18095,USA,40.1059,-85.653319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2020 0:00,IMAGERY,1/17/2020 0:00,3,-999999,-999999,N,N
-8747166.017,4186481.446,50790,169669,UNKNOWN169669,GODWIN,NC,28344,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.16613674,-78.57712926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,2,-999999,-999999,N,N
-8738089.758,4196133.141,50791,169670,UNKNOWN169670,DUNN,NC,28334,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.236984,-78.49559583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,1,-999999,-999999,N,N
-8420236.171,4297417.363,50792,169671,TAP169671,NAGS HEAD,NC,27959,TAP,IN SERVICE,DARE,37055,USA,35.97671136,-75.64026849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,3,230,230,Y,Y
-8920374.587,4297628.382,50793,169672,UNKNOWN169672,HIGH POINT,NC,27265,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.97824538,-80.13308831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,2,-999999,-999999,N,N
-8924748.225,4289868.518,50794,169673,UNKNOWN169673,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.92181468,-80.17237738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,3,-999999,-999999,N,N
-8929979.447,4293433.466,50795,169674,UNKNOWN169674,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.94774443,-80.21937024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,1,-999999,-999999,N,N
-8930021.298,4293437.392,50796,169675,UNKNOWN169675,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.94777298,-80.21974619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,0,-999999,-999999,N,N
-8920696.712,4301823.878,50797,169676,UNKNOWN169676,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,36.00873876,-80.13598201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,0,-999999,-999999,N,N
-8935424.805,4262454.8,50798,169677,UNKNOWN169677,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.72213625,-80.26828672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,1,-999999,-999999,N,N
-8927997.294,4263017.62,50799,169678,UNKNOWN169678,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.72624082,-80.20156425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,2,-999999,-999999,N,N
-8927166.099,4262977.488,50800,169679,UNKNOWN169679,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.72594815,-80.19409751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,1,-999999,-999999,N,N
-8927199.871,4263287.295,50801,169680,TAP169680,LEXINGTON,NC,27292,TAP,IN SERVICE,DAVIDSON,37057,USA,35.72820745,-80.19440089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,3,-999999,-999999,N,N
-8909689.026,4266642.064,50802,169681,TAP169681,TRINITY,NC,27370,TAP,IN SERVICE,RANDOLPH,37151,USA,35.75266831,-80.03709829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,3,-999999,-999999,N,N
-8910132.436,4273435.039,50803,169682,UNKNOWN169682,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.80217537,-80.04108151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,1,-999999,-999999,N,N
-8907252.127,4266493.232,50804,169683,UNKNOWN169683,TRINITY,NC,27370,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.75158327,-80.01520725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,1,-999999,-999999,N,N
-8907253.716,4266459.288,50805,169684,TAP169684,TRINITY,NC,27370,TAP,IN SERVICE,RANDOLPH,37151,USA,35.75133581,-80.01522153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,3,-999999,-999999,N,N
-8913380.267,4254336.115,50806,169685,UNKNOWN169685,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.66290433,-80.07025727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,1,-999999,-999999,N,N
-8929079.99,4292195.45,50807,169686,UNKNOWN169686,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.93874064,-80.21129028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,0,-999999,-999999,N,N
-8934794.838,4290691.035,50808,169687,UNKNOWN169687,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.92779803,-80.26262763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,2,-999999,-999999,N,N
-8941420.415,4284427.416,50809,169688,UNKNOWN169688,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.88222227,-80.32214621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,0,-999999,-999999,N,N
-8933565.547,4282522.829,50810,169689,UNKNOWN169689,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.86835878,-80.25158472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,0,-999999,-999999,N,N
-8932537.242,4277406.055,50811,169690,UNKNOWN169690,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.83110178,-80.24234731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,0,-999999,-999999,N,N
-8973047.012,4294610.496,50812,169691,TAP169691,MOCKSVILLE,NC,27028,TAP,IN SERVICE,DAVIE,37059,USA,35.95630372,-80.60625276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,3,-999999,-999999,N,N
-8971363.497,4283498.46,50813,169692,UNKNOWN169692,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.8754607,-80.59112948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2020 0:00,IMAGERY,1/22/2020 0:00,0,-999999,-999999,N,N
-8983079.977,4283998.581,50814,169693,UNKNOWN169693,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.87910099,-80.69638042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-8966173.322,4281643.322,50815,169694,UNKNOWN169694,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.86195603,-80.54450535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-8684751.046,4186755.357,50816,169695,UNKNOWN169695,MT OLIVE,NC,28365,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.1681482,-78.01644603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,2,-999999,-999999,N,N
-8686254.028,4138935.425,50817,169696,UNKNOWN169696,ROSE HILL,NC,28458,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.81622949,-78.02994755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-8685981.716,4139300.55,50818,169697,TAP169697,ROSE HILL,NC,28458,TAP,IN SERVICE,DUPLIN,37061,USA,34.81892226,-78.02750133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,-999999,-999999,N,N
-8792790.149,4323233.729,50819,169698,UNKNOWN169698,ROUGEMONT,NC,27572,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.1641645,-78.98697781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,2,100,100,Y,Y
-8789768.492,4315846.47,50820,169699,TAP169699,DURHAM,NC,27712,TAP,IN SERVICE,DURHAM,37063,USA,36.1105711,-78.9598338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,100,100,Y,Y
-8790474.05,4314177.458,50821,169700,TAP169700,DURHAM,NC,27712,TAP,IN SERVICE,DURHAM,37063,USA,36.09845761,-78.96617193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,100,100,Y,Y
-8790622.878,4314489.006,50822,169701,UNKNOWN169701,DURHAM,NC,27712,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.10071893,-78.96750888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,100,100,Y,Y
-8777912.833,4289098.647,50823,169702,UNKNOWN169702,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.91621388,-78.8533326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,6,100,100,Y,Y
-8775992.616,4288497.381,50824,169703,TAP169703,DURHAM,NC,27703,TAP,IN SERVICE,DURHAM,37063,USA,35.9118394,-78.836083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,100,100,Y,Y
-8656732.966,4297653.816,50825,169704,UNKNOWN169704,ROCKY MOUNT,NC,27801,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.97843027,-77.76475534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-8660084.861,4293585.212,50826,169705,DEADEND169705,ROCKY MOUNT,NC,27804,DEAD END,IN SERVICE,NASH,37127,USA,35.94884797,-77.79486593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-8658243.755,4295348.531,50827,169706,TAP169706,ROCKY MOUNT,NC,27801,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.9616702,-77.77832698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8659477.267,4297860.093,50828,169707,TAP169707,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,35.97992979,-77.78940782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,-999999,-999999,N,N
-8658759.528,4295556.561,50829,169708,TAP169708,ROCKY MOUNT,NC,27801,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.96318278,-77.78296026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,-999999,-999999,N,N
-8631717.552,4286656.054,50830,169709,UNKNOWN169709,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.89844144,-77.54003806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,2,-999999,-999999,N,N
-8631664.636,4286671.929,50831,169710,UNKNOWN169710,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.89855696,-77.5395627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-8639883.352,4277183.547,50832,169711,UNKNOWN169711,PINETOPS,NC,27864,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.82948122,-77.61339268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-8918723.148,4309176.859,50833,169712,UNKNOWN169712,KERNERSVILLE,NC,27284,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.06215268,-80.11825319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,100,100,Y,Y
-8923047.76,4308357.235,50834,169713,TAP169713,WINSTON-SALEM,NC,27107,TAP,IN SERVICE,FORSYTH,37067,USA,36.05620052,-80.15710184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-8934916.173,4319026.385,50835,169714,TAP169714,WINSTON-SALEM,NC,27105,TAP,IN SERVICE,FORSYTH,37067,USA,36.13364537,-80.26371761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,-999999,-999999,N,N
-9032632.814,4201744.031,50836,169715,UNKNOWN169715,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.27814174,-81.14152113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,2,-999999,-999999,N,N
-9045114.957,4189471.246,50837,169716,UNKNOWN169716,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.18808966,-81.25365013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-9026428.502,4186862.302,50838,169717,UNKNOWN169717,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.16893355,-81.08578684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9057174.308,4216397.654,50839,169718,UNKNOWN169718,CHERRYVILLE,NC,28021,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.38553229,-81.36198112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9024245.567,4197794.245,50840,169719,UNKNOWN169719,CRAMERTON,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24917092,-81.06617721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/29/2020 0:00,4,100,100,Y,Y
-9032111.045,4214645.85,50841,169720,UNKNOWN169720,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.37270153,-81.136834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-9046342.081,4222063.672,50842,169721,UNKNOWN169721,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.42701801,-81.26467357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9030264.521,4196552.337,50843,169722,UNKNOWN169722,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24005966,-81.12024639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9031257.344,4190532.548,50844,169723,UNKNOWN169723,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.19588095,-81.12916507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9020512.452,4197666.568,50845,169724,TAP169724,BELMONT,NC,28012,TAP,IN SERVICE,GASTON,37071,USA,35.24823427,-81.03264206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,3,-999999,-999999,N,N
-9020635.748,4197501.997,50846,169725,UNKNOWN169725,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24702694,-81.03374965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-9019375.94,4196474.755,50847,169726,UNKNOWN169726,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.23949045,-81.0224326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9019438.382,4196325.001,50848,169727,UNKNOWN169727,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.2383917,-81.02299352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9020070.208,4196811.306,50849,169728,UNKNOWN169728,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24195967,-81.02866932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-9018952.341,4195841.342,50850,169729,UNKNOWN169729,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.23484298,-81.01862735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,1,-999999,-999999,N,N
-9047807.857,4202389.263,50851,169730,UNKNOWN169730,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.28287339,-81.27784086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2020 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-8896532.511,4316955.789,50852,169731,UNKNOWN169731,GREENSBORO,NC,27410,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.11862136,-79.9189113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-8875072.919,4325241.826,50853,169732,UNKNOWN169732,BROWNS SUMMIT,NC,27214,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.1787266,-79.72613651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-8861392.053,4307523.958,50854,169733,TAP169733,WHITSETT,NC,27377,TAP,IN SERVICE,GUILFORD,37081,USA,36.05014875,-79.6032392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8861972.141,4307353.434,50855,169734,TAP169734,WHITSETT,NC,27377,TAP,IN SERVICE,GUILFORD,37081,USA,36.04891024,-79.60845022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8618262.257,4318132.266,50856,169735,UNKNOWN169735,SCOTLAND NECK,NC,27874,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.1271581,-77.41916708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-8646353.31,4348699.59,50857,169736,UNKNOWN169736,HALIFAX,NC,27839,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.34863449,-77.67151331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8646446.681,4348651.247,50858,169737,TAP169737,HALIFAX,NC,27839,TAP,IN SERVICE,HALIFAX,37083,USA,36.34828471,-77.67235207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-8800601.025,4200629.093,50859,169738,TAP169738,SANFORD,NC,27332,TAP,IN SERVICE,HARNETT,37085,USA,35.26996496,-79.0571441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-8806132.787,4202923.398,50860,169739,UNKNOWN169739,CAMERON,NC,28326,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.28679012,-79.10683677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-9222132.079,4237247.093,50861,169740,UNKNOWN169740,CANTON,NC,28716,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.53808337,-82.84382199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,2,115,115,Y,Y
-9185506.306,4220000.928,50862,169741,UNKNOWN169741,FLETCHER,NC,28732,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.41191739,-82.51480707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-9183739.62,4217173.922,50863,169742,UNKNOWN169742,HENDERSONVILLE,NC,28791,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.39121727,-82.49893666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-9179399.728,4208811.918,50864,169743,UNKNOWN169743,HENDERSONVILLE,NC,28792,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.32995727,-82.45995074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-8580758.502,4357029.259,50865,169744,UNKNOWN169744,MURFREESBORO,NC,27855,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.40887848,-77.08226512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8998447.559,4277417.178,50866,169745,UNKNOWN169745,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.83118279,-80.83442975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8994920.147,4274165.57,50867,169746,UNKNOWN169746,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.80749763,-80.80274247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8995195.092,4274105.8,50868,169747,TAP169747,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.80706219,-80.80521235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-9001536.299,4265946.05,50869,169748,DEADEND169748,STATESVILLE,NC,28677,DEAD END,IN SERVICE,IREDELL,37097,USA,35.74759403,-80.86217638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-9004283.191,4303130.902,50870,169749,TAP169749,OLIN,NC,28660,TAP,IN SERVICE,IREDELL,37097,USA,36.01823596,-80.88685213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-9010162.246,4292858.312,50871,169750,TAP169750,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.9435616,-80.93966458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-9012135.605,4293724.545,50872,169751,UNKNOWN169751,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.94986123,-80.95739157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-9018764.899,4280309.352,50873,169752,TAP169752,STONY POINT,NC,28678,TAP,IN SERVICE,IREDELL,37097,USA,35.85224384,-81.01694353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-9011167.468,4277632.381,50874,169753,UNKNOWN169753,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.8327501,-80.94869464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-9017682.27,4276016.446,50875,169754,TAP169754,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.82098053,-81.0072181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-8997206.879,4240564.691,50876,169755,UNKNOWN169755,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.56233086,-80.82328454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-8997318.659,4243878.625,50877,169756,UNKNOWN169756,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.58654426,-80.82428867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,2,-999999,-999999,N,N
-8999090.974,4251849.001,50878,169757,UNKNOWN169757,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.64475016,-80.84020965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8999131.235,4251826.837,50879,169758,TAP169758,MOORESVILLE,NC,28115,TAP,IN SERVICE,IREDELL,37097,USA,35.64458835,-80.84057133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-9000372.995,4256237.795,50880,169759,TAP169759,TROUTMAN,NC,28166,TAP,IN SERVICE,IREDELL,37097,USA,35.67678246,-80.85172624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-8996031.137,4255745.332,50881,169760,UNKNOWN169760,TROUTMAN,NC,28166,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.67318878,-80.81272266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,0,-999999,-999999,N,N
-8996343.396,4245035.528,50882,169761,UNKNOWN169761,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.59499549,-80.81552774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,2,100,100,Y,Y
-8997331.467,4244212.726,50883,169762,UNKNOWN169762,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.58898497,-80.82440373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,6,100,100,Y,Y
-9003288.886,4259159.665,50884,169763,UNKNOWN169763,TROUTMAN,NC,28166,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.69810107,-80.87792013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-9002766.448,4259398.17,50885,169764,TAP169764,TROUTMAN,NC,28166,TAP,IN SERVICE,IREDELL,37097,USA,35.699841,-80.873227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-9260081.583,4206437.681,50886,169765,UNKNOWN169765,CULLOWHEE,NC,28723,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.31255515,-83.18472818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,161,161,Y,Y
-9260797.166,4205312.272,50887,169766,TAP169766,CULLOWHEE,NC,28723,TAP,IN SERVICE,JACKSON,37099,USA,35.30430509,-83.19115637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,161,161,Y,Y
-8719929.946,4240079.214,50888,169767,TAP169767,SMITHFIELD,NC,27577,TAP,IN SERVICE,JOHNSTON,37101,USA,35.5587831,-78.33246347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,115,115,Y,Y
-8712199.965,4208814.194,50889,169768,UNKNOWN169768,FOUR OAKS,NC,27524,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.32997395,-78.26302387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8710414.671,4204598.784,50890,169769,TAP169769,FOUR OAKS,NC,27524,TAP,IN SERVICE,WAYNE,37191,USA,35.29907427,-78.2469863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,3,-999999,-999999,N,N
-8711969.916,4203766.994,50891,169770,UNKNOWN169770,FOUR OAKS,NC,27524,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.29297571,-78.2609573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8610339.437,4177482.019,50892,169771,UNKNOWN169771,TRENTON,NC,28585,SUBSTATION,IN SERVICE,JONES,37103,USA,35.10002173,-77.34799518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,1,-999999,-999999,N,N
-8631676.082,4181771.638,50893,169772,UNKNOWN169772,KINSTON,NC,28501,SUBSTATION,IN SERVICE,JONES,37103,USA,35.13154245,-77.53966552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2020 0:00,IMAGERY,1/27/2020 0:00,2,-999999,-999999,N,N
-8641815.96,4152849.7,50894,169773,UNKNOWN169773,BEULAVILLE,NC,28518,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.91878411,-77.6307536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,2,-999999,-999999,N,N
-8643022.226,4147629.321,50895,169774,UNKNOWN169774,BEULAVILLE,NC,28518,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.88032251,-77.64158966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,2,-999999,-999999,N,N
-8640479.313,4200887.782,50896,169775,UNKNOWN169775,KINSTON,NC,28504,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.27186221,-77.61874629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,2,-999999,-999999,N,N
-8640405.147,4200908.059,50897,169776,TAP169776,KINSTON,NC,28504,TAP,IN SERVICE,LENOIR,37107,USA,35.27201093,-77.61808004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-8633707.117,4196334.868,50898,169777,UNKNOWN169777,KINSTON,NC,28501,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.2384641,-77.55791061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-8639547.597,4203021.997,50899,169778,TAP169778,KINSTON,NC,28504,TAP,IN SERVICE,LENOIR,37107,USA,35.28751312,-77.61037654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-8639584.68,4203028.487,50900,169779,UNKNOWN169779,KINSTON,NC,28504,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.28756071,-77.61070966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-8639887.306,4206653.789,50901,169780,UNKNOWN169780,KINSTON,NC,28504,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.31413929,-77.6134282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-8639887.306,4206730.073,50902,169781,TAP169781,KINSTON,NC,28504,TAP,IN SERVICE,LENOIR,37107,USA,35.31469846,-77.6134282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-8639135.708,4207502.678,50903,169782,UNKNOWN169782,KINSTON,NC,28504,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.32036158,-77.60667648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-8639072.799,4207436.128,50904,169783,TAP169783,KINSTON,NC,28504,TAP,IN SERVICE,LENOIR,37107,USA,35.31987379,-77.60611135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-8635048.272,4204105.892,50905,169784,TAP169784,KINSTON,NC,28501,TAP,IN SERVICE,LENOIR,37107,USA,35.29546052,-77.56995842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-8635058.205,4204078.307,50906,169785,UNKNOWN169785,KINSTON,NC,28501,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.29525826,-77.57004765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-8633793.203,4196497.834,50907,169786,TAP169786,KINSTON,NC,28501,TAP,IN SERVICE,LENOIR,37107,USA,35.23965978,-77.55868394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-8618796.815,4220643.339,50908,169787,UNKNOWN169787,AYDEN,NC,28513,SUBSTATION,IN SERVICE,PITT,37147,USA,35.41662055,-77.4239691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-8619984.804,4221072.377,50909,169788,TAP169788,AYDEN,NC,28513,TAP,IN SERVICE,PITT,37147,USA,35.41976144,-77.43464098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-8619670.391,4224684.112,50910,169789,UNKNOWN169789,AYDEN,NC,28513,SUBSTATION,IN SERVICE,PITT,37147,USA,35.44619725,-77.43181656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-9023734.419,4233694.792,50911,169790,UNKNOWN169790,DENVER,NC,28037,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.51211236,-81.06158549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-9044013.778,4225483.074,50912,169791,UNKNOWN169791,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.45204401,-81.24375807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,0,-999999,-999999,N,N
-9044026.89,4225457.223,50913,169792,UNKNOWN169792,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.45185485,-81.24387585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,0,-999999,-999999,N,N
-9042145.947,4225845.333,50914,169793,UNKNOWN169793,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.45469487,-81.22697905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,0,-999999,-999999,N,N
-9035567.273,4225104.934,50915,169794,UNKNOWN169794,IRON STATION,NC,28080,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.44927686,-81.16788182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-9018578.846,4237246.538,50916,169795,UNKNOWN169795,DENVER,NC,28037,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.53807932,-81.01527218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,100,100,Y,Y
-9015139.501,4224633.115,50917,169796,TAP169796,STANLEY,NC,28164,TAP,IN SERVICE,LINCOLN,37109,USA,35.44582404,-80.98437602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,100,100,Y,Y
-9013855.294,4219878.214,50918,169797,TAP169797,STANLEY,NC,28164,TAP,IN SERVICE,LINCOLN,37109,USA,35.41101895,-80.9728398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-9015084.869,4224662.93,50919,169798,DEADEND169798,STANLEY,NC,28164,DEAD END,IN SERVICE,LINCOLN,37109,USA,35.44604224,-80.98388525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,Y,Y
-9056809.698,4229487.266,50920,169799,UNKNOWN169799,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.48134011,-81.35870577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-9055318.289,4238717.178,50921,169800,TAP169800,VALE,NC,28168,TAP,IN SERVICE,LINCOLN,37109,USA,35.54882876,-81.34530822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,3,-999999,-999999,N,N
-9055199.093,4238824.613,50922,169801,UNKNOWN169801,VALE,NC,28168,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.54961398,-81.34423746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2020 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,N,N
-9126162.789,4257823.108,50923,169802,UNKNOWN169802,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.68834996,-81.98171519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,6,100,-999999,Y,N
-9127477.655,4258844.093,50924,169803,DEADEND169803,MARION,NC,28752,DEAD END,IN SERVICE,MCDOWELL,37111,USA,35.69579886,-81.99352683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,2,-999999,-999999,N,N
-9130604.968,4272466.95,50925,169804,UNKNOWN169804,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.79512184,-82.02161996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,2,100,100,Y,Y
-9130528.02,4271561.099,50926,169805,TAP169805,MARION,NC,28752,TAP,IN SERVICE,MCDOWELL,37111,USA,35.78852122,-82.02092872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
