X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9134863.816,4258262.429,50927,169806,UNKNOWN169806,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.69155524,-82.05987784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-9135653.424,4257110.239,50928,169807,UNKNOWN169807,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.68314861,-82.06697101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-9135560.186,4257098.5,50929,169808,TAP169808,MARION,NC,28752,TAP,IN SERVICE,MCDOWELL,37111,USA,35.68306294,-82.06613344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-9124806.285,4238867.834,50930,169809,TAP169809,MARION,NC,28752,TAP,IN SERVICE,MCDOWELL,37111,USA,35.54992988,-81.96952951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-9124839.875,4238862.329,50931,169810,UNKNOWN169810,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.54988965,-81.96983125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,2,100,-999999,Y,N
-9289755.065,4202387.283,50932,169811,TAP169811,FRANKLIN,NC,28734,TAP,IN SERVICE,MACON,37113,USA,35.28285887,-83.45128961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,161,161,Y,Y
-8981729.795,4195914.148,50933,169812,TAP169812,CHARLOTTE,NC,28215,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.23537719,-80.68425153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-9003700.261,4174293.563,50934,169813,UNKNOWN169813,PINEVILLE,NC,28134,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.07658461,-80.88161558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-9003130.768,4172633.946,50935,169814,UNKNOWN169814,CHARLOTTE,NC,28134,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.06438273,-80.87649974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,2,100,-999999,Y,N
-9003095.963,4172229.775,50936,169815,TAP169815,PINEVILLE,NC,28134,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.0614109,-80.87618708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-8977501.472,4180144.782,50937,169816,UNKNOWN169816,MATTHEWS,NC,28104,SUBSTATION,IN SERVICE,UNION,37179,USA,35.11958953,-80.64626786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-8977519.351,4180096.208,50938,169817,TAP169817,MATTHEWS,NC,28104,TAP,IN SERVICE,UNION,37179,USA,35.11923261,-80.64642847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-9009993.415,4207553.378,50939,169818,TAP169818,CHARLOTTE,NC,28216,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.32073319,-80.93814794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-9010453.919,4211350.745,50940,169819,UNKNOWN169819,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.34856162,-80.94228473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-9010000.444,4209852.132,50941,169820,TAP169820,CHARLOTTE,NC,28216,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.33758041,-80.93821109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-9001775.747,4203878.711,50942,169821,UNKNOWN169821,CHARLOTTE,NC,28216,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.29379483,-80.86432738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,0,-999999,-999999,N,N
-9009699.432,4201332.97,50943,169822,UNKNOWN169822,CHARLOTTE,NC,28214,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.27512718,-80.93550705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,2,-999999,-999999,N,N
-9007020.763,4203422.164,50944,169823,UNKNOWN169823,CHARLOTTE,NC,28216,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.29044734,-80.91144416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,6,100,-999999,Y,N
-9016858.392,4203776.608,50945,169824,UNKNOWN169824,CHARLOTTE,NC,28214,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.2930462,-80.99981708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,0,-999999,-999999,N,N
-9004357,4201872.954,50946,169825,UNKNOWN169825,CHARLOTTE,NC,28216,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.27908718,-80.88751517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,0,-999999,-999999,N,N
-8999431.146,4198824.63,50947,169826,TAP169826,CHARLOTTE,NC,28216,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.25672957,-80.84326547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-8999367.575,4196428.369,50948,169827,UNKNOWN169827,CHARLOTTE,NC,28206,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.23915011,-80.8426944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,0,-999999,-999999,N,N
-9002826.367,4224911.771,50949,169828,UNKNOWN169828,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.44786329,-80.87376526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-8999970.278,4232671.68,50950,169829,UNKNOWN169829,DAVIDSON,NC,28036,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.50463079,-80.84810858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,100,100,Y,Y
-8999634.145,4232629.706,50951,169830,TAP169830,DAVIDSON,NC,28036,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.50432384,-80.84508904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,100,100,Y,Y
-9000278.027,4227498.517,50952,169831,UNKNOWN169831,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.46679104,-80.85087313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,0,-999999,-999999,N,N
-9018956.414,4195816.025,50953,169832,TAP169832,BELMONT,NC,28012,TAP,IN SERVICE,GASTON,37071,USA,35.23465722,-81.01866393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8883123.061,4213550.924,50954,169833,TAP169833,BISCOE,NC,27209,TAP,IN SERVICE,MONTGOMERY,37123,USA,35.36468091,-79.79845217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,115,115,Y,Y
-8881329.833,4212381.82,50955,169834,UNKNOWN169834,BISCOE,NC,27209,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.35611604,-79.78234332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,115,115,Y,Y
-8874840.392,4205426.449,50956,169835,UNKNOWN169835,BISCOE,NC,27209,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.30514213,-79.72404769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,115,115,Y,Y
-8876395.555,4215104.923,50957,169836,TAP169836,STAR,NC,27356,TAP,IN SERVICE,MONTGOMERY,37123,USA,35.37606412,-79.73801795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,115,115,Y,Y
-8891858.832,4222013.229,50958,169837,UNKNOWN169837,TROY,NC,27371,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.42664877,-79.87692693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-8874266.669,4224511.135,50959,169838,UNKNOWN169838,SEAGROVE,NC,27341,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.44493136,-79.71889384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-8698709.623,4270740.281,50960,169839,UNKNOWN169839,BAILEY,NC,27807,SUBSTATION,IN SERVICE,NASH,37127,USA,35.78253972,-78.14183806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,230,230,Y,Y
-8698954.686,4273351.426,50961,169840,TAP169840,BAILEY,NC,27807,TAP,IN SERVICE,NASH,37127,USA,35.80156619,-78.14403951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,230,230,Y,Y
-8661974.389,4301643.065,50962,169841,TAP169841,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,36.00742483,-77.81183984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8663849.138,4299943.033,50963,169842,TAP169842,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,35.99507,-77.828681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8664968.667,4298483.615,50964,169843,TAP169843,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,35.98446227,-77.8387379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8665551.536,4297715.034,50965,169844,TAP169844,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,35.97887529,-77.8439739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8662400.159,4301690.74,50966,169845,TAP169845,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,36.00777128,-77.8156646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8664587.901,4300442.137,50967,169846,TAP169846,DORTCHES,NC,27804,TAP,IN SERVICE,NASH,37127,USA,35.99869739,-77.83531742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8661056.334,4291950.142,50968,169847,UNKNOWN169847,ROCKY MOUNT,NC,27803,SUBSTATION,IN SERVICE,NASH,37127,USA,35.93695646,-77.80359281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,0,-999999,-999999,N,N
-8666041.8,4079579.411,50969,169848,UNKNOWN169848,CASTLE HAYNE,NC,28429,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.3773148,-77.84837802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,1,-999999,-999999,N,N
-8670944.019,4076830.835,50970,169849,TAP169849,CASTLE HAYNE,NC,28429,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.35693403,-77.8924154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2020 0:00,IMAGERY,1/29/2020 0:00,3,-999999,-999999,N,N
-8625294.889,4143794.988,50971,169850,UNKNOWN169850,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.85206125,-77.48234228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,-999999,-999999,N,N
-8624590.704,4144642.309,50972,169851,UNKNOWN169851,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.85830733,-77.47601649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,2,-999999,-999999,N,N
-8624570.821,4144668.955,50973,169852,TAP169852,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.85850375,-77.47583788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,-999999,-999999,N,N
-8632930.281,4122517.58,50974,169853,UNKNOWN169853,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.69505803,-77.55093218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,-999999,-999999,N,N
-8637223.042,4106701.351,50975,169854,UNKNOWN169854,HOLLY RIDGE,NC,28445,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.57815876,-77.58949471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,4,230,-999999,Y,Y
-8637399.312,4106768.133,50976,169855,TAP169855,HOLLY RIDGE,NC,28445,TAP,IN SERVICE,ONSLOW,37133,USA,34.5786527,-77.59107817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,230,230,Y,Y
-8637409.113,4106734.562,50977,169856,TAP169856,HOLLY RIDGE,NC,28445,TAP,IN SERVICE,ONSLOW,37133,USA,34.57840439,-77.59116622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,230,230,Y,Y
-8617203.94,4100659.966,50978,169857,UNKNOWN169857,SNEADS FERRY,NC,28460,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.53346283,-77.40966006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,-999999,-999999,N,N
-8620352.151,4102765.446,50979,169858,TAP169858,SNEADS FERRY,NC,28460,TAP,IN SERVICE,ONSLOW,37133,USA,34.54904251,-77.43794092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,-999999,-999999,N,N
-8622826.291,4102334.011,50980,169859,TAP169859,SNEADS FERRY,NC,28460,TAP,IN SERVICE,ONSLOW,37133,USA,34.5458503,-77.4601665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,-999999,-999999,N,N
-8621715.623,4104687.956,50981,169860,UNKNOWN169860,HOLLY RIDGE,NC,28445,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.56326574,-77.45018919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,-999999,-999999,N,N
-8621231.068,4137442.81,50982,169861,UNKNOWN169861,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.80522064,-77.44583637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,-999999,-999999,N,N
-8806047.649,4310520.809,50983,169862,UNKNOWN169862,HILLSBOROUGH,NC,27278,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.07191156,-79.10607195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8488679.638,4343333.823,50984,169863,UNKNOWN169863,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.30980209,-76.25510661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8484333.444,4344517.442,50985,169864,UNKNOWN169864,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.31836968,-76.21606409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8638622.553,4080925.796,50986,169865,UNKNOWN169865,TOPSAIL BEACH,NC,28445,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.38729649,-77.60206673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,-999999,-999999,N,N
-8495065.539,4314026.866,50987,169866,UNKNOWN169866,NOT AVAILABLE,NC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PERQUIMANS,37143,USA,36.09736454,-76.31247213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8791778.314,4348924.157,50988,169867,UNKNOWN169867,ROXBORO,NC,27573,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.35025928,-78.97788834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,230,230,Y,Y
-8791627.686,4347482.712,50989,169868,TAP169868,ROXBORO,NC,27574,TAP,IN SERVICE,PERSON,37145,USA,36.33982957,-78.97653523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,230,230,Y,Y
-8801527.521,4367187.564,50990,169869,UNKNOWN169869,SEMORA,NC,27343,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.48228483,-79.06546696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,230,230,Y,Y
-8801918.087,4367040.482,50991,169870,TAP169870,SEMORA,NC,27343,TAP,IN SERVICE,PERSON,37145,USA,36.48122248,-79.06897547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,230,230,Y,Y
-8799928.859,4366867.867,50992,169871,UNKNOWN169871,SEMORA,NC,27343,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.47997569,-79.05110593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,230,230,Y,Y
-8800125.582,4366760.919,50993,169872,TAP169872,SEMORA,NC,27343,TAP,IN SERVICE,PERSON,37145,USA,36.47920319,-79.05287312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,230,230,Y,Y
-8614492.428,4242390.399,50994,169873,TAP169873,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.57567138,-77.38530213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,-999999,-999999,N,N
-8604592.883,4234687.783,50995,169874,TAP169874,GREENVILLE,NC,27858,TAP,IN SERVICE,PITT,37147,USA,35.519373,-77.296373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,230,230,Y,Y
-8604663.904,4234719.787,50996,169875,UNKNOWN169875,GREENVILLE,NC,27858,SUBSTATION,IN SERVICE,PITT,37147,USA,35.519607,-77.297011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,2,230,-999999,Y,N
-8884996.695,4266962.741,50997,169876,UNKNOWN169876,ASHEBORO,NC,27203,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.75500609,-79.81528331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,-999999,-999999,N,N
-8881794.175,4266499.271,50998,169877,TAP169877,ASHEBORO,NC,27203,TAP,IN SERVICE,RANDOLPH,37151,USA,35.7516273,-79.78651458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,-999999,-999999,N,N
-8886198.974,4260792.886,50999,169878,UNKNOWN169878,ASHEBORO,NC,27203,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.71001492,-79.82608356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8875389.024,4175668.133,51000,169879,UNKNOWN169879,ELLERBE,NC,28338,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,35.08668937,-79.72897613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8790153.652,4117360.281,51001,169880,TAP169880,LUMBERTON,NC,28358,TAP,IN SERVICE,ROBESON,37155,USA,34.65695804,-78.96329375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,115,115,Y,Y
-8821829.904,4114556.342,51002,169881,UNKNOWN169881,ROWLAND,NC,28383,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.63623634,-79.24784637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,-999999,-999999,N,N
-8798677.637,4119791.092,51003,169882,UNKNOWN169882,LUMBERTON,NC,28360,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.67491805,-79.03986601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,2,-999999,-999999,N,N
-8821503.58,4097292.282,51004,169883,UNKNOWN169883,ROWLAND,NC,28383,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.5085373,-79.24491495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8809446.853,4144731.706,51005,169884,TAP169884,SHANNON,NC,28386,TAP,IN SERVICE,ROBESON,37155,USA,34.8589663,-79.13660753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,115,115,Y,Y
-8816435.06,4138869.352,51006,169885,TAP169885,RED SPRINGS,NC,28377,TAP,IN SERVICE,ROBESON,37155,USA,34.8157422,-79.19938366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,115,115,Y,Y
-8815149.463,4138895.969,51007,169886,UNKNOWN169886,RED SPRINGS,NC,28377,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.8159385,-79.18783495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8871978.203,4349192.028,51008,169887,UNKNOWN169887,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.35219733,-79.6983362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,100,100,Y,Y
-8867048.822,4344561.394,51009,169888,UNKNOWN169888,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.31868781,-79.65405481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,100,100,Y,Y
-8867299.532,4346408.171,51010,169889,TAP169889,REIDSVILLE,NC,27320,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.33205371,-79.65630699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,100,100,Y,Y
-8868167.628,4350661.516,51011,169890,UNKNOWN169890,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.36282825,-79.66410522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8868061.675,4351141.765,51012,169891,UNKNOWN169891,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.36630226,-79.66315344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8866758.861,4353460.911,51013,169892,UNKNOWN169892,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.38307627,-79.65145006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8897749.338,4348527.795,51014,169893,UNKNOWN169893,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.3473915,-79.92984225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8904728.374,4352556.144,51015,169894,UNKNOWN169894,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.37653266,-79.99253599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8900638.074,4356034.01,51016,169895,UNKNOWN169895,MAYODAN,NC,27027,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.40168284,-79.9557922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8896773.576,4360904.75,51017,169896,UNKNOWN169896,STONEVILLE,NC,27048,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.4368919,-79.92107683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8896770.795,4360875.118,51018,169897,UNKNOWN169897,STONEVILLE,NC,27048,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.43667775,-79.92105184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8895300.352,4364172.078,51019,169898,UNKNOWN169898,STONEVILLE,NC,27048,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.46050146,-79.90784263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8893385.108,4365077.906,51020,169899,UNKNOWN169899,STONEVILLE,NC,27048,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.46704565,-79.8906377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8893366.566,4365253.298,51021,169900,UNKNOWN169900,STONEVILLE,NC,27048,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.46831271,-79.89047113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8893157.31,4365380.932,51022,169901,UNKNOWN169901,STONEVILLE,NC,27048,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.46923475,-79.88859136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8881762.669,4370888.356,51023,169902,UNKNOWN169902,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.50901038,-79.78623155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8881701.084,4371185.779,51024,169903,UNKNOWN169903,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.51115784,-79.78567833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8879227.436,4367816.29,51025,169904,UNKNOWN169904,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.48682587,-79.76345717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8878890.508,4367888.77,51026,169905,UNKNOWN169905,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.48734935,-79.76043049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8878997.077,4370321.152,51027,169906,UNKNOWN169906,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.50491487,-79.76138782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8869709.994,4373919.957,51028,169907,UNKNOWN169907,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.53089644,-79.67796053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8869911.038,4374404.544,51029,169908,UNKNOWN169908,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.53439424,-79.67976654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8869497.03,4374915.856,51030,169909,UNKNOWN169909,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.53808479,-79.67604745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8872710.816,4369267.962,51031,169910,UNKNOWN169910,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.49730972,-79.70491737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8973123.589,4261280.637,51032,169911,TAP169911,SALISBURY,NC,28147,TAP,IN SERVICE,ROWAN,37159,USA,35.71357258,-80.60694066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,100,100,Y,Y
-8972471.029,4261586.401,51033,169912,DEADEND169912,SALISBURY,NC,28147,DEAD END,IN SERVICE,ROWAN,37159,USA,35.71580273,-80.60107862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,100,100,Y,Y
-8959260.32,4249205.866,51034,169913,UNKNOWN169913,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.62545262,-80.4824048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,1,100,100,Y,Y
-8960606.76,4250254.564,51035,169914,TAP169914,SALISBURY,NC,28147,TAP,IN SERVICE,ROWAN,37159,USA,35.63310972,-80.49450007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,100,100,Y,Y
-9123834.827,4219205.364,51036,169915,UNKNOWN169915,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.40609258,-81.96080275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-9112539.062,4208136.965,51037,169916,UNKNOWN169916,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.32501054,-81.85933117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-9112477.875,4208144.757,51038,169917,UNKNOWN169917,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.32506765,-81.85878151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-9105352.538,4201008.888,51039,169918,UNKNOWN169918,MOORESBORO,NC,28114,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.27275041,-81.79477353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-9103703.185,4198691.323,51040,169919,UNKNOWN169919,MOORESBORO,NC,28114,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.2557517,-81.77995713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,0,-999999,-999999,N,N
-8947343.296,4260670.891,51041,169920,TAP169920,SALISBURY,NC,28146,TAP,IN SERVICE,ROWAN,37159,USA,35.70912507,-80.37535235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2020 0:00,IMAGERY,1/30/2020 0:00,3,-999999,-999999,N,N
-9120478.772,4213034.92,51042,169921,UNKNOWN169921,SPINDALE,NC,28160,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.36090077,-81.9306548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8748347.65,4169760.612,51043,169922,UNKNOWN169922,AUTRYVILLE,NC,28318,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.04325302,-78.58774405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-8737047.19,4174172.825,51044,169923,UNKNOWN169923,SALEMBURG,NC,28385,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.07569697,-78.48623029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,2,-999999,-999999,N,N
-8719085.096,4179754.926,51045,169924,UNKNOWN169924,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.11672489,-78.32487405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-8835863.928,4140812.694,51046,169925,TAP169925,WAGRAM,NC,28396,TAP,IN SERVICE,SCOTLAND,37165,USA,34.83007329,-79.37391615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-8929283.811,4220795.541,51047,169926,UNKNOWN169926,NEW LONDON,NC,28127,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.4177348,-80.21312124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-8914729.125,4339342.678,51048,169927,UNKNOWN169927,WALNUT COVE,NC,27052,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.28090538,-80.08237427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,100,100,Y,Y
-8914977.939,4342002.468,51049,169928,TAP169928,WALNUT COVE,NC,27052,TAP,IN SERVICE,STOKES,37169,USA,36.300164,-80.0846094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,100,100,Y,Y
-8942994.358,4371681.123,51050,169929,UNKNOWN169929,WESTFIELD,NC,27053,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.5147342,-80.33628517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8993291.839,4355549.179,51051,169930,UNKNOWN169930,DOBSON,NC,27017,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.39817727,-80.78811513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8954711.084,4363280.606,51052,169931,UNKNOWN169931,PILOT MOUNTAIN,NC,27041,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.45406044,-80.44153832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8986014.757,4333405.459,51053,169932,UNKNOWN169932,BOONVILLE,NC,27011,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.23789887,-80.72274399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-9288140.351,4222655.391,51054,169933,UNKNOWN169933,BRYSON CITY,NC,28713,SUBSTATION,IN SERVICE,SWAIN,37173,USA,35.43134925,-83.43678438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,161,161,Y,Y
-9222892.511,4182656.91,51055,169934,UNKNOWN169934,BREVARD,NC,28712,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.13804604,-82.85065307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8969984.433,4172146.895,51056,169935,UNKNOWN169935,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.06080148,-80.57874114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-8969256.563,4172096.889,51057,169936,TAP169936,MONROE,NC,28110,TAP,IN SERVICE,UNION,37179,USA,35.06043378,-80.57220257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-8989772.363,4158538.748,51058,169937,UNKNOWN169937,WAXHAW,NC,28173,SUBSTATION,IN SERVICE,UNION,37179,USA,34.96067817,-80.75649914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,2,-999999,-999999,N,N
-8988237.706,4161911.345,51059,169938,TAP169938,WEDDINGTON,NC,28173,TAP,IN SERVICE,UNION,37179,USA,34.98550382,-80.74271308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-8988216.609,4161911.398,51060,169939,TAP169939,WEDDINGTON,NC,28173,TAP,IN SERVICE,UNION,37179,USA,34.98550421,-80.74252357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-8973569.385,4166854.9,51061,169940,UNKNOWN169940,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.02187966,-80.61094532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8962722.754,4141867.765,51062,169941,UNKNOWN169941,MONROE,NC,28112,SUBSTATION,IN SERVICE,UNION,37179,USA,34.83785283,-80.51350838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8975975.186,4149183.041,51063,169942,UNKNOWN169942,MONROE,NC,28112,SUBSTATION,IN SERVICE,UNION,37179,USA,34.89177156,-80.63255699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8725784.658,4348928.941,51064,169943,UNKNOWN169943,HENDERSON,NC,27536,SUBSTATION,IN SERVICE,VANCE,37181,USA,36.35029389,-78.38505724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,115,115,Y,Y
-8730866.356,4350131.813,51065,169944,TAP169944,HENDERSON,NC,27537,TAP,IN SERVICE,VANCE,37181,USA,36.35899631,-78.43070691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-8760262.134,4277109.242,51066,169945,TAP169945,RALEIGH,NC,27612,TAP,IN SERVICE,WAKE,37183,USA,35.82894004,-78.69477368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,230,230,Y,Y
-8754857.221,4269481.142,51067,169946,TAP169946,RALEIGH,NC,27601,TAP,IN SERVICE,WAKE,37183,USA,35.7733632,-78.64622052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-8693647.746,4342026.769,51068,169947,UNKNOWN169947,WARRENTON,NC,27589,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.30033993,-78.09636645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-8714561.593,4372995.204,51069,169948,TAP169948,MANSON,NC,27553,TAP,IN SERVICE,WARREN,37185,USA,36.52422102,-78.28423873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-8697729.345,4358708.966,51070,169949,TAP169949,WARRENTON,NC,27589,TAP,IN SERVICE,WARREN,37185,USA,36.42102124,-78.13303208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-9100008.253,4324589.363,51071,169950,UNKNOWN169950,BOONE,NC,28607,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.17399544,-81.74676499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-8681445.411,4217055.538,51072,169951,UNKNOWN169951,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.39035031,-77.98675101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,115,115,Y,Y
-8679960.567,4214502.832,51073,169952,TAP169952,GOLDSBORO,NC,27530,TAP,IN SERVICE,WAYNE,37191,USA,35.37165393,-77.97341242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-9007439.447,4347136.929,51074,169953,UNKNOWN169953,STATE ROAD,NC,28676,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.33732741,-80.91520526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8668952.455,4267141.429,51075,169954,TAP169954,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.75630872,-77.87452487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-8671682.742,4259101.254,51076,169955,TAP169955,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.69767495,-77.89905146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-8957784.484,4329886.892,51077,169956,UNKNOWN169956,EAST BEND,NC,27018,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.21240081,-80.46914714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8963728.064,4320708.053,51078,169957,UNKNOWN169957,EAST BEND,NC,27018,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.14584524,-80.52253922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-8994209.145,4325954.855,51079,169958,UNKNOWN169958,HAMPTONVILLE,NC,27020,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.18389661,-80.79635544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-10202636.9,3483957.649,51080,169959,UNKNOWN169959,FRANKLIN,LA,70538,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.84746288,-91.65184664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-10220749.32,3517781.5,51081,169960,KIRK SUBSTATION,ST MARTINVILLE,LA,70582,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.11065534,-91.81455327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,5,138,69,Y,Y
-10221821.41,3517443.665,51082,169961,TAP169961,ST MARTINVILLE,LA,70582,TAP,IN SERVICE,ST. MARTIN,22099,USA,30.10803,-91.824184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,69,69,Y,Y
-10221665.54,3519142.936,51083,169962,UNKNOWN169962,ST MARTINVILLE,LA,70582,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.12123442,-91.82278383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-10039404.33,3402062.556,51084,169963,DEADEND169963,NOT AVAILABLE,LA,NOT AVAILABLE,DEAD END,IN SERVICE,LAFOURCHE,22057,USA,29.20734176,-90.18550357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-10022759.56,3401889.142,51085,169964,TAP169964,GRAND ISLE,LA,70358,TAP,IN SERVICE,JEFFERSON,22051,USA,29.205982,-90.035981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10022803.21,3401903.693,51086,169965,UNKNOWN169965,GRAND ISLE,LA,70358,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.2060961,-90.03637314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10023061.47,3401662.445,51087,169966,RISER169966,GRAND ISLE,LA,70358,RISER,IN SERVICE,JEFFERSON,22051,USA,29.20420443,-90.03869311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-10023092.51,3401697.717,51088,169967,RISER169967,GRAND ISLE,LA,70358,RISER,IN SERVICE,JEFFERSON,22051,USA,29.204481,-90.038972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9994538.263,3541666.247,51089,169968,UNKNOWN169968,SLIDELL,LA,70460,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.29608794,-89.78246479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9998109.37,3542800.145,51090,169969,UNKNOWN169969,SLIDELL,LA,70460,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.30488243,-89.81454459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-10035787.28,3555525.651,51091,169970,RISER169970,MADISONVILLE,LA,70447,RISER,IN SERVICE,ST. TAMMANY,22103,USA,30.403527,-90.153011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10036199.16,3555524.618,51092,169971,RISER169971,MADISONVILLE,LA,70447,RISER,IN SERVICE,ST. TAMMANY,22103,USA,30.403519,-90.156711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10033725.5,3564116.334,51093,169972,UNKNOWN169972,COVINGTON,LA,70433,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.4700633,-90.13448973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10030783.91,3566313.702,51094,169973,TAP169973,COVINGTON,LA,70433,TAP,IN SERVICE,ST. TAMMANY,22103,USA,30.487075,-90.108065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10023663.89,3565791.973,51095,169974,UNKNOWN169974,ABITA SPRINGS,LA,70420,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.48303613,-90.04410472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10008665,3580352.473,51096,169975,TAP169975,BUSH,LA,70431,TAP,IN SERVICE,ST. TAMMANY,22103,USA,30.59569086,-89.90936747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10013195.94,3579834.935,51097,169976,UNKNOWN169976,BUSH,LA,70431,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.5916889,-89.95006952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-10034605.15,3609988.144,51098,169977,TAP169977,FRANKLINTON,LA,70438,TAP,IN SERVICE,WASHINGTON,22117,USA,30.82457795,-90.14239176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10034618.31,3610025.356,51099,169978,TAP169978,FRANKLINTON,LA,70438,TAP,IN SERVICE,WASHINGTON,22117,USA,30.824865,-90.14251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10031153.66,3621066.787,51100,169979,UNKNOWN169979,FRANKLINTON,LA,70438,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.91000269,-90.11138646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10031124.66,3621091.349,51101,169980,TAP169980,FRANKLINTON,LA,70438,TAP,IN SERVICE,WASHINGTON,22117,USA,30.910192,-90.111126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10029528.56,3625896.811,51102,169981,UNKNOWN169981,FRANKLINTON,LA,70438,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.947222,-90.096788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-10029581.44,3625781.941,51103,169982,TAP169982,FRANKLINTON,LA,70438,TAP,IN SERVICE,WASHINGTON,22117,USA,30.946337,-90.097263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10042631.45,3622609.799,51104,169983,UNKNOWN169983,MOUNT HERMON,LA,70450,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.92189444,-90.21449327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10044827.98,3628021.904,51105,169984,TAP169984,MOUNT HERMON,LA,70450,TAP,IN SERVICE,WASHINGTON,22117,USA,30.963593,-90.234225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-10044711.56,3628057.003,51106,169985,UNKNOWN169985,MOUNT HERMON,LA,70450,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.96386337,-90.23317918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-10062481.19,3629190.723,51107,169986,UNKNOWN169986,KENTWOOD,LA,70444,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.972596,-90.39280651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10063049.36,3615434.151,51108,169987,UNKNOWN169987,KENTWOOD,LA,70444,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.8665803,-90.39791045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10014371.23,3627594.278,51109,169988,UNKNOWN169988,FRANKLINTON,LA,70438,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.96029894,-89.96062738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-10014363.06,3627573.775,51110,169989,TAP169989,FRANKLINTON,LA,70438,TAP,IN SERVICE,WASHINGTON,22117,USA,30.960141,-89.960554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-9999865.852,3624657.702,51111,169990,UNKNOWN169990,ANGIE,LA,70426,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.93767503,-89.83032334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,-999999,-999999,N,N
-10182131.11,3627516.699,51112,169991,UNKNOWN169991,ST FRANCISVILLE,LA,70775,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.95970133,-91.46763998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-10283623.47,3867087.003,51113,169992,UNKNOWN169992,FARMERVILLE,LA,71241,SUBSTATION,NOT AVAILABLE,UNION,22111,USA,32.78716025,-92.3793614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-10200554.06,3800294.684,51114,169993,UNKNOWN169993,WINNSBORO,LA,71295,SUBSTATION,IN SERVICE,FRANKLIN,22041,USA,32.28131637,-91.6331362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-10208510.67,3740989.514,51115,169994,UNKNOWN169994,SICILY ISLAND,LA,71368,SUBSTATION,IN SERVICE,CATAHOULA,22025,USA,31.82979698,-91.70461164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-10409085.28,3729687.518,51116,169995,TAP169995,BELMONT,LA,71406,TAP,IN SERVICE,SABINE,22085,USA,31.743497,-93.506404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-10409077.63,3736396.525,51117,169996,UNKNOWN169996,PLEASANT HILL,LA,71065,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.79473547,-93.50633528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
