X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10406663.62,3706024.51,51118,169997,UNKNOWN169997,MANY,LA,71449,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.56255005,-93.48464987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-10379024.87,3647865.427,51119,169998,TAP169998,LEESVILLE,LA,71446,TAP,IN SERVICE,VERNON,22115,USA,31.11632527,-93.23636677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-10401849.73,3563706.616,51120,169999,TAP169999,DEQUINCY,LA,70633,TAP,IN SERVICE,CALCASIEU,22019,USA,30.466891,-93.441406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-10401017.4,3562683.253,51121,170000,TAP170000,DEQUINCY,LA,70633,TAP,IN SERVICE,CALCASIEU,22019,USA,30.458967,-93.433929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-10396936.65,3559185.925,51122,170001,TAP170001,DEQUINCY,LA,70633,TAP,IN SERVICE,CALCASIEU,22019,USA,30.431882,-93.397271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-10390466.39,3515799.095,51123,170002,UNKNOWN170002,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.09524897,-93.33914771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,69,69,Y,Y
-10392684.26,3516819.855,51124,170003,TAP170003,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.10318216,-93.35907112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,69,69,Y,Y
-10365081.8,3480191.069,51125,170004,TAP170004,CAMERON,LA,70631,TAP,IN SERVICE,CAMERON,22023,USA,29.818111,-93.111114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,69,69,Y,Y
-10354696.02,3473978.578,51126,170005,TAP170005,GRAND CHENIER,LA,70643,TAP,IN SERVICE,CAMERON,22023,USA,29.76968,-93.017817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,69,69,Y,Y
-10352788.25,3474791.036,51127,170006,UNKNOWN170006,GRAND CHENIER,LA,70643,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.77601505,-93.0006792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,69,69,Y,Y
-10347318.47,3473255.354,51128,170007,UNKNOWN170007,GRAND CHENIER,LA,70643,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.76404041,-92.95154333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,69,69,Y,Y
-10292657.57,3533966.248,51129,170008,TAP170008,CROWLEY,LA,70526,TAP,IN SERVICE,ACADIA,22001,USA,30.23634608,-92.46051609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,69,69,Y,Y
-10293302.95,3527503.646,51130,170009,UNKNOWN170009,ESTHERWOOD,LA,70559,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.18617674,-92.46631367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,69,69,Y,Y
-10283337.76,3532757.014,51131,170010,UNKNOWN170010,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.22696071,-92.37679478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-10276167.37,3533173.272,51132,170011,TAP170011,RAYNE,LA,70578,TAP,IN SERVICE,ACADIA,22001,USA,30.23019156,-92.3123821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,69,69,Y,Y
-10276168.37,3527199.055,51133,170012,UNKNOWN170012,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.18381156,-92.3123911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,69,69,Y,Y
-10258896.18,3542191.419,51134,170013,UNKNOWN170013,CHURCH POINT,LA,70525,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.30016125,-92.15723239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,138,138,Y,Y
-10253088.42,3542674.008,51135,170014,UNKNOWN170014,CARENCRO,LA,70520,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.30390415,-92.10506033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,138,138,Y,Y
-10235455.73,3540240.958,51136,170015,TAP170015,BREAUX BRIDGE,LA,70517,TAP,IN SERVICE,ST. MARTIN,22099,USA,30.28503231,-91.94666325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,-999999,-999999,N,N
-10236043.36,3543793.602,51137,170016,UNKNOWN170016,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.312587,-91.951942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,1,-999999,-999999,N,N
-10230825,3515202.502,51138,170017,TAP170017,ST MARTINVILLE,LA,70582,TAP,IN SERVICE,ST. MARTIN,22099,USA,30.09061204,-91.90506465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2020 0:00,IMAGERY,1/31/2020 0:00,3,69,69,Y,Y
-9165234.562,4292272.506,51139,170018,TAP170018,BURNSVILLE,NC,28714,TAP,IN SERVICE,YANCEY,37199,USA,35.93930108,-82.33270289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-9166604.44,4079163.526,51140,170019,UNKNOWN170019,DONALDS,SC,29638,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.37423132,-82.34500872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,100,100,Y,Y
-9191137.027,4044974.924,51141,170020,UNKNOWN170020,CALHOUN FALLS,SC,29628,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.12036013,-82.56538869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9171880.715,4073859.138,51142,170021,UNKNOWN170021,DUE WEST,SC,29639,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.33489323,-82.39240631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9199445.557,4057229.419,51143,170022,UNKNOWN170022,IVA,SC,29655,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.21144526,-82.6400255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9197789.791,4057771.287,51144,170023,UNKNOWN170023,IVA,SC,29655,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.21547059,-82.6251515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9168443.59,4053347.315,51145,170024,UNKNOWN170024,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.18260102,-82.36153009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9169200.047,4051229.246,51146,170025,UNKNOWN170025,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.1668595,-82.36832545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9095005.854,3963120.084,51147,170026,TAP170026,AIKEN,SC,29803,TAP,IN SERVICE,AIKEN,45003,USA,33.50943705,-81.70182768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,115,Y,Y
-9095842.306,3965506.458,51148,170027,UNKNOWN170027,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.5273094,-81.70934165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,-999999,Y,N
-9100033.976,3966027.027,51149,170028,UNKNOWN170028,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.53120762,-81.74699607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9100090.861,3965963.527,51150,170029,TAP170029,AIKEN,SC,29803,TAP,IN SERVICE,AIKEN,45003,USA,33.53073212,-81.74750708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-9092157.429,3967443.562,51151,170030,UNKNOWN170030,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.5418143,-81.67623984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,-999999,Y,N
-9092327.424,3967570.562,51152,170031,TAP170031,AIKEN,SC,29801,TAP,IN SERVICE,AIKEN,45003,USA,33.54276519,-81.67776693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,115,Y,Y
-9091357.063,3966483.122,51153,170032,UNKNOWN170032,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.5346229,-81.66905003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,-999999,Y,N
-9063344.908,3947979.45,51154,170033,UNKNOWN170033,WILLISTON,SC,29853,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.39595781,-81.41741256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9095187.024,3978855.828,51155,170034,UNKNOWN170034,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.62721914,-81.70345515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9096571.671,3982458.313,51156,170035,UNKNOWN170035,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.65416114,-81.71589365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9096189.348,3981563.358,51157,170036,UNKNOWN170036,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.64746881,-81.71245918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9094079.607,3982808.645,51158,170037,UNKNOWN170037,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.65678073,-81.69350706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9109910.543,3980568.172,51159,170038,UNKNOWN170038,TRENTON,SC,29847,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.64002635,-81.83571878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,2,115,115,Y,Y
-9104488.059,3939720.597,51160,170039,UNKNOWN170039,JACKSON,SC,29831,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.33399505,-81.78700777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9115699.763,3948029.506,51161,170040,UNKNOWN170040,JACKSON,SC,29831,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.39633323,-81.88772423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9120088.634,3958613.296,51162,170041,TAP170041,BEECH ISLAND,SC,29842,TAP,IN SERVICE,AIKEN,45003,USA,33.47567414,-81.92715012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,115,Y,Y
-9115500.22,3961887.389,51163,170042,UNKNOWN170042,BEECH ISLAND,SC,29842,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.50020354,-81.8859317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,115,115,Y,Y
-9105519.471,3961886.329,51164,170043,TAP170043,WARRENVILLE,SC,29851,TAP,IN SERVICE,AIKEN,45003,USA,33.5001956,-81.79627311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,115,Y,Y
-9049917.172,3970690.482,51165,170044,UNKNOWN170044,SALLEY,SC,29137,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.56612156,-81.29678915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9056617.634,3904972.651,51166,170045,TAP170045,ALLENDALE,SC,29810,TAP,IN SERVICE,ALLENDALE,45005,USA,33.0728129,-81.35698043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,115,115,Y,Y
-9039339.804,3908730.443,51167,170046,UNKNOWN170046,ULMER,SC,29849,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,33.10109582,-81.20177105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9042687.123,3889252.033,51168,170047,UNKNOWN170047,FAIRFAX,SC,29827,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,32.95439355,-81.23184052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9213814.254,4111451.705,51169,170048,UNKNOWN170048,PENDLETON,SC,29670,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.61328639,-82.7691017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,100,100,Y,Y
-9212950.624,4111412.761,51170,170049,TAP170049,PENDLETON,SC,29670,TAP,IN SERVICE,ANDERSON,45007,USA,34.61299847,-82.76134358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,100,100,Y,Y
-9215562.481,4090999.965,51171,170050,UNKNOWN170050,ANDERSON,SC,29626,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.46194545,-82.78480628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9169974.89,4099835.379,51172,170051,UNKNOWN170051,HONEA PATH,SC,29654,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.52736043,-82.37528598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9181551.557,4111197.895,51173,170052,UNKNOWN170052,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.6114099,-82.47928095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9181260.25,4111057.401,51174,170053,UNKNOWN170053,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.61037118,-82.4766641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-8996836.344,3928352.897,51175,170054,UNKNOWN170054,BRANCHVILLE,SC,29432,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.24863577,-80.81995597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9021483.354,3933817.997,51176,170055,UNKNOWN170055,BAMBERG,SC,29003,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.28968325,-81.04136382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9021161.62,3934680.011,51177,170056,UNKNOWN170056,BAMBERG,SC,29003,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.29615594,-81.03847363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9031448.047,3937322.573,51178,170057,UNKNOWN170057,DENMARK,SC,29042,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.3159954,-81.13087819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,0,-999999,-999999,N,N
-9059792.555,3927749.743,51179,170058,UNKNOWN170058,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.2441044,-81.38550123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9057536.978,3928098.333,51180,170059,UNKNOWN170059,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.24672331,-81.36523904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9057456.941,3928122.145,51181,170060,TAP170060,BARNWELL,SC,29812,TAP,IN SERVICE,BARNWELL,45011,USA,33.24690221,-81.36452006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-9059433.223,3927073.554,51182,170061,UNKNOWN170061,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.23902405,-81.38227329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9059769.404,3927692.197,51183,170062,TAP170062,BARNWELL,SC,29812,TAP,IN SERVICE,BARNWELL,45011,USA,33.24367205,-81.38529327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-9063331.865,3947943.357,51184,170063,TAP170063,WILLISTON,SC,29853,TAP,IN SERVICE,BARNWELL,45011,USA,33.39568712,-81.41729539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-9062057.893,3946962.413,51185,170064,UNKNOWN170064,WILLISTON,SC,29853,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.38832979,-81.40585111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9062099.565,3947023.267,51186,170065,TAP170065,WILLISTON,SC,29853,TAP,IN SERVICE,BARNWELL,45011,USA,33.38878623,-81.40622546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-8993450.51,3824078.102,51187,170066,UNKNOWN170066,BEAUFORT,SC,29906,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.4617638,-80.7895405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9012566.324,3794666.133,51188,170067,UNKNOWN170067,BLUFFTON,SC,29910,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.23855925,-80.96126078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9012258.745,3798348.479,51189,170068,TAP170068,OKATIE,SC,29909,TAP,IN SERVICE,BEAUFORT,45013,USA,32.26653436,-80.95849775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,3,-999999,-999999,N,N
-8987586.505,3794606.715,51190,170069,UNKNOWN170069,HILTON HEAD ISLAND,SC,29926,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.23810777,-80.73686325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2020 0:00,IMAGERY,2/3/2020 0:00,1,-999999,-999999,N,N
-9002459.895,3811386.323,51191,170070,UNKNOWN170070,RIDGELAND,SC,29936,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.36551469,-80.87047318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8994987.778,3794262.242,51192,170071,TAP170071,HILTON HEAD ISLAND,SC,29926,TAP,IN SERVICE,BEAUFORT,45013,USA,32.23549032,-80.80335001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,5,115,115,Y,Y
-8982651.264,3819847.694,51193,170072,TAP170072,BEAUFORT,SC,29902,TAP,IN SERVICE,BEAUFORT,45013,USA,32.42969358,-80.69252922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,115,115,Y,Y
-8899807.379,3890138.853,51194,170073,TAP170073,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,32.96107796,-79.94832994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,115,115,Y,Y
-8883616.85,3908952.255,51195,170074,UNKNOWN170074,HUGER,SC,29450,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.102765,-79.80288795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,0,-999999,-999999,N,N
-8905642.872,3921420.455,51196,170075,UNKNOWN170075,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.19653957,-80.00075107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,0,-999999,-999999,N,N
-8903678.866,3927443.707,51197,170076,TAP170076,MONCKS CORNER,SC,29461,TAP,IN SERVICE,BERKELEY,45015,USA,33.24180512,-79.9831081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-8902061.332,3924604.193,51198,170077,UNKNOWN170077,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.22046871,-79.96857755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8898110.731,3893219.682,51199,170078,TAP170078,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,32.98429582,-79.9330887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,115,115,Y,Y
-8897648.105,3897650.804,51200,170079,DEADEND170079,GOOSE CREEK,SC,29445,DEAD END,IN SERVICE,BERKELEY,45015,USA,33.0176791,-79.92893286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-8891739.867,3896008.639,51201,170080,UNKNOWN170080,HUGER,SC,29450,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.0053088,-79.87585825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8887993.849,3887503.58,51202,170081,UNKNOWN170081,CHARLESTON,SC,29492,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.94121308,-79.8422072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,0,-999999,-999999,N,N
-9018924.394,4010040.766,51203,170082,UNKNOWN170082,GASTON,SC,29053,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.8601631,-81.01837629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8991427.573,3984232.648,51204,170083,UNKNOWN170083,ST MATTHEWS,SC,29135,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.66742781,-80.77136814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,0,-999999,-999999,N,N
-8922760.53,3866478.032,51205,170084,UNKNOWN170084,RAVENEL,SC,29470,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.78256117,-80.15452161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8877974.671,3879607.128,51206,170085,UNKNOWN170085,MT PLEASANT,SC,29466,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.88166231,-79.75220339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8881853.074,3875726.344,51207,170086,UNKNOWN170086,MT PLEASANT,SC,29466,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.85238086,-79.78704367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8887400.682,3869956.46,51208,170087,TAP170087,MT PLEASANT,SC,29464,TAP,IN SERVICE,CHARLESTON,45019,USA,32.80882783,-79.83687868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-8917800.381,3892801.716,51209,170088,TAP170088,LADSON,SC,29456,TAP,IN SERVICE,CHARLESTON,45019,USA,32.98114629,-80.10996383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,115,115,Y,Y
-8916005.753,3893128.82,51210,170089,TAP170089,LADSON,SC,29456,TAP,IN SERVICE,CHARLESTON,45019,USA,32.98361115,-80.09384242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-8907145.393,3875285.541,51211,170090,TAP170090,NORTH CHARLESTON,SC,29405,TAP,IN SERVICE,CHARLESTON,45019,USA,32.84905429,-80.01424844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,115,115,Y,Y
-8915421.927,3859627.104,51212,170091,TAP170091,CHARLESTON,SC,29455,TAP,IN SERVICE,CHARLESTON,45019,USA,32.73080504,-80.08859782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,115,115,Y,Y
-8917171.91,3865626.657,51213,170092,UNKNOWN170092,JOHNS ISLAND,SC,29455,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.77613099,-80.10431818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,0,-999999,-999999,N,N
-9072918.641,4169308.95,51214,170093,UNKNOWN170093,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.03993113,-81.50341487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9072148.967,4167783.624,51215,170094,TAP170094,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.02871162,-81.49650077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-9070761.258,4185427.53,51216,170095,UNKNOWN170095,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.15839684,-81.48403477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9075478.77,4181864.707,51217,170096,UNKNOWN170096,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.1322262,-81.5264129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9075591.483,4182048.063,51218,170097,UNKNOWN170097,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.13357325,-81.52742542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9075342.809,4181608.634,51219,170098,TAP170098,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.1303449,-81.52519154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-9075416.328,4181902.807,51220,170099,TAP170099,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.13250611,-81.52585198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-9085507.076,4174588.548,51221,170100,UNKNOWN170100,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.07875321,-81.61649871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9086120.496,4174522.623,51222,170101,TAP170101,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.07826856,-81.62200915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-9061771.562,4113215.611,51223,170102,UNKNOWN170102,CARLISLE,SC,29031,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.62632624,-81.40327896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9047996.367,4124919.247,51224,170103,DEADEND170103,CHESTER,SC,29706,DEAD END,IN SERVICE,CHESTER,45023,USA,34.71279457,-81.27953427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,100,100,Y,Y
-9047890.296,4125230.011,51225,170104,TAP170104,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.71508931,-81.27858142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,100,100,Y,Y
-9017479.908,4133216.283,51226,170105,UNKNOWN170105,EDGEMOOR,SC,29712,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.7740397,-81.00540026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,0,-999999,-999999,N,N
-9005957.501,4122866.544,51227,170106,UNKNOWN170106,FORT LAWN,SC,29714,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.6976354,-80.90189272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9005992.823,4122860.591,51228,170107,TAP170107,FORT LAWN,SC,29714,TAP,IN SERVICE,CHESTER,45023,USA,34.69759143,-80.90221002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-9009392.435,4141226.653,51229,170108,UNKNOWN170108,CATAWBA,SC,29704,SUBSTATION,IN SERVICE,YORK,45091,USA,34.8331257,-80.93274925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,0,-999999,-999999,N,N
-8933016.045,4094023.704,51230,170109,UNKNOWN170109,MC BEE,SC,29101,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.48433816,-80.24664847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8979259.317,3880773.194,51231,170110,UNKNOWN170110,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.89045867,-80.66205885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-8974490.855,3883068.459,51232,170111,TAP170111,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.90777073,-80.61922302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-8977995.853,3894180.704,51233,170112,TAP170112,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.99153706,-80.65070896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-8975925.484,3889176.629,51234,170113,TAP170113,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.95382517,-80.63211052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-8975697.281,3888612.404,51235,170114,TAP170114,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.94957202,-80.63006053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-8943857.06,3907364.793,51236,170115,UNKNOWN170115,RIDGEVILLE,SC,29472,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.09081834,-80.34403496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,1,115,115,Y,Y
-8944184.455,3907603.912,51237,170116,TAP170116,RIDGEVILLE,SC,29472,TAP,IN SERVICE,DORCHESTER,45035,USA,33.09261797,-80.346976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,3,115,115,Y,Y
-8971449.338,3921807.285,51238,170117,UNKNOWN170117,ST GEORGE,SC,29477,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.19944735,-80.59190061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,7,230,230,Y,Y
-8983140.711,3941234.295,51239,170118,UNKNOWN170118,BOWMAN,SC,29018,SUBSTATION,UNDER CONST,ORANGEBURG,45075,USA,33.345355,-80.696926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,0,-999999,-999999,N,N
-8989742.773,3952735.101,51240,170119,TAP170119,ORANGEBURG,SC,29115,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.43161747,-80.75623334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,3,115,115,Y,Y
-9115333.324,3986040.844,51241,170120,UNKNOWN170120,TRENTON,SC,29847,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.68094555,-81.88443245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,0,-999999,-999999,N,N
-9118590.022,3998551.624,51242,170121,UNKNOWN170121,EDGEFIELD,SC,29824,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.7744156,-81.91368787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,0,-999999,-999999,N,N
-9122725.236,3961067.293,51243,170122,TAP170122,NORTH AUGUSTA,SC,29841,TAP,IN SERVICE,AIKEN,45003,USA,33.49406006,-81.95083513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,3,115,115,Y,Y
-8883974.481,4055560.152,51244,170123,UNKNOWN170123,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.19904373,-79.8061006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,1,115,115,Y,Y
-8884444.248,4057980.675,51245,170124,TAP170124,FLORENCE,SC,29501,TAP,IN SERVICE,FLORENCE,45041,USA,34.21702599,-79.81032058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-8884954.671,4014941.204,51246,170125,UNKNOWN170125,LAKE CITY,SC,29560,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.89671062,-79.8149058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,1,69,69,Y,Y
-8884790.629,4014958.402,51247,170126,TAP170126,LAKE CITY,SC,29560,TAP,IN SERVICE,FLORENCE,45041,USA,33.89683886,-79.81343218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,3,69,69,N,N
-8826804.34,3952174.912,51248,170127,UNKNOWN170127,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.42741772,-79.29253248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,1,115,115,Y,Y
-8827932.772,3954127.813,51249,170128,TAP170128,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.44205777,-79.30266936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,3,115,115,Y,Y
-9162558.586,4177754.113,51250,170129,UNKNOWN170129,LANDRUM,SC,29356,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.10202148,-82.3086642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,1,-999999,-999999,N,N
-9167616.768,4172986.312,51251,170130,UNKNOWN170130,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.06697356,-82.35410262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,2,-999999,-999999,N,N
-9167658.44,4172979.697,51252,170131,UNKNOWN170131,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.06692492,-82.35447696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,2,-999999,-999999,N,N
-9169269.015,4172201.501,51253,170132,TAP170132,TRAVELERS REST,SC,29690,TAP,IN SERVICE,GREENVILLE,45045,USA,35.061203,-82.368945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,3,-999999,-999999,N,N
-9177711.752,4153455.308,51254,170133,UNKNOWN170133,GREENVILLE,SC,29617,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.92324483,-82.4447874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,1,-999999,-999999,N,N
-9177802.372,4153461.923,51255,170134,TAP170134,GREENVILLE,SC,29617,TAP,IN SERVICE,GREENVILLE,45045,USA,34.92329355,-82.44560145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,3,-999999,-999999,N,N
-9160203.778,4159030.075,51256,170135,TAP170135,GREER,SC,29651,TAP,IN SERVICE,GREENVILLE,45045,USA,34.96429529,-82.2875106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,100,100,N,N
-9158965.015,4164539.937,51257,170136,UNKNOWN170136,GREER,SC,29651,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.00484763,-82.27638259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,100,100,Y,Y
-9158025.08,4162914.731,51258,170137,TAP170137,GREER,SC,29651,TAP,IN SERVICE,GREENVILLE,45045,USA,34.99288827,-82.26793902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,100,100,Y,Y
-9158734.827,4162231.443,51259,170138,UNKNOWN170138,GREER,SC,29651,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.98785966,-82.27431478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,100,100,Y,Y
-9169041.354,4136291.275,51260,170139,UNKNOWN170139,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.79672643,-82.36689989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9168351.26,4129696.866,51261,170140,UNKNOWN170140,GREENVILLE,SC,29605,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.74806643,-82.36070067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,100,100,Y,Y
-9159213.151,4152984.19,51262,170141,UNKNOWN170141,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.91977475,-82.27861164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9165599.232,4151536.514,51263,170142,UNKNOWN170142,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.9091108,-82.33597878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9168036.579,4150566.02,51264,170143,UNKNOWN170143,GREENVILLE,SC,29609,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.90196112,-82.35787384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9156694.114,4144165.401,51265,170144,UNKNOWN170144,GREENVILLE,SC,29615,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.85479183,-82.25598275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9175682.985,4141724.105,51266,170145,UNKNOWN170145,GREENVILLE,SC,29611,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.8367936,-82.42656268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9177003.924,4133053.784,51267,170146,UNKNOWN170146,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.77284064,-82.43842887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9135292.616,4062774.696,51268,170147,UNKNOWN170147,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.25262985,-82.06372982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,100,100,Y,Y
-9135915.276,4061898.473,51269,170148,TAP170148,GREENWOOD,SC,29649,TAP,IN SERVICE,GREENWOOD,45047,USA,34.24612351,-82.06932327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,100,100,Y,Y
-9167558.584,4080628.548,51270,170149,UNKNOWN170149,DONALDS,SC,29638,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.38509288,-82.35357994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,100,100,Y,Y
-9166459.9,4079297.692,51271,170150,TAP170150,DONALDS,SC,29638,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.37522608,-82.34371029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,100,100,Y,Y
-9161719.218,4076286.727,51272,170151,TAP170151,DONALDS,SC,29638,TAP,IN SERVICE,GREENWOOD,45047,USA,34.35289886,-82.30112403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,100,100,Y,Y
-9144483.942,4051508.635,51273,170152,UNKNOWN170152,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.16893609,-82.14629691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9044220.823,3858859.875,51274,170153,UNKNOWN170153,ESTILL,SC,29918,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.72500705,-81.24561798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9025856.126,3874598.871,51275,170154,UNKNOWN170154,VARNVILLE,SC,29944,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.843872,-81.08064511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-8788663.423,4032081.352,51276,170155,UNKNOWN170155,LORIS,SC,29569,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.02441885,-78.9499068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,115,115,Y,Y
-8788408.526,4031859.744,51277,170156,TAP170156,LORIS,SC,29569,TAP,IN SERVICE,HORRY,45051,USA,34.0227689,-78.94761702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,115,115,N,N
-9012045.42,3825278.899,51278,170157,UNKNOWN170157,RIDGELAND,SC,29936,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.47086483,-80.95658142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,115,115,Y,Y
-9011993.694,3825203.229,51279,170158,TAP170158,RIDGELAND,SC,29936,TAP,IN SERVICE,JASPER,45053,USA,32.47029133,-80.95611676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,115,115,Y,Y
-9020502.766,3807194.595,51280,170159,UNKNOWN170159,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.33370385,-81.03255505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,230,-999999,Y,Y
-9020314.012,3807366.377,51281,170160,TAP170160,HARDEEVILLE,SC,29927,TAP,IN SERVICE,JASPER,45053,USA,32.33500771,-81.03085944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,230,230,Y,Y
-9020432.915,3807415.258,51282,170161,TAP170161,HARDEEVILLE,SC,29927,TAP,IN SERVICE,JASPER,45053,USA,32.33537873,-81.03192757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,230,230,Y,Y
-9020404.143,3807185.208,51283,170162,TAP170162,HARDEEVILLE,SC,29927,TAP,IN SERVICE,JASPER,45053,USA,32.3336326,-81.03166911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,115,115,Y,Y
-8972147.619,4060666.175,51284,170163,TAP170163,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.23697231,-80.59817338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,115,115,Y,Y
-8971745.269,4063532.572,51285,170164,TAP170164,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.258257,-80.594559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,-999999,-999999,N,N
-8970651.531,4103697.461,51286,170165,UNKNOWN170165,KERSHAW,SC,29067,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.5559381,-80.58473379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-8992028.353,4124649.371,51287,170166,UNKNOWN170166,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.7108017,-80.77676504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-8998658.088,4153013.886,51288,170167,UNKNOWN170167,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.91999348,-80.83632097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-8994917.401,4152227.014,51289,170168,UNKNOWN170168,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.91419737,-80.80271781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-8998679.255,4153222.907,51290,170169,TAP170169,LANCASTER,SC,29720,TAP,IN SERVICE,LANCASTER,45057,USA,34.92153307,-80.83651111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,-999999,-999999,N,N
-9000790.634,4156519.093,51291,170170,TAP170170,FORT MILL,SC,29707,TAP,IN SERVICE,LANCASTER,45057,USA,34.94580792,-80.85547795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,-999999,-999999,N,N
-9000787.459,4156603.76,51292,170171,UNKNOWN170171,FORT MILL,SC,29707,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.94643136,-80.85544943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-9003833.841,4158657.57,51293,170172,TAP170172,FORT MILL,SC,29715,TAP,IN SERVICE,YORK,45091,USA,34.96155295,-80.88281555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,-999999,-999999,N,N
-9002076.992,4158919.999,51294,170173,UNKNOWN170173,FORT MILL,SC,29707,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.96348493,-80.86703351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-9000733.866,4159022.7,51295,170174,TAP170174,FORT MILL,SC,29707,TAP,IN SERVICE,LANCASTER,45057,USA,34.964241,-80.854968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,-999999,-999999,N,N
-9145581.546,4115761.74,51296,170175,UNKNOWN170175,GRAY COURT,SC,29645,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.64514512,-82.15615685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-9142176.352,4112286.696,51297,170176,UNKNOWN170176,GRAY COURT,SC,29645,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.61945939,-82.12556747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,2,100,-999999,Y,N
-9142104.121,4112251.77,51298,170177,UNKNOWN170177,GRAY COURT,SC,29645,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.6192012,-82.1249186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,100,100,Y,Y
-9142143.808,4112294.104,51299,170178,TAP170178,GRAY COURT,SC,29645,TAP,IN SERVICE,LAURENS,45059,USA,34.61951416,-82.12527513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,100,100,N,N
-9141420.965,4103508.861,51300,170179,TAP170179,GRAY COURT,SC,29645,TAP,IN SERVICE,LAURENS,45059,USA,34.55454278,-82.11878172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,100,100,N,N
-9117221.586,4092453.146,51301,170180,UNKNOWN170180,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.47270793,-81.901395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-9117045.373,4089830.591,51302,170181,UNKNOWN170181,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.45328388,-81.89981205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,2,-999999,-999999,N,N
-9130096.426,4096571.773,51303,170182,UNKNOWN170182,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.50320357,-82.01705165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-9128619.254,4097255.193,51304,170183,UNKNOWN170183,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.50826275,-82.00378199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-9128632.774,4097370.387,51305,170184,TAP170184,LAURENS,SC,29360,TAP,IN SERVICE,LAURENS,45059,USA,34.50911547,-82.00390344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,-999999,-999999,N,N
-9108957.932,4083525.815,51306,170185,UNKNOWN170185,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.40656884,-81.82716133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-9123859.485,4116258.372,51307,170186,UNKNOWN170186,ENOREE,SC,29335,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.64881532,-81.96102426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,-999999,-999999,N,N
-8930176.521,4056368.873,51308,170187,TAP170187,BISHOPVILLE,SC,29010,TAP,IN SERVICE,LEE,45061,USA,34.20505221,-80.22114058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,230,230,Y,Y
-9068671.449,4013447.505,51309,170188,TAP170188,BATESBURG-LEESVILLE,SC,29070,TAP,IN SERVICE,LEXINGTON,45063,USA,33.88557225,-81.46526169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,69,69,Y,Y
-9074335.66,4027242.378,51310,170189,TAP170189,BATESBURG-LEESVILLE,SC,29070,TAP,IN SERVICE,LEXINGTON,45063,USA,33.98838393,-81.51614417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,69,69,Y,Y
-9074189.682,4027216.582,51311,170190,TAP170190,BATESBURG-LEESVILLE,SC,29070,TAP,IN SERVICE,LEXINGTON,45063,USA,33.98819179,-81.51483282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,69,69,Y,Y
