X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9072537.019,4033452.691,51312,170191,DEADEND170191,BATESBURG-LEESVILLE,SC,29070,DEAD END,IN SERVICE,SALUDA,45081,USA,34.03462816,-81.4999867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,69,69,Y,Y
-9030160.578,4003775.369,51313,170192,TAP170192,GASTON,SC,29053,TAP,IN SERVICE,LEXINGTON,45063,USA,33.8134129,-81.11931265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,115,115,Y,Y
-9030122.742,4000654.999,51314,170193,DEADEND170193,GASTON,SC,29053,DEAD END,IN SERVICE,LEXINGTON,45063,USA,33.79012025,-81.11897277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,115,115,Y,Y
-9027634.532,4046397.121,51315,170194,DEADEND170194,COLUMBIA,SC,29203,DEAD END,IN SERVICE,RICHLAND,45079,USA,34.13093607,-81.09662079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,1,230,230,N,N
-9040816.118,4045839.423,51316,170195,TAP170195,IRMO,SC,29063,TAP,IN SERVICE,RICHLAND,45079,USA,34.126789,-81.215033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2020 0:00,IMAGERY,2/6/2020 0:00,3,115,115,Y,Y
-9169667.425,4011247.042,51317,170196,UNKNOWN170196,MC CORMICK,SC,29835,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.86916097,-82.37252398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9159566.671,4012465.451,51318,170197,UNKNOWN170197,MC CORMICK,SC,29835,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.87824838,-82.28178736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,2,-999999,-999999,N,N
-9159503.832,4012489.925,51319,170198,TAP170198,MC CORMICK,SC,29835,TAP,IN SERVICE,MCCORMICK,45065,USA,33.87843091,-82.28122288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,-999999,-999999,N,N
-9085100.802,4095864.196,51320,170199,UNKNOWN170199,WHITMIRE,SC,29178,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.49796523,-81.61284908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,2,-999999,-999999,N,N
-9239302.943,4133029.767,51321,170200,UNKNOWN170200,WEST UNION,SC,29696,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.77266342,-82.99807049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,-999999,-999999,N,N
-9242057.037,4132205.897,51322,170201,TAP170201,WEST UNION,SC,29696,TAP,IN SERVICE,OCONEE,45073,USA,34.7665839,-83.02281093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,-999999,-999999,N,N
-9230902.102,4152298.406,51323,170202,UNKNOWN170202,SALEM,SC,29676,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.91472326,-82.92260444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,-999999,-999999,N,N
-9230634.573,4155366.901,51324,170203,TAP170203,SALEM,SC,29676,TAP,IN SERVICE,OCONEE,45073,USA,34.93732338,-82.92020119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,-999999,-999999,N,N
-9228809.24,4134626.939,51325,170204,UNKNOWN170204,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.78444804,-82.90380394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/10/2020 0:00,6,100,-999999,N,N
-9246082.774,4131558.913,51326,170205,UNKNOWN170205,WALHALLA,SC,29691,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.76180934,-83.05897474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,-999999,-999999,N,N
-9246143.9,4131392.697,51327,170206,TAP170206,WALHALLA,SC,29691,TAP,IN SERVICE,OCONEE,45073,USA,34.76058267,-83.05952384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,-999999,-999999,N,N
-9043679.332,3971596.805,51328,170207,UNKNOWN170207,NEESES,SC,29107,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.5729053,-81.24075369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9037427.289,3958361.872,51329,170208,UNKNOWN170208,NEESES,SC,29107,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.47379019,-81.18459063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9047203.92,3961854.831,51330,170209,UNKNOWN170209,SPRINGFIELD,SC,29146,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.49995965,-81.27241559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9002179.537,3962354.493,51331,170210,UNKNOWN170210,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.5037025,-80.86795469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9222084.762,4140941.535,51332,170211,UNKNOWN170211,SIX MILE,SC,29682,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.83102334,-82.84339693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9224265.39,4140708.391,51333,170212,UNKNOWN170212,SIX MILE,SC,29682,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.82930418,-82.86298585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,-999999,-999999,N,N
-9206137.687,4149220.784,51334,170213,UNKNOWN170213,PICKENS,SC,29671,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.89204966,-82.70014192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9210989.29,4128185.527,51335,170214,UNKNOWN170214,CENTRAL,SC,29630,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.73691026,-82.74372461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/10/2020 0:00,1,100,100,Y,Y
-9211036.105,4128382.82,51336,170215,TAP170215,CENTRAL,SC,29630,TAP,IN SERVICE,PICKENS,45077,USA,34.73836669,-82.74414516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,100,100,N,N
-9007655.305,4021244.56,51337,170216,UNKNOWN170216,COLUMBIA,SC,29209,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.9436981,-80.91714435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,115,115,Y,Y
-9008600.308,4019976.454,51338,170217,TAP170217,COLUMBIA,SC,29209,TAP,IN SERVICE,RICHLAND,45079,USA,33.93424726,-80.92563345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,115,115,Y,Y
-9013845.41,4051153.971,51339,170218,UNKNOWN170218,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.1663,-80.972751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,115,115,Y,Y
-9013580.024,4052219.44,51340,170219,UNKNOWN170219,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.174219,-80.970367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,115,115,Y,Y
-9024769.147,4027223.227,51341,170220,UNKNOWN170220,WEST COLUMBIA,SC,29169,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.98824128,-81.0708806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9021393.246,4025889.562,51342,170221,UNKNOWN170221,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.97830703,-81.04055437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,-999999,-999999,N,N
-9018166.287,4025083.989,51343,170222,UNKNOWN170222,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.97230588,-81.0115661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9108865.823,4016008.018,51344,170223,UNKNOWN170223,SALUDA,SC,29138,SUBSTATION,IN SERVICE,SALUDA,45081,USA,33.90466486,-81.82633389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,115,115,Y,Y
-9108909.263,4015495.482,51345,170224,TAP170224,SALUDA,SC,29138,TAP,IN SERVICE,SALUDA,45081,USA,33.90084344,-81.82672413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,115,115,Y,Y
-9088788.089,4008281.434,51346,170225,UNKNOWN170225,RIDGE SPRING,SC,29129,SUBSTATION,IN SERVICE,SALUDA,45081,USA,33.84703816,-81.64597255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9121550.391,4177132.379,51347,170226,UNKNOWN170226,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.09745199,-81.94028131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,100,100,Y,Y
-9123624.405,4178576.701,51348,170227,TAP170227,CHESNEE,SC,29323,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.10806677,-81.95891249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,100,100,Y,Y
-9112906.459,4183003.249,51349,170228,UNKNOWN170228,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.14059026,-81.86263155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,-999999,-999999,N,N
-9128633.245,4137949.053,51350,170229,UNKNOWN170229,MOORE,SC,29369,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.80895462,-82.00390767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9111894.481,4153607.078,51351,170230,UNKNOWN170230,SPARTANBURG,SC,29302,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.92436267,-81.85354079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,100,100,Y,Y
-9109661.009,4155236.393,51352,170231,UNKNOWN170231,SPARTANBURG,SC,29302,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.93636229,-81.83347718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,5,100,100,Y,Y
-9135839.039,4154472.795,51353,170232,UNKNOWN170232,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.93073875,-82.06863842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,1,100,100,Y,Y
-9135885.129,4155678.618,51354,170233,UNKNOWN170233,WELLFORD,SC,29385,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.9396189,-82.06905245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,2,100,100,Y,Y
-9136230.798,4158031.51,51355,170234,TAP170234,WELLFORD,SC,29385,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.95694375,-82.07215765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2020 0:00,IMAGERY,2/7/2020 0:00,3,100,100,Y,Y
-9131284.276,4132188.059,51356,170235,UNKNOWN170235,WOODRUFF,SC,29388,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.76645226,-82.02772229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9119501.536,4158543.143,51357,170236,UNKNOWN170236,SPARTANBURG,SC,29302,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.96071053,-81.92187613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9129704.444,4161838.265,51358,170237,UNKNOWN170237,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.98496596,-82.01353042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9117455.641,4166016.149,51359,170238,UNKNOWN170238,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.01570907,-81.90349754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9114699.674,4153750.071,51360,170239,UNKNOWN170239,SPARTANBURG,SC,29302,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.92541586,-81.87874027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,2,100,100,Y,Y
-9150986.522,4158712.182,51361,170240,UNKNOWN170240,GREER,SC,29651,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.961955,-82.20471058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9141427.548,4155255.654,51362,170241,UNKNOWN170241,LYMAN,SC,29365,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.93650413,-82.11884085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9127613.591,4163980.455,51363,170242,UNKNOWN170242,BOILING SPRINGS,SC,29316,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.00073078,-81.99474797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-8959064.038,4024704.482,51364,170243,UNKNOWN170243,SHAW A F B,SC,29152,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.96947858,-80.48064157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-8945376.184,4025536.672,51365,170244,UNKNOWN170244,SUMTER,SC,29153,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.97567821,-80.35768148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,69,69,Y,Y
-9919255.838,4719658.944,51366,170245,UNKNOWN170245,VANDALIA,IL,62471,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,38.985948,-89.10619126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9919326.719,4719673.122,51367,170246,TAP170246,VANDALIA,IL,62471,TAP,IN SERVICE,FAYETTE,17051,USA,38.986047,-89.106828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-9918914.672,4716796.883,51368,170247,UNKNOWN170247,VANDALIA,IL,62471,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,38.96596053,-89.10312651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,2,-999999,-999999,N,N
-9928073.815,4723576.976,51369,170248,UNKNOWN170248,RAMSEY,IL,62080,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,39.01330079,-89.18540449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,1,-999999,-999999,N,N
-9928134.763,4723642.48,51370,170249,TAP170249,RAMSEY,IL,62080,TAP,IN SERVICE,FAYETTE,17051,USA,39.013758,-89.185952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,-999999,-999999,N,N
-9897180.456,4870900.221,51371,170250,TAP170250,MAROA,IL,61756,TAP,IN SERVICE,MACON,17115,USA,40.03410952,-88.90788473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2020 0:00,IMAGERY,2/4/2020 0:00,3,345,345,N,N
-8946873.8,4024747.739,51372,170251,TAP170251,SUMTER,SC,29153,TAP,IN SERVICE,SUMTER,45085,USA,33.96980085,-80.37113479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,69,69,Y,Y
-8945423.88,4025579.855,51373,170252,TAP170252,SUMTER,SC,29153,TAP,IN SERVICE,SUMTER,45085,USA,33.97599991,-80.35810994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,69,69,N,N
-8950456.265,4024837.697,51374,170253,UNKNOWN170253,SUMTER,SC,29153,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.97047104,-80.40331663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,69,69,Y,Y
-8950514.474,4024989.833,51375,170254,TAP170254,SUMTER,SC,29153,TAP,IN SERVICE,SUMTER,45085,USA,33.97160444,-80.40383952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,N,N
-8952490.48,4031002.631,51376,170255,TAP170255,DALZELL,SC,29040,TAP,IN SERVICE,SUMTER,45085,USA,34.01638714,-80.42159029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,69,69,N,N
-8944316.388,4021874.882,51377,170256,UNKNOWN170256,SUMTER,SC,29153,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.94839532,-80.34816118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,230,230,Y,Y
-8943713.97,4023134.33,51378,170257,TAP170257,SUMTER,SC,29153,TAP,IN SERVICE,SUMTER,45085,USA,33.95778008,-80.34274956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,230,230,Y,Y
-8946711.976,4010440.537,51379,170258,UNKNOWN170258,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.86314518,-80.36968111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,115,115,Y,Y
-8947618.837,4009309.441,51380,170259,TAP170259,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.85470752,-80.37782758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,115,115,Y,Y
-8947866.885,4008681.054,51381,170260,UNKNOWN170260,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.85001958,-80.38005583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,115,115,Y,Y
-8948106.995,4010601.933,51382,170261,TAP170261,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.86434908,-80.38221277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,115,115,Y,Y
-9088501.956,4136854.554,51383,170262,UNKNOWN170262,JONESVILLE,SC,29353,SUBSTATION,IN SERVICE,UNION,45087,USA,34.80088152,-81.64340217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9065539.332,4109802.922,51384,170263,UNKNOWN170263,CARLISLE,SC,29031,SUBSTATION,IN SERVICE,UNION,45087,USA,34.60109575,-81.43712541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9067839.095,4107901.755,51385,170264,UNKNOWN170264,CARLISLE,SC,29031,SUBSTATION,IN SERVICE,UNION,45087,USA,34.58703683,-81.45778453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,2,115,-999999,Y,N
-9072172.866,4105359.412,51386,170265,TAP170265,CARLISLE,SC,29031,TAP,IN SERVICE,UNION,45087,USA,34.56823278,-81.49671545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,115,115,Y,Y
-9098367.588,4121228.57,51387,170266,UNKNOWN170266,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.685537,-81.73202665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9089686.592,4125009.87,51388,170267,UNKNOWN170267,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.71346376,-81.65404393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9088851.624,4126240.14,51389,170268,UNKNOWN170268,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.72254787,-81.64654329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9089759.038,4123343.061,51390,170269,UNKNOWN170269,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.70115472,-81.65469473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-8842680.352,4006248.93,51391,170270,UNKNOWN170270,JOHNSONVILLE,SC,29555,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.8318728,-79.43514913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-8841721.897,3995240.59,51392,170271,UNKNOWN170271,HEMINGWAY,SC,29554,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.74968824,-79.42653918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-8843112.606,3990728.222,51393,170272,TAP170272,HEMINGWAY,SC,29554,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.71597763,-79.43903213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,-999999,-999999,N,N
-9020773.88,4154855.725,51394,170273,UNKNOWN170273,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.9335589,-81.03499051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9026052.37,4141145.751,51395,170274,UNKNOWN170274,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.83252916,-81.08240799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9026026.176,4141248.145,51396,170275,UNKNOWN170275,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.83328416,-81.08217269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9044568.995,4166967.856,51397,170276,UNKNOWN170276,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.02271063,-81.24874567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9017749.789,4167033.637,51398,170277,UNKNOWN170277,FORT MILL,SC,29708,SUBSTATION,IN SERVICE,YORK,45091,USA,35.02319455,-81.00782464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,13,100,-999999,Y,N
-9017828.172,4167380.573,51399,170278,UNKNOWN170278,FORT MILL,SC,29708,SUBSTATION,IN SERVICE,YORK,45091,USA,35.02574673,-81.00852876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9036126.662,4163994.839,51400,170279,UNKNOWN170279,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.00083663,-81.1729069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9030000.454,4163609.784,51401,170280,UNKNOWN170280,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,34.99800316,-81.11787424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9022655.704,4164226.033,51402,170281,UNKNOWN170281,ROCK HILL,SC,29732,SUBSTATION,IN SERVICE,YORK,45091,USA,35.00253785,-81.05189522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,100,100,Y,Y
-9021664.441,4164684.822,51403,170282,TAP170282,ROCK HILL,SC,29732,TAP,IN SERVICE,YORK,45091,USA,35.0059137,-81.04299055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,100,100,Y,Y
-9006725.612,4172804.616,51404,170283,UNKNOWN170283,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.06563762,-80.90879277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,100,100,Y,Y
-9007205.567,4172612.727,51405,170284,UNKNOWN170284,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.06422671,-80.91310428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9008436.122,4175535.01,51406,170285,UNKNOWN170285,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.08571081,-80.92415854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,0,-999999,-999999,N,N
-9376979.489,4300320.108,51407,170286,UNKNOWN170286,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,35.99781053,-84.23483994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,1,-999999,-999999,N,N
-9377083.338,4300394.192,51408,170287,TAP170287,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,35.99834894,-84.23577283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,-999999,-999999,N,N
-9377874.576,4300758.259,51409,170288,TAP170288,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,36.00099482,-84.24288064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,-999999,-999999,N,N
-9377609.463,4301046.391,51410,170289,TAP170289,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,36.00308877,-84.24049909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2020 0:00,IMAGERY,2/10/2020 0:00,3,-999999,-999999,N,N
-9377383.615,4302556.223,51411,170290,UNKNOWN170290,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.01406032,-84.23847027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9377361.39,4302477.642,51412,170291,TAP170291,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,36.01348933,-84.23827061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9375699.539,4305638.89,51413,170292,TAP170292,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,36.0364565,-84.22334195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9375792.143,4305648.812,51414,170293,UNKNOWN170293,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.03652857,-84.22417383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9380834.45,4301946.622,51415,170294,TAP170294,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,36.0096307,-84.26946964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9638760.609,4248559.864,51416,170295,UNKNOWN170295,UNIONVILLE,TN,37180,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.62073545,-86.58645975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,161,161,Y,Y
-9651159.802,4247281.13,51417,170296,TAP170296,CHAPEL HILL,TN,37034,TAP,IN SERVICE,MARSHALL,47117,USA,35.61139718,-86.6978436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,161,161,Y,Y
-9651162.977,4247351.774,51418,170297,UNKNOWN170297,CHAPEL HILL,TN,37034,SUBSTATION,IN SERVICE,MARSHALL,47117,USA,35.61191311,-86.69787212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,161,161,Y,Y
-9668127.036,4254568.563,51419,170298,UNKNOWN170298,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.66460083,-86.85026286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,161,161,Y,Y
-9668091.318,4254500.301,51420,170299,TAP170299,COLUMBIA,TN,38401,TAP,IN SERVICE,MAURY,47119,USA,35.66410262,-86.84994199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,161,161,Y,Y
-9674822.596,4259654.13,51421,170300,UNKNOWN170300,SPRING HILL,TN,37174,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.70170823,-86.91041009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,4,161,161,Y,Y
-9625133.69,4241434.292,51422,170301,UNKNOWN170301,SHELBYVILLE,TN,37160,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.56868535,-86.46404706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,161,161,Y,Y
-9623310.36,4234017.276,51423,170302,TAP170302,SHELBYVILLE,TN,37160,TAP,IN SERVICE,BEDFORD,47003,USA,35.5144704,-86.4476678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,161,161,Y,Y
-9621892.95,4228904.542,51424,170303,DEADEND170303,SHELBYVILLE,TN,37160,DEAD END,IN SERVICE,BEDFORD,47003,USA,35.47707736,-86.43493499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9805995.905,4329681.285,51425,170304,BIG SANDY,BIG SANDY,TN,38221,SUBSTATION,IN SERVICE,BENTON,47005,USA,36.21091057,-88.08875997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/11/2020 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9819338.075,4314589.686,51426,170305,TAP170305,CAMDEN,TN,38320,TAP,IN SERVICE,BENTON,47005,USA,36.10144968,-88.20861473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,161,161,N,N
-9345620.935,4277363.33,51427,170306,UNKNOWN170306,ROCKFORD,TN,37853,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.83079061,-83.95314125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9345266.983,4277303.334,51428,170307,TAP170307,ROCKFORD,TN,37804,TAP,IN SERVICE,BLOUNT,47009,USA,35.83035365,-83.94996165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9351429.624,4266414.618,51429,170308,UNKNOWN170308,MARYVILLE,TN,37801,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.75101015,-84.0053216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,4/13/2020 0:00,4,-999999,-999999,N,N
-9347613.795,4270210.139,51430,170309,DEADEND170309,ALCOA,TN,37701,DEAD END,IN SERVICE,BLOUNT,47009,USA,35.77867621,-83.97104342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,4/14/2020 0:00,1,161,161,Y,Y
-9347541.853,4270226.8,51431,170310,DEADEND170310,ALCOA,TN,37701,DEAD END,IN SERVICE,BLOUNT,47009,USA,35.77879764,-83.97039715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,161,161,Y,Y
-9457492.898,4169698.689,51432,170311,TAP170311,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.0427976,-84.9581042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,161,161,Y,Y
-9457710.381,4169822.058,51433,170312,UNKNOWN170312,CLEVELAND,TN,37311,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.04370494,-84.96005788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,161,161,Y,Y
-9439140.025,4205391.347,51434,170313,UNKNOWN170313,CHARLESTON,TN,37310,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.3048848,-84.79323754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,7,500,-999999,N,N
-9437682.433,4205510.542,51435,170314,UNKNOWN170314,CHARLESTON,TN,37310,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.30575861,-84.78014376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9444860.191,4191660.016,51436,170315,UNKNOWN170315,CLEVELAND,TN,37312,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.20415718,-84.84462266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9446567.286,4192625.483,51437,170316,UNKNOWN170316,CLEVELAND,TN,37312,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.21124355,-84.85995775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,Y,Y
-9442391.375,4188864.55,51438,170317,TAP170317,CLEVELAND,TN,37312,TAP,IN SERVICE,BRADLEY,47011,USA,35.18363541,-84.82244491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,Y,Y
-9444972.818,4191284.345,51439,170318,TAP170318,CLEVELAND,TN,37312,TAP,IN SERVICE,BRADLEY,47011,USA,35.20139964,-84.8456344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9446525.614,4192591.748,51440,170319,TAP170319,CLEVELAND,TN,37312,TAP,IN SERVICE,BRADLEY,47011,USA,35.21099595,-84.85958341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9450273.51,4190043.673,51441,170320,UNKNOWN170320,CLEVELAND,TN,37312,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.19229209,-84.89325133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9445905.76,4180468.383,51442,170321,UNKNOWN170321,CLEVELAND,TN,37323,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.12196725,-84.85401517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9448363.078,4184645.032,51443,170322,UNKNOWN170322,CLEVELAND,TN,37311,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.15264974,-84.87608963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9448175.224,4184560.365,51444,170323,TAP170323,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.15202787,-84.87440211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9450791.032,4182021.947,51445,170324,UNKNOWN170324,CLEVELAND,TN,37311,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.13338139,-84.89790031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9450779.92,4182047.347,51446,170325,TAP170325,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.13356799,-84.89780049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9450313.198,4190042.615,51447,170326,TAP170326,CLEVELAND,TN,37312,TAP,IN SERVICE,BRADLEY,47011,USA,35.19228432,-84.89360786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9448966.903,4182125.973,51448,170327,UNKNOWN170327,CLEVELAND,TN,37311,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.13414561,-84.88151388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9449079.351,4181841.545,51449,170328,TAP170328,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.13205604,-84.88252402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9449758.097,4182187.048,51450,170329,TAP170329,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.1345943,-84.8886213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9445920.22,4180444.542,51451,170330,TAP170330,CLEVELAND,TN,37323,TAP,IN SERVICE,BRADLEY,47011,USA,35.12179207,-84.85414506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9444064.825,4184533.686,51452,170331,UNKNOWN170331,CLEVELAND,TN,37323,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.15183192,-84.83747777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9444026.461,4184515.827,51453,170332,TAP170332,CLEVELAND,TN,37323,TAP,IN SERVICE,BRADLEY,47011,USA,35.15170074,-84.83713313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9443195.667,4185265.922,51454,170333,RISER170333,CLEVELAND,TN,37323,RISER,IN SERVICE,BRADLEY,47011,USA,35.15720993,-84.82966999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,2,-999999,-999999,N,N
-9868050.541,4289349.481,51455,170334,UNKNOWN170334,LAVINIA,TN,38348,SUBSTATION,IN SERVICE,CARROLL,47017,USA,35.91803873,-88.64620625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,69,69,Y,Y
-9870548.494,4294754.446,51456,170335,TAP170335,ATWOOD,TN,38220,TAP,IN SERVICE,CARROLL,47017,USA,35.95735045,-88.66864575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,69,69,Y,Y
-9148314.273,4350783.497,51457,170336,UNKNOWN170336,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.36371064,-82.18070536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9150693.776,4345307.044,51458,170337,UNKNOWN170337,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.32408467,-82.20208079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9151421.91,4350116.252,51459,170338,TAP170338,ELIZABETHTON,TN,37643,TAP,IN SERVICE,CARTER,47019,USA,36.35888374,-82.20862174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9152971.049,4349616.189,51460,170339,UNKNOWN170339,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.35526604,-82.22253788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9156073.295,4348617.385,51461,170340,UNKNOWN170340,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.34803971,-82.25040583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,N,N
-9163111.008,4349805.21,51462,170341,UNKNOWN170341,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.35663353,-82.31362668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,-999999,-999999,Y,Y
-9156469.509,4350281.617,51463,170342,TAP170342,WATAUGA,TN,37694,TAP,IN SERVICE,CARTER,47019,USA,36.36008003,-82.25396508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9163028.061,4349760.76,51464,170343,TAP170343,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.35631195,-82.31288156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,3,-999999,-999999,N,N
-9537470.424,4416140.496,51465,170344,TAP170344,SUMMER SHADE,KY,42166,TAP,IN SERVICE,MONROE,21171,USA,36.83505532,-85.67655454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,4/30/2020 0:00,3,161,161,N,N
-9264324.482,4285740.379,51466,170345,UNKNOWN170345,NEWPORT,TN,37821,SUBSTATION,IN SERVICE,COCKE,47029,USA,35.89177791,-83.22284279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,1,-999999,-999999,N,N
-9587948.627,4218569.73,51467,170346,UNKNOWN170346,TULLAHOMA,TN,37388,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.40143842,-86.13000795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,1,161,161,Y,Y
-9590145.562,4216870.253,51468,170347,TAP170347,TULLAHOMA,TN,37388,TAP,IN SERVICE,COFFEE,47031,USA,35.3889934,-86.14974335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,2,161,161,N,N
-9590094.301,4216827.401,51469,170348,TAP170348,TULLAHOMA,TN,37388,TAP,IN SERVICE,COFFEE,47031,USA,35.38867958,-86.14928287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,3,161,161,N,N
-9590072.725,4216739.345,51470,170349,TAP170349,TULLAHOMA,TN,37388,TAP,IN SERVICE,COFFEE,47031,USA,35.3880347,-86.14908905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,2,161,161,N,N
-9585807.892,4233829.699,51471,170350,TAP170350,MANCHESTER,TN,37355,TAP,IN SERVICE,COFFEE,47031,USA,35.51309883,-86.1107774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,3,161,161,N,N
-9931039.402,4276082.363,51472,170351,TAP170351,ALAMO,TN,38001,SUBSTATION,IN SERVICE,CROCKETT,47033,USA,35.82146066,-89.21204482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,N,N
-9918346.932,4261196.257,51473,170352,UNKNOWN170352,BELLS,TN,38006,SUBSTATION,IN SERVICE,CROCKETT,47033,USA,35.71295712,-89.09802642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,1,-999999,-999999,N,N
-9484449.461,4306885.792,51474,170353,UNKNOWN170353,CROSSVILLE,TN,38571,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,36.04551367,-85.20025913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,N,N
-9655061.268,4344556.615,51475,170354,TAP170354,GOODLETTSVILLE,TN,37072,TAP,IN SERVICE,DAVIDSON,47037,USA,36.31865322,-86.73289106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,4,161,161,N,N
-9652680.175,4338770.241,51476,170355,RISER170355,MADISON,TN,37115,RISER,IN SERVICE,DAVIDSON,47037,USA,36.27675994,-86.71150134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,2,-999999,-999999,N,N
-9710332.8,4316953.204,51477,170356,UNKNOWN170356,WHITE BLUFF,TN,37187,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.11860261,-87.22940369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2020 0:00,IMAGERY,2/13/2020 0:00,1,-999999,-999999,N,N
-9721272.573,4306559.971,51478,170357,UNKNOWN170357,DICKSON,TN,37055,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.04314709,-87.32767733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2020 0:00,IMAGERY,2/13/2020 0:00,1,161,161,Y,Y
-9721780.425,4315064.993,51479,170358,BURNS,DICKSON,TN,37055,TAP,IN SERVICE,DICKSON,47043,USA,36.10489946,-87.33223945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/13/2020 0:00,IMAGERY,4/30/2020 0:00,3,161,161,N,N
-9935900.194,4317693.504,51480,170359,TAP170359,NEWBERN,TN,38059,TAP,IN SERVICE,DYER,47045,USA,36.12397447,-89.25571005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2020 0:00,IMAGERY,2/13/2020 0:00,4,161,161,N,N
-9951568.751,4305090.823,51481,170360,UNKNOWN170360,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.03247515,-89.3964631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2020 0:00,IMAGERY,2/13/2020 0:00,0,-999999,-999999,N,N
-9955127.678,4284007.162,51482,170361,TAP170361,HALLS,TN,38040,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.87916345,-89.42843349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2020 0:00,IMAGERY,2/13/2020 0:00,4,-999999,-999999,N,N
-9955161.652,4284053.97,51483,170362,UNKNOWN170362,HALLS,TN,38040,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.87950415,-89.42873868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2020 0:00,IMAGERY,2/13/2020 0:00,1,-999999,-999999,N,N
-9962806.535,4266810.298,51484,170363,TAP170363,RIPLEY,TN,38063,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.75389477,-89.49741383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2020 0:00,IMAGERY,2/13/2020 0:00,3,161,161,N,N
-9601618.665,4175588.466,51485,170364,UNKNOWN170364,BELVIDERE,TN,37306,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.08610376,-86.25280799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,-999999,-999999,N,N
-9601699.742,4175532.671,51486,170365,TAP170365,BELVIDERE,TN,37306,TAP,IN SERVICE,FRANKLIN,47051,USA,35.08569362,-86.25353632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9599032.401,4186837.223,51487,170366,TAP170366,BELVIDERE,TN,37306,TAP,IN SERVICE,FRANKLIN,47051,USA,35.16874938,-86.22957519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9564743.775,4173839.276,51488,170367,UNKNOWN170367,SHERWOOD,TN,37376,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.07324477,-85.92155522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9587605.6,4187583.253,51489,170368,UNKNOWN170368,WINCHESTER,TN,37398,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.17422756,-86.12692648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9587641.752,4191893.389,51490,170369,UNKNOWN170369,WINCHESTER,TN,37398,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.20587016,-86.12725124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9584062.218,4190634.889,51491,170370,UNKNOWN170370,WINCHESTER,TN,37398,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.19663223,-86.09509574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,4,-999999,-999999,N,N
-9593850.781,4209462.047,51492,170371,UNKNOWN170371,TULLAHOMA,TN,37388,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.33472178,-86.1830279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9899321.704,4278810.136,51493,170372,TAP170372,HUMBOLDT,TN,38343,TAP,IN SERVICE,GIBSON,47053,USA,35.84132712,-88.9271199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9894637.095,4278468.432,51494,170373,TAP170373,HUMBOLDT,TN,38343,TAP,IN SERVICE,GIBSON,47053,USA,35.83883876,-88.88503734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9898758.614,4275588.167,51495,170374,UNKNOWN170374,HUMBOLDT,TN,38343,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.81786089,-88.92206157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/27/2020 0:00,2,-999999,-999999,N,N
-9897126.215,4262408.971,51496,170375,UNKNOWN170375,HUMBOLDT,TN,38343,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.72180202,-88.90739748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,2,161,-999999,Y,N
-9899377.973,4278820.366,51497,170376,TAP170376,HUMBOLDT,TN,38343,TAP,IN SERVICE,GIBSON,47053,USA,35.84140162,-88.92762536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9880815.787,4285442.905,51498,170377,UNKNOWN170377,MILAN,TN,38358,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.88961302,-88.76087841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,69,69,Y,Y
-9885833.882,4286762.372,51499,170378,TAP170378,MILAN,TN,38358,TAP,IN SERVICE,GIBSON,47053,USA,35.8992151,-88.80595672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,N,N
-9684862.585,4184175.424,51500,170379,UNKNOWN170379,PULASKI,TN,38478,SUBSTATION,IN SERVICE,GILES,47055,USA,35.14920048,-87.00060085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,-999999,-999999,N,N
-9691851.405,4193402.689,51501,170380,UNKNOWN170380,PULASKI,TN,38478,SUBSTATION,IN SERVICE,GILES,47055,USA,35.21694767,-87.06338249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9691630.102,4192525.05,51502,170381,UNKNOWN170381,PULASKI,TN,38478,SUBSTATION,IN SERVICE,GILES,47055,USA,35.21050642,-87.06139448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9686615.179,4221074.097,51503,170382,TAP170382,LYNNVILLE,TN,38472,TAP,IN SERVICE,MAURY,47119,USA,35.41977403,-87.01634467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,161,161,N,N
-9686832.998,4214832.492,51504,170383,UNKNOWN170383,LYNNVILLE,TN,38472,SUBSTATION,IN SERVICE,GILES,47055,USA,35.37406865,-87.01830137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/27/2020 0:00,2,161,-999999,Y,N
