X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9686485.43,4191670.737,51505,170384,UNKNOWN170384,PULASKI,TN,38478,SUBSTATION,IN SERVICE,GILES,47055,USA,35.20423587,-87.01517911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,-999999,-999999,N,N
-9682763.891,4184191.267,51506,170385,TAP170385,PULASKI,TN,38478,TAP,IN SERVICE,GILES,47055,USA,35.14931685,-86.98174796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9686580.204,4191736.755,51507,170386,TAP170386,PULASKI,TN,38478,TAP,IN SERVICE,GILES,47055,USA,35.20472045,-87.01603048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9294977.59,4340186.114,51508,170387,UNKNOWN170387,RUTLEDGE,TN,37861,SUBSTATION,IN SERVICE,GRAINGER,47057,USA,36.28701292,-83.49820435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,-999999,-999999,N,N
-9217703.872,4323971.331,51509,170388,TAP170388,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.16951367,-82.80404273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,N,N
-9218376.337,4325248.461,51510,170389,UNKNOWN170389,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.17877471,-82.81008358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,69,69,Y,Y
-9218283.148,4325314.69,51511,170390,TAP170390,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17925493,-82.80924645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,Y,Y
-9218389.817,4325346.925,51512,170391,TAP170391,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17948867,-82.81020468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,2,69,69,Y,Y
-9222011.901,4324472.467,51513,170392,UNKNOWN170392,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.17314777,-82.84274241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,2,69,-999999,Y,N
-9218328.44,4325328.377,51514,170393,TAP170393,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17935418,-82.80965332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,Y,Y
-9216798.965,4326336.771,51515,170394,UNKNOWN170394,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.18666566,-82.79591381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,69,69,Y,Y
-9216751.345,4326260.761,51516,170395,TAP170395,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.18611457,-82.79548603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,Y,Y
-9216960.142,4326064.785,51517,170396,TAP170396,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.18469366,-82.79736169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,Y,Y
-9216928.09,4326028.154,51518,170397,UNKNOWN170397,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.18442807,-82.79707376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,69,69,Y,Y
-9218027.023,4325561.107,51519,170398,TAP170398,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.18104168,-82.80694564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,Y,Y
-9217831.962,4325757.084,51520,170399,TAP170399,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.18246265,-82.80519338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,69,69,Y,Y
-9229126.541,4324357.006,51521,170400,UNKNOWN170400,GREENEVILLE,TN,37743,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.17231049,-82.90665431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,69,69,Y,Y
-9261885.099,4321788.043,51522,170401,UNKNOWN170401,MORRISTOWN,TN,37813,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.15367916,-83.20092945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9271890.907,4326307.406,51523,170402,TAP170402,MORRISTOWN,TN,37813,TAP,IN SERVICE,HAMBLEN,47063,USA,36.18645276,-83.29081315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9272765.2,4326555.227,51524,170403,TAP170403,MORRISTOWN,TN,37813,TAP,IN SERVICE,HAMBLEN,47063,USA,36.18824951,-83.29866705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,3,-999999,-999999,N,N
-9474807.445,4214695.802,51525,170404,UNKNOWN170404,SALE CREEK,TN,37373,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.37306742,-85.11364342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9500254.402,4180646.886,51526,170405,UNKNOWN170405,SIGNAL MOUNTAIN,TN,37377,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.1232788,-85.34223733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9473121.581,4169422.953,51527,170406,UNKNOWN170406,OOLTEWAH,TN,37363,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.04076961,-85.09849904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9494112.521,4176006.764,51528,170407,UNKNOWN170407,CHATTANOOGA,TN,37415,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.08917853,-85.28706387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9498671.569,4164237.114,51529,170408,UNKNOWN170408,CHATTANOOGA,TN,37409,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.00261939,-85.32801849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9496013.532,4169771.844,51530,170409,UNKNOWN170409,CHATTANOOGA,TN,37403,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.04333563,-85.30414094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9493999.989,4180073.653,51531,170410,UNKNOWN170410,CHATTANOOGA,TN,37415,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.11906688,-85.28605297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,0,-999999,-999999,N,N
-9497286.018,4185640.854,51532,170411,UNKNOWN170411,SIGNAL MOUNTAIN,TN,37377,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.15996354,-85.31557188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,-999999,-999999,N,N
-9482253.916,4190337.743,51533,170412,UNKNOWN170412,HIXSON,TN,37343,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.19445089,-85.18053621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,1,-999999,-999999,N,N
-9483155.887,4196167.512,51534,170413,UNKNOWN170413,SODDY-DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.23723618,-85.18863875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,2,-999999,-999999,N,N
-9479570.7,4201920.856,51535,170414,UNKNOWN170414,SODDY-DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.27943847,-85.15643247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,2,-999999,-999999,N,N
-9475033.547,4194597.915,51536,170415,UNKNOWN170415,SODDY-DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.22571896,-85.11567453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2020 0:00,IMAGERY,2/14/2020 0:00,2,-999999,-999999,N,N
-9478375.835,4192500.677,51537,170416,UNKNOWN170416,SODDY-DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.21032753,-85.14569881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,-999999,-999999,N,N
-9480964.758,4199335.682,51538,170417,UNKNOWN170417,SODDY-DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.26047826,-85.16895551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,-999999,-999999,N,N
-9489912.917,4184950.177,51539,170418,UNKNOWN170418,CHATTANOOGA,TN,37343,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.15489094,-85.24933818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9489015.958,4180649.37,51540,170419,UNKNOWN170419,CHATTANOOGA,TN,37343,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.12329705,-85.24128066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9491841.524,4174874.638,51541,170420,UNKNOWN170420,CHATTANOOGA,TN,37406,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.08085637,-85.26666316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9483816.528,4172922.806,51542,170421,UNKNOWN170421,CHATTANOOGA,TN,37416,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.06650663,-85.19457339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9483205.932,4171784.241,51543,170422,UNKNOWN170422,CHATTANOOGA,TN,37421,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.05813481,-85.18908831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9484479.996,4162669.186,51544,170423,UNKNOWN170423,EAST RIDGE,TN,37412,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,34.99108124,-85.20053342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9498211.273,4166925.23,51545,170424,UNKNOWN170424,CHATTANOOGA,TN,37408,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.02239705,-85.32388358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9495608.119,4175069.303,51546,170425,UNKNOWN170425,CHATTANOOGA,TN,37405,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.0822874,-85.30049905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9496863.599,4175775.862,51547,170426,UNKNOWN170426,CHATTANOOGA,TN,37415,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.08748126,-85.31177723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9494855.761,4170851.999,51548,170427,UNKNOWN170427,CHATTANOOGA,TN,37403,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.05127943,-85.29374051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9480877.775,4173768.182,51549,170428,UNKNOWN170428,CHATTANOOGA,TN,37416,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.07272209,-85.16817412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9263892.455,4374589.498,51550,170429,UNKNOWN170429,SNEEDVILLE,TN,37869,SUBSTATION,IN SERVICE,HANCOCK,47067,USA,36.53572923,-83.21896182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,2,69,69,N,N
-9914233.222,4170823.976,51551,170430,UNKNOWN170430,SAULSBURY,TN,38067,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.05107335,-89.06107234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9928214.363,4172004.926,51552,170431,UNKNOWN170431,GRAND JUNCTION,TN,38039,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.05975756,-89.18666706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9823050.924,4166586.553,51553,170432,UNKNOWN170432,COUNCE,TN,38326,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.01990551,-88.24196781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,161,161,Y,Y
-9824557.964,4165850.183,51554,170433,TAP170433,COUNCE,TN,38326,TAP,IN SERVICE,HARDIN,47071,USA,35.01448802,-88.25550578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,161,161,N,N
-9262449.435,4347796.932,51555,170434,UNKNOWN170434,MOORESBURG,TN,37811,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.34210325,-83.20599896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,161,161,Y,Y
-9261433.105,4346125.726,51556,170435,TAP170435,MOORESBURG,TN,37811,TAP,IN SERVICE,HAWKINS,47073,USA,36.33000969,-83.19686911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,161,161,N,N
-9217835.091,4365945.487,51557,170436,UNKNOWN170436,SURGOINSVILLE,TN,37873,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.47331301,-82.80522149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,2,-999999,-999999,N,N
-9214644.543,4369017.669,51558,170437,UNKNOWN170437,CHURCH HILL,TN,37642,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.49550222,-82.77656031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9198762.232,4375646.4,51559,170438,UNKNOWN170438,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.54335739,-82.63388708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9832849.803,4361746.595,51560,170439,UNKNOWN170439,PURYEAR,TN,38251,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.44297572,-88.32999264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,69,69,Y,Y
-9834349.465,4345178.411,51561,170440,TAP170440,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.32315368,-88.34346434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,Y,Y
-9832048.737,4345511.719,51562,170441,UNKNOWN170441,PARIS,TN,38242,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.325566,-88.32279654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,69,69,Y,Y
-9828857.913,4343832.151,51563,170442,UNKNOWN170442,PARIS,TN,38242,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.31340934,-88.29413288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,69,69,Y,Y
-9828843.211,4343800.73,51564,170443,TAP170443,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.3131819,-88.29400082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,Y,Y
-9825359.572,4343239.571,51565,170444,UNKNOWN170444,PARIS,TN,38242,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.30911982,-88.26270676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,69,69,Y,Y
-9813998.841,4339113.499,51566,170445,UNKNOWN170445,SPRINGVILLE,TN,38256,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.27924574,-88.16065158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9834137.798,4336748.742,51567,170446,TAP170446,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.262119,-88.3415629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,N,N
-9825400.058,4343190.374,51568,170447,TAP170447,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.30876368,-88.26307045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,Y,Y
-9827085.916,4343108.742,51569,170448,TAP170448,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.30817274,-88.27821477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,Y,Y
-9827351.609,4342089.798,51570,170449,UNKNOWN170449,PARIS,TN,38242,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.30079624,-88.28060153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,69,69,Y,Y
-9827352.783,4342029.146,51571,170450,TAP170450,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.30035714,-88.28061207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,Y,Y
-9789150.371,4312210.065,51572,170451,UNKNOWN170451,WAVERLY,TN,37185,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.08417611,-87.93743397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,161,161,N,N
-9787772.233,4308072.739,51573,170452,TAP170452,NEW JOHNSONVILLE,TN,37134,TAP,IN SERVICE,HUMPHREYS,47085,USA,36.05413439,-87.92505394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,161,161,N,N
-9304346.479,4313419.342,51574,170453,UNKNOWN170453,NEW MARKET,TN,37820,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.09295468,-83.58236651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,-999999,-999999,N,N
-9317694.391,4309859.58,51575,170454,UNKNOWN170454,STRAWBERRY PLAINS,TN,37871,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.06711031,-83.70227284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,69,69,Y,Y
-9318051.468,4309355.838,51576,170455,TAP170455,MASCOT,TN,37806,TAP,IN SERVICE,KNOX,47093,USA,36.06345238,-83.70548052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,N,N
-9307932.806,4311019.955,51577,170456,UNKNOWN170456,NEW MARKET,TN,37820,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.07553572,-83.61458303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,N,N
-9299849.334,4316484.104,51578,170457,UNKNOWN170457,NEW MARKET,TN,37820,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.11519847,-83.54196797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9334426.849,4318103.447,51579,170458,UNKNOWN170458,CORRYTON,TN,37721,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.12694899,-83.85258307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,69,69,Y,Y
-9334491.58,4317305.098,51580,170459,TAP170459,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.12115611,-83.85316456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,69,69,N,N
-9334773.913,4288814.031,51581,170460,TAP170460,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9141432,-83.8557008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,N,N
-9334579.739,4288351.855,51582,170461,TAP170461,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9107806,-83.8539565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-9332553.486,4292975.013,51583,170462,UNKNOWN170462,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94441033,-83.83575437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,-999999,-999999,N,N
-9332306.728,4292482.187,51584,170463,TAP170463,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.9408261,-83.8335377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9332590.638,4292591.512,51585,170464,UNKNOWN170464,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94162122,-83.83608811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,-999999,-999999,N,N
-9332600.589,4292581.561,51586,170465,TAP170465,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.94154885,-83.8361775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9330251.264,4293786.139,51587,170466,UNKNOWN170466,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.95030914,-83.81507315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,1,-999999,-999999,N,N
-9330166.7,4293603.203,51588,170467,TAP170467,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.9489788,-83.8143135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9355547.993,4298983.835,51589,170468,TAP170468,KNOXVILLE,TN,37931,TAP,IN SERVICE,KNOX,47093,USA,35.98809826,-84.04231753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9356804.308,4297622.539,51590,170469,TAP170469,KNOXVILLE,TN,37931,TAP,IN SERVICE,KNOX,47093,USA,35.9782029,-84.0536032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9321293.439,4304431.02,51591,170470,TAP170470,KNOXVILLE,TN,37924,TAP,IN SERVICE,KNOX,47093,USA,36.02768185,-83.73460364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9320882.365,4303895.994,51592,170471,TAP170471,KNOXVILLE,TN,37924,TAP,IN SERVICE,KNOX,47093,USA,36.0237948,-83.7309109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,3,-999999,-999999,N,N
-9966976.391,4260113.581,51593,170472,TAP170472,RIPLEY,TN,38063,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.70505981,-89.53487228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9723058.986,4190824.969,51594,170473,UNKNOWN170473,LEOMA,TN,38468,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.19802756,-87.34372496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9720931.781,4190845.581,51595,170474,UNKNOWN170474,LEOMA,TN,38468,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.19817887,-87.32461595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9721570.016,4201269.21,51596,170475,UNKNOWN170475,LAWRENCEBURG,TN,38464,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.27465958,-87.33034931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9630403.735,4185776.814,51597,170476,UNKNOWN170476,FAYETTEVILLE,TN,37334,SUBSTATION,IN SERVICE,LINCOLN,47103,USA,35.16096204,-86.51138867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9638229.082,4184610.558,51598,170477,UNKNOWN170477,FAYETTEVILLE,TN,37334,SUBSTATION,IN SERVICE,LINCOLN,47103,USA,35.15239653,-86.58168497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9387009.34,4265115.65,51599,170478,UNKNOWN170478,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.74153959,-84.32493962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9408219.746,4214456.111,51600,170479,UNKNOWN170479,ETOWAH,TN,37331,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.3713117,-84.51547594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9408521.619,4214422.15,51601,170480,UNKNOWN170480,ETOWAH,TN,37331,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.37106294,-84.51818772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9837726.309,4212607.068,51602,170481,UNKNOWN170481,ENVILLE,TN,38332,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.35776628,-88.37379904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9837711.235,4212513.835,51603,170482,UNKNOWN170482,ENVILLE,TN,38332,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.35708323,-88.37366363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9577439.087,4373130.863,51604,170483,UNKNOWN170483,LAFAYETTE,TN,37083,SUBSTATION,IN SERVICE,MACON,47111,USA,36.52520032,-86.03559915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9575561.324,4373347.655,51605,170484,UNKNOWN170484,LAFAYETTE,TN,37083,SUBSTATION,IN SERVICE,MACON,47111,USA,36.52676529,-86.01873091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9556400.611,4375101.285,51606,170485,UNKNOWN170485,RED BOILING SPRINGS,TN,37150,SUBSTATION,IN SERVICE,MACON,47111,USA,36.53942313,-85.8466073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9574644.922,4375900.542,51607,170486,TAP170486,LAFAYETTE,TN,37083,TAP,IN SERVICE,MACON,47111,USA,36.54519155,-86.01049873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9882454.162,4246176.36,51608,170487,UNKNOWN170487,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.60332846,-88.77559618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9888390.862,4246674.478,51609,170488,UNKNOWN170488,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.60696658,-88.82892647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9897314.683,4251187.765,51610,170489,UNKNOWN170489,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.6399229,-88.90909051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,2,-999999,-999999,N,N
-9895337.226,4255123.427,51611,170490,UNKNOWN170490,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.66865029,-88.89132672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,161,161,Y,Y
-9883831.11,4249126.713,51612,170491,UNKNOWN170491,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.62487465,-88.78796552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-9891281.401,4259085.317,51613,170492,TAP170492,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.69755868,-88.85489262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,161,161,N,N
-9897118.236,4257421.593,51614,170493,TAP170493,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.6854204,-88.9073258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,161,161,Y,Y
-9890903.687,4259152.789,51615,170494,TAP170494,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.6980509,-88.85149955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,161,161,Y,Y
-9890867.84,4259157.912,51616,170495,TAP170495,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.69808828,-88.85117754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,161,161,Y,Y
-9888573.598,4259413.469,51617,170496,UNKNOWN170496,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.69995261,-88.83056801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,161,161,Y,Y
-9888598.803,4259452.62,51618,170497,TAP170497,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.70023822,-88.83079444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,161,161,Y,Y
-9504658.914,4171657.688,51619,170498,DEADEND170498,CHATTANOOGA,TN,37419,DEAD END,IN SERVICE,MARION,47115,USA,35.05720422,-85.38180373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9535811.449,4170938.984,51620,170499,UNKNOWN170499,KIMBALL,TN,37347,SUBSTATION,IN SERVICE,MARION,47115,USA,35.05191911,-85.66165171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9520031.588,4192291.829,51621,170500,UNKNOWN170500,WHITWELL,TN,37397,SUBSTATION,IN SERVICE,MARION,47115,USA,35.20879465,-85.51989881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9667171.272,4211202.236,51622,170501,UNKNOWN170501,CORNERSVILLE,TN,37047,SUBSTATION,IN SERVICE,MARSHALL,47117,USA,35.34747348,-86.84167708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/27/2020 0:00,1,161,161,Y,Y
-9663682.615,4217658.796,51623,170502,TAP170502,LEWISBURG,TN,37091,TAP,IN SERVICE,MARSHALL,47117,USA,35.39476803,-86.81033794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,161,161,N,N
-9697412.918,4247528.005,51624,170503,TAP170503,COLUMBIA,TN,38401,TAP,IN SERVICE,MAURY,47119,USA,35.61320013,-87.11334241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9686953.662,4255991.98,51625,170504,DEADEND170504,COLUMBIA,TN,38401,DEAD END,IN SERVICE,MAURY,47119,USA,35.67498869,-87.01938531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9688795.002,4256707.864,51626,170505,DEADEND170505,COLUMBIA,TN,38401,DEAD END,IN SERVICE,MAURY,47119,USA,35.68021258,-87.03592635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9707637.402,4236405.235,51627,170506,UNKNOWN170506,MT PLEASANT,TN,38474,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.53192927,-87.20519051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9704469.001,4367178.413,51628,170507,SHADY GROVE,CLARKSVILLE,TN,37043,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.48221874,-87.17672828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://tva-azr-eastus-cdn-ep-tvawcm-prd.azureedge.net/cdn-tvawcma/docs/default-source/default-document-library/site-content/energy/transmission/transmission-projects/shady-grove-tn/shadygrove_tn_openhouse_map_preferredrte_finalr.pdf",2/18/2020 0:00,IMAGERY,4/29/2020 0:00,1,69,69,Y,Y
-9705020.927,4374573.92,51629,170508,TAP170508,ADAMS,TN,37010,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.53561679,-87.18168631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-9714220.786,4382892.133,51630,170509,UNKNOWN170509,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.59563305,-87.26433006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/27/2020 0:00,2,161,161,N,N
-9735908.625,4386589.484,51631,170510,UNKNOWN170510,FORT CAMPBELL,TN,42223,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.62229463,-87.45915523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9735392.893,4383790.855,51632,170511,UNKNOWN170511,FORT CAMPBELL,TN,42223,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.60211458,-87.45452233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9735370.232,4383700.602,51633,170512,UNKNOWN170512,FORT CAMPBELL,TN,42223,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.60146371,-87.45431876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9735418.679,4383716.621,51634,170513,TAP170513,FORT CAMPBELL,TN,42223,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.60157923,-87.45475397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9735461.657,4383754.129,51635,170514,TAP170514,FORT CAMPBELL,TN,42223,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.60184972,-87.45514005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9735892.777,4386543.405,51636,170515,TAP170515,FORT CAMPBELL,TN,42223,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.62196241,-87.45901286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9734061.952,4387587.934,51637,170516,TAP170516,CLARKSVILLE,TN,37042,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.62949287,-87.44256628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9734017.997,4387601.365,51638,170517,UNKNOWN170517,CLARKSVILLE,TN,37042,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.62958969,-87.44217143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9733668.221,4390127.45,51639,170518,UNKNOWN170518,CLARKSVILLE,KY,37042,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.64779825,-87.43902933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,2,-999999,-999999,N,N
-9734582.714,4389700.231,51640,170519,UNKNOWN170519,FORT CAMPBELL,KY,42223,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.64471907,-87.44724436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,-999999,-999999,N,N
-9734481.043,4389819.144,51641,170520,TAP170520,FORT CAMPBELL,KY,42223,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.64557614,-87.44633104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,-999999,-999999,N,N
-9715476.286,4382744.67,51642,170521,UNKNOWN170521,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.59456951,-87.2756084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,0,-999999,-999999,N,N
-9728854.055,4377348.668,51643,170522,TAP170522,CLARKSVILLE,TN,37042,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.55564189,-87.39578295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,-999999,-999999,N,N
-9727744.273,4377532.273,51644,170523,TAP170523,CLARKSVILLE,TN,37042,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.55696677,-87.3858136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,-999999,-999999,N,N
-9896363.915,4364402.343,51645,170524,PIERCE,SOUTH FULTON,TN,38257,SUBSTATION,IN SERVICE,OBION,47131,USA,36.46216507,-88.90054962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/19/2020 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9889100.284,4362279.767,51646,170525,TAP170525,SOUTH FULTON,TN,38257,TAP,IN SERVICE,OBION,47131,USA,36.44682858,-88.83529931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,161,161,N,N
-9890219.105,4350545.521,51647,170526,UNKNOWN170526,MARTIN,TN,38237,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.36198914,-88.84534985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,69,69,Y,Y
-9885809.41,4348536.71,51648,170527,TAP170527,MARTIN,TN,38237,TAP,IN SERVICE,WEAKLEY,47183,USA,36.347456,-88.80573689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-9515253.337,4326229.925,51649,170528,UNKNOWN170528,COOKEVILLE,TN,38501,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.18589099,-85.47697505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,-999999,-999999,N,N
-9520107.447,4322802.399,51650,170529,TAP170529,COOKEVILLE,TN,38501,TAP,IN SERVICE,PUTNAM,47141,USA,36.16103627,-85.52058027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,-999999,-999999,N,N
-9519554.364,4320092.471,51651,170530,TAP170530,COOKEVILLE,TN,38501,TAP,IN SERVICE,PUTNAM,47141,USA,36.14137964,-85.51561183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,-999999,-999999,N,N
-9519997.727,4323778.567,51652,170531,TAP170531,COOKEVILLE,TN,38501,TAP,IN SERVICE,PUTNAM,47141,USA,36.16811577,-85.51959463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,-999999,-999999,N,N
-9515175.114,4326184.954,51653,170532,TAP170532,COOKEVILLE,TN,38501,TAP,IN SERVICE,PUTNAM,47141,USA,36.18556494,-85.47627236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,-999999,-999999,N,N
-9438864.238,4246498.26,51654,170533,UNKNOWN170533,SPRING CITY,TN,37381,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.60567955,-84.7907601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,-999999,-999999,N,N
-9425589.049,4284000,51655,170534,UNKNOWN170534,ROCKWOOD,TN,37854,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.87911132,-84.67150704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,-999999,-999999,N,N
-9388663.243,4289623.617,51656,170535,DEADEND170535,OAK RIDGE,TN,37830,DEAD END,IN SERVICE,ROANE,47145,USA,35.92003307,-84.33979688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,-999999,-999999,N,N
-9388656.967,4289616.966,51657,170536,DEADEND170536,OAK RIDGE,TN,37830,DEAD END,IN SERVICE,ROANE,47145,USA,35.91998468,-84.33974051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,-999999,-999999,N,N
-9690954.425,4380431.455,51658,170537,UNKNOWN170537,ADAMS,TN,37010,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.57788401,-87.05532478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,69,69,Y,Y
-9690950.866,4375259.985,51659,170538,TAP170538,CEDAR HILL,TN,37032,TAP,IN SERVICE,ROBERTSON,47147,USA,36.54056854,-87.05529281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-9679447.477,4363955.513,51660,170539,UNKNOWN170539,COOPERTOWN,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.45893679,-86.9519561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,161,161,Y,Y
-9676453.976,4366890.7,51661,170540,TAP170540,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.48014061,-86.92506502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,161,161,Y,Y
-9676388.168,4367011.695,51662,170541,TAP170541,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.48101455,-86.92447386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,161,161,Y,Y
-9676348.41,4366979.202,51663,170542,TAP170542,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.48077986,-86.92411671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,161,161,Y,Y
-9668902.033,4368332.517,51664,170543,TAP170543,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.49055418,-86.85722477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-9672546.276,4367850.123,51665,170544,TAP170544,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.48707023,-86.88996156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-9670873.769,4369931.981,51666,170545,TAP170545,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.50210473,-86.87493717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-9672181.496,4375222.64,51667,170546,UNKNOWN170546,SPRINGFIELD,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.540299,-86.88668468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,69,69,Y,Y
-9672200.599,4375232.546,51668,170547,TAP170547,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.5403705,-86.88685629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-9653700.627,4383147.03,51669,170548,UNKNOWN170548,ORLINDA,TN,37141,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.59747141,-86.72066822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,-999999,-999999,N,N
-9657294.253,4356828.583,51670,170549,TAP170549,GOODLETTSVILLE,TN,37072,TAP,IN SERVICE,SUMNER,47165,USA,36.40742765,-86.75295031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-9628845.003,4300632.23,51671,170550,UNKNOWN170550,SMYRNA,TN,37167,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,36.00007891,-86.49738634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/27/2020 0:00,1,161,161,Y,Y
-9628229.821,4298363.8,51672,170551,UNKNOWN170551,SMYRNA,TN,37167,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.98359134,-86.49186008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,161,161,Y,Y
-9600837.727,4275994.332,51673,170552,UNKNOWN170552,READYVILLE,TN,37149,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.82081945,-86.24579271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,1,-999999,-999999,N,N
-9600820.779,4275934.83,51674,170553,UNKNOWN170553,READYVILLE,TN,37149,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.82038604,-86.24564046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,161,-999999,N,N
-9632538.433,4267895.667,51675,170554,UNKNOWN170554,ROCKVALE,TN,37153,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.76180686,-86.53056499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,1,161,161,N,N
-9632519.313,4267808.747,51676,170555,TAP170555,ROCKVALE,TN,37153,TAP,IN SERVICE,RUTHERFORD,47149,USA,35.76117326,-86.53039324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,161,161,N,N
-9408966.129,4369525.37,51677,170556,UNKNOWN170556,ONEIDA,TN,37841,SUBSTATION,IN SERVICE,SCOTT,47151,USA,36.49916855,-84.52218081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,0,-999999,-999999,N,N
-9304855.876,4274258.631,51678,170557,TAP170557,PIGEON FORGE,TN,37863,TAP,IN SERVICE,SEVIER,47155,USA,35.8081756,-83.5869425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,161,161,N,N
-9299929.818,4276405.299,51679,170558,TAP170558,SEVIERVILLE,TN,37862,TAP,IN SERVICE,SEVIER,47155,USA,35.82381288,-83.54269096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,161,161,Y,Y
-9301102.276,4280614.623,51680,170559,TAP170559,SEVIERVILLE,TN,37862,TAP,IN SERVICE,SEVIER,47155,USA,35.85446652,-83.55322333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,161,161,Y,Y
-9299832.72,4281766.232,51681,170560,UNKNOWN170560,SEVIERVILLE,TN,37862,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.86285084,-83.54181872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,1,161,161,Y,Y
-9292793.382,4283942.871,51682,170561,UNKNOWN170561,SEVIERVILLE,TN,37876,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.87869549,-83.47858327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,1,161,161,Y,Y
-9292423.655,4284473.148,51683,170562,TAP170562,SEVIERVILLE,TN,37876,TAP,IN SERVICE,SEVIER,47155,USA,35.88255512,-83.47526195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,161,161,N,N
-10036865.49,4170845.211,51684,170563,UNKNOWN170563,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.05122951,-90.16269674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,1,161,161,Y,Y
-10036769.4,4171092.815,51685,170564,TAP170564,MEMPHIS,TN,38109,TAP,IN SERVICE,SHELBY,47157,USA,35.05305036,-90.16183358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,161,161,Y,Y
-10029931.55,4173800.171,51686,170565,UNKNOWN170565,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.07295727,-90.10040808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,2,161,161,Y,Y
-10028512.3,4174851.296,51687,170566,UNKNOWN170566,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.08068478,-90.0876588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,0,-999999,-999999,N,N
-10024425.14,4175768.661,51688,170567,UNKNOWN170567,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.08742833,-90.05094316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,2,161,161,Y,Y
-10005453.33,4209060.811,51689,170568,UNKNOWN170568,MILLINGTON,TN,38054,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.33178133,-89.8805165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,0,-999999,-999999,N,N
-10023052.82,4189110.978,51690,170569,UNKNOWN170569,MEMPHIS,TN,38107,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.18544467,-90.03861539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,2,-999999,-999999,N,N
-10000621.99,4189650.384,51691,170570,UNKNOWN170570,MEMPHIS,TN,38134,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.18940482,-89.83711585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,2,161,161,Y,Y
-9566704.95,4323529.849,51692,170571,GORDONSVILLE,GORDONSVILLE,TN,38567,SUBSTATION,IN SERVICE,SMITH,47159,USA,36.16631204,-85.93917275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/21/2020 0:00,IMAGERY,4/29/2020 0:00,1,161,161,Y,Y
-9570368.649,4316728.921,51693,170572,TAP170572,ALEXANDRIA,TN,37012,TAP,IN SERVICE,SMITH,47159,USA,36.11697507,-85.97208432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,161,161,N,N
-9136123.111,4378749.317,51694,170573,UNKNOWN170573,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.56574829,-82.07119028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,1,69,69,Y,Y
-9146730.422,4377594.606,51695,170574,UNKNOWN170574,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.55741656,-82.16647738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,1,-999999,-999999,N,N
-9147594.717,4375551.23,51696,170575,TAP170575,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.54267054,-82.17424147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,-999999,-999999,N,N
