X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9146630.209,4377541.699,51697,170576,TAP170576,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.55703479,-82.16557715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,-999999,-999999,N,N
-9148767.862,4377236.15,51698,170577,TAP170577,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.55482997,-82.18478001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,-999999,-999999,N,N
-9156277.167,4381696.863,51699,170578,UNKNOWN170578,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.587012,-82.25223725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,0,-999999,-999999,N,N
-9156130.69,4370982.596,51700,170579,TAP170579,BRISTOL,TN,37618,TAP,IN SERVICE,SULLIVAN,47163,USA,36.50969082,-82.25092142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,2,-999999,-999999,N,N
-9162213.649,4368497.887,51701,170580,UNKNOWN170580,BLUFF CITY,TN,37618,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.49174848,-82.30556557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,1,-999999,-999999,N,N
-9173825.585,4368317.788,51702,170581,UNKNOWN170581,BLOUNTVILLE,TN,37617,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.49044781,-82.40987737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,2,69,69,Y,Y
-9177193.414,4362944.85,51703,170582,UNKNOWN170582,KINGSPORT,TN,37663,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.45163441,-82.44013109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,69,69,Y,Y
-9169516.531,4371649.698,51704,170583,UNKNOWN170583,BLOUNTVILLE,TN,37617,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.51450732,-82.37116848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,69,69,Y,Y
-9160613.342,4359533.399,51705,170584,TAP170584,PINEY FLATS,TN,37686,TAP,IN SERVICE,SULLIVAN,47163,USA,36.42698045,-82.29118977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,-999999,-999999,N,N
-9192334.276,4376743.136,51706,170585,UNKNOWN170585,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.55127227,-82.57614377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,0,-999999,-999999,N,N
-9190433.867,4375705.915,51707,170586,CUMBERLAND,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.54378692,-82.55907211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/tennessee/docs/Fact%20Sheet_Kingsport%20Main%20Street%20Relocation.pd",2/21/2020 0:00,IMAGERY,4/30/2020 0:00,0,-999999,-999999,N,N
-9188224.803,4373629.032,51708,170587,UNKNOWN170587,KINGSPORT,TN,37664,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.52879643,-82.53922774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,0,-999999,-999999,N,N
-9614078.292,4376514.228,51709,170588,UNKNOWN170588,BETHPAGE,TN,37022,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.54962036,-86.36473473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,161,161,N,N
-9614779.527,4355206.105,51710,170589,UNKNOWN170589,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.39569658,-86.37103403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,1,161,161,Y,Y
-9614709.1,4355218.771,51711,170590,TAP170590,GALLATIN,TN,37066,TAP,IN SERVICE,SUMNER,47165,USA,36.39578818,-86.37040137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,161,161,Y,Y
-9614442.13,4352062.616,51712,170591,TAP170591,GALLATIN,TN,37066,TAP,IN SERVICE,SUMNER,47165,USA,36.37296306,-86.36800314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,161,161,Y,Y
-9622752.023,4350079.083,51713,170592,TAP170592,GALLATIN,TN,37066,TAP,IN SERVICE,SUMNER,47165,USA,36.35861484,-86.44265218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2020 0:00,IMAGERY,2/21/2020 0:00,3,-999999,-999999,N,N
-9628322.89,4350343.735,51714,170593,UNKNOWN170593,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.3605294,-86.49269613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,161,161,Y,Y
-9628431.881,4349939.942,51715,170594,UNKNOWN170594,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.35760824,-86.49367521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,161,161,Y,Y
-9990471.177,4222930.446,51716,170595,TAP170595,ATOKA,TN,38004,TAP,IN SERVICE,TIPTON,47167,USA,35.43336251,-89.74592954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,161,161,Y,Y
-9991959.942,4240851.387,51717,170596,UNKNOWN170596,COVINGTON,TN,38019,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.56442591,-89.75930334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,161,161,Y,Y
-9979482.39,4238248.095,51718,170597,TAP170597,COVINGTON,TN,38019,TAP,IN SERVICE,TIPTON,47167,USA,35.54540022,-89.64721559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,161,161,N,N
-9978655.513,4241911.944,51719,170598,UNKNOWN170598,COVINGTON,TN,38019,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.57217551,-89.63978762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,2,-999999,-999999,N,N
-9976100.737,4248171.504,51720,170599,TAP170599,COVINGTON,TN,38019,TAP,IN SERVICE,TIPTON,47167,USA,35.61789947,-89.61683768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,-999999,-999999,N,N
-9174898.334,4343440.039,51721,170600,UNKNOWN170600,JOHNSON CITY,TN,37604,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.31057098,-82.41951404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,69,69,Y,Y
-9174596.945,4343172.645,51722,170601,TAP170601,JOHNSON CITY,TN,37604,TAP,IN SERVICE,WASHINGTON,47179,USA,36.30863534,-82.41680662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,69,69,Y,Y
-9170648.367,4339139.633,51723,170602,TAP170602,JOHNSON CITY,TN,37604,TAP,IN SERVICE,WASHINGTON,47179,USA,36.279435,-82.38133593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,-999999,-999999,N,N
-9171881.71,4342687.198,51724,170603,TAP170603,JOHNSON CITY,TN,37604,TAP,IN SERVICE,WASHINGTON,47179,USA,36.30512112,-82.39241525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,-999999,-999999,N,N
-9167637.656,4355515.461,51725,170604,UNKNOWN170604,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.39793347,-82.35429026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,69,69,Y,Y
-9169719.586,4352241.258,51726,170605,TAP170605,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.37425517,-82.37299255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,69,69,Y,Y
-9165103.71,4347682.326,51727,170606,TAP170606,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.34127397,-82.33152743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,69,69,Y,Y
-9171599.375,4350290.936,51728,170607,TAP170607,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.36014744,-82.38987898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,4,69,69,Y,Y
-9173767.873,4354142.543,51729,170608,UNKNOWN170608,JOHNSON CITY,TN,37615,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.38800571,-82.40935893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,69,69,Y,Y
-9173144.163,4354331.957,51730,170609,TAP170609,JOHNSON CITY,TN,37615,TAP,IN SERVICE,WASHINGTON,47179,USA,36.38937546,-82.40375605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,69,69,Y,Y
-9174224.818,4356829.823,51731,170610,TAP170610,JOHNSON CITY,TN,37615,TAP,IN SERVICE,WASHINGTON,47179,USA,36.40743662,-82.41346374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,69,69,Y,Y
-9894076.825,4347627.315,51732,170611,UNKNOWN170611,MARTIN,TN,38237,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.34087591,-88.88000434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,69,69,Y,Y
-9894083.474,4347350.451,51733,170612,TAP170612,MARTIN,TN,38237,TAP,IN SERVICE,WEAKLEY,47183,USA,36.33887251,-88.88006407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,69,69,Y,Y
-9648664.388,4292310.46,51734,170613,UNKNOWN170613,NOLENSVILLE,TN,37135,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.93957713,-86.67542691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,161,161,Y,Y
-9651373.989,4282530.433,51735,170614,TAP170614,COLLEGE GROVE,TN,37046,TAP,IN SERVICE,WILLIAMSON,47187,USA,35.86841414,-86.69976767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,161,161,N,N
-9706494.428,4291879.41,51736,170615,UNKNOWN170615,FAIRVIEW,TN,37062,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.936442,-87.194923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,2,161,161,N,N
-9474638.469,4194581.461,51737,170616,UNKNOWN170616,SODDY-DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.22559822,-85.11212548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,-999999,-999999,N,N
-9474659.377,4194591.224,51738,170617,TAP170617,SODDY-DAISY,TN,37379,TAP,IN SERVICE,HAMILTON,47065,USA,35.22566986,-85.1123133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,-999999,-999999,N,N
-9477063.583,4208507.189,51739,170618,UNKNOWN170618,SODDY-DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.32772395,-85.13391065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,2,-999999,-999999,N,N
-9480866.413,4199235.16,51740,170619,TAP170619,SODDY-DAISY,TN,37379,TAP,IN SERVICE,HAMILTON,47065,USA,35.25974092,-85.16807206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,-999999,-999999,N,N
-9497427.658,4179910.114,51741,170620,UNKNOWN170620,CHATTANOOGA,TN,37405,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.11786521,-85.31684425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,1,-999999,-999999,N,N
-9493630.46,4183682.248,51742,170621,TAP170621,CHATTANOOGA,TN,37415,TAP,IN SERVICE,HAMILTON,47065,USA,35.14557796,-85.28273344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,-999999,-999999,N,N
-9882627.264,4248994.513,51743,170622,UNKNOWN170622,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.62390933,-88.77715119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,0,-999999,-999999,N,N
-9886395.778,4246251.5,51744,170623,UNKNOWN170623,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.60387727,-88.81100432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2020 0:00,IMAGERY,2/24/2020 0:00,3,-999999,-999999,N,N
-9893702.051,4253290.983,51745,170624,TAP170624,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.6552761,-88.87663769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,161,161,Y,Y
-9895496.302,4255061.942,51746,170625,TAP170625,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.66820157,-88.89275572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,161,161,Y,Y
-7945679.495,5090137.213,51747,170626,UNKNOWN170626,JAMESTOWN,RI,2835,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.52531625,-71.37725333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,0,-999999,-999999,N,N
-7934846.842,5099143.532,51748,170627,UNKNOWN170627,PORTSMOUTH,RI,2871,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.58585857,-71.27994196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,0,-999999,-999999,N,N
-7936644.663,5089021.287,51749,170628,UNKNOWN170628,MIDDLETOWN TOWN OF,RI,2842,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.51781082,-71.29609205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,115,115,Y,Y
-7936867.47,5089906.296,51750,170629,TAP170629,MIDDLETOWN TOWN OF,RI,2842,TAP,IN SERVICE,NEWPORT,44005,USA,41.52376323,-71.29809356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,115,115,Y,Y
-10419691.98,5936807.585,51751,170630,UNKNOWN170630,HILL CITY,MN,55748,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.96772514,-93.60168562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,115,115,Y,Y
-10408525.21,5681170.021,51752,170631,UNKNOWN170631,NOWTHEN,MN,55330,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.37763761,-93.50137283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10408507.76,5680795.097,51753,170632,TAP170632,NOWTHEN,MN,55330,TAP,IN SERVICE,ANOKA,27003,USA,45.37527178,-93.50121606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10395165.43,5655114.934,51754,170633,UNKNOWN170633,ANOKA,MN,55303,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.21298985,-93.38135986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10401662.85,5657907.628,51755,170634,UNKNOWN170634,RAMSEY,MN,55303,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.23066036,-93.43972719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10401643,5657953.105,51756,170635,TAP170635,RAMSEY,MN,55303,TAP,IN SERVICE,ANOKA,27003,USA,45.23094807,-93.43954887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10401575.21,5660706.843,51757,170636,TAP170636,RAMSEY,MN,55303,TAP,IN SERVICE,ANOKA,27003,USA,45.24836663,-93.43893993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10408670.58,5660778.412,51758,170637,TAP170637,RAMSEY,MN,55303,TAP,IN SERVICE,ANOKA,27003,USA,45.24881926,-93.50267869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,N,N
-10386801.11,5666300.913,51759,170638,TAP170638,ANDOVER,MN,55304,TAP,IN SERVICE,ANOKA,27003,USA,45.28373504,-93.30622192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,N,N
-10378943.87,5653194.97,51760,170639,TAP170639,BLAINE,MN,55434,TAP,IN SERVICE,ANOKA,27003,USA,45.20083826,-93.23563911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10378779.42,5659571.171,51761,170640,TAP170640,ANDOVER,MN,55304,TAP,IN SERVICE,ANOKA,27003,USA,45.24118367,-93.23416188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10369788.2,5644623.718,51762,170641,TAP170641,CIRCLE PINES,MN,55014,TAP,IN SERVICE,ANOKA,27003,USA,45.14655857,-93.15339231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10357299.38,5652546.359,51763,170642,TAP170642,HUGO,MN,55038,TAP,IN SERVICE,ANOKA,27003,USA,45.19673257,-93.04120335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,4,69,69,N,N
-10358583.98,5641090.097,51764,170643,TAP170643,HUGO,MN,55038,TAP,IN SERVICE,ANOKA,27003,USA,45.12416593,-93.0527431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10393971.47,5647176.74,51765,170644,DEADEND170644,CHAMPLIN,MN,55316,DEAD END,IN SERVICE,HENNEPIN,27053,USA,45.16273166,-93.37063437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,115,115,N,N
-10672196.22,5957199.786,51766,170645,UNKNOWN170645,OGEMA,MN,56569,SUBSTATION,IN SERVICE,BECKER,27005,USA,47.09258726,-95.86996977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,0,-999999,-999999,N,N
-10605216.05,5928985.44,51767,170646,UNKNOWN170646,OSAGE,MN,56570,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.91975238,-95.26827666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,-999999,-999999,N,N
-10613234.85,5948004.374,51768,170647,UNKNOWN170647,PONSFORD,MN,56575,SUBSTATION,IN SERVICE,BECKER,27005,USA,47.03631961,-95.34031083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10625423.59,5902797.045,51769,170648,UNKNOWN170648,FRAZEE,MN,56544,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.7588275,-95.44980415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,-999999,-999999,N,N
-10578404.38,6085288.856,51770,170649,UNKNOWN170649,REDLAKE,MN,56671,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.87020611,-95.02742336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10565479.91,6086293.734,51771,170650,UNKNOWN170650,REDBY,MN,56670,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.87626116,-94.91132091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10565010.72,6051286.42,51772,170651,TAP170651,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.66490195,-94.90710608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,N,N
-10565440.56,6086110.986,51773,170652,TAP170652,REDBY,MN,56670,TAP,IN SERVICE,BELTRAMI,27007,USA,47.87516004,-94.91096741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,4,69,69,Y,Y
-10540729.05,6086086.928,51774,170653,TAP170653,BLACKDUCK,MN,56630,TAP,IN SERVICE,BELTRAMI,27007,USA,47.87501508,-94.68898016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10525185.46,6064337.398,51775,170654,UNKNOWN170654,BLACKDUCK,MN,56630,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.74379861,-94.5493497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10525171.3,6064239.086,51776,170655,TAP170655,BLACKDUCK,MN,56630,TAP,IN SERVICE,BELTRAMI,27007,USA,47.74320474,-94.54922247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10543425.15,6030943.276,51777,170656,UNKNOWN170656,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.54168401,-94.7131996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10543474.47,6030943.01,51778,170657,TAP170657,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.54168239,-94.71364267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10543471.1,6030873.688,51779,170658,TAP170658,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.54126202,-94.7136124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10549492.3,6040324.491,51780,170659,UNKNOWN170659,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.59854187,-94.76770176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-10562090.25,6033155.943,51781,170660,TAP170660,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.55510015,-94.88087099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,N,N
-10553086.27,6033088.832,51782,170661,TAP170661,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.55469328,-94.79998689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10541736.44,6002074.369,51783,170662,UNKNOWN170662,CASS LAKE,MN,56633,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.36632743,-94.69802969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,-999999,-999999,N,N
-10546555.9,6005667.13,51784,170663,UNKNOWN170663,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.38818257,-94.74132362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,-999999,-999999,N,N
-10553139.21,6014075.005,51785,170664,UNKNOWN170664,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.43929315,-94.80046244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,-999999,-999999,N,N
-10555418.84,6013991.156,51786,170665,TAP170665,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.43878369,-94.82094076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,-999999,-999999,N,N
-10538593.95,6004618.281,51787,170666,TAP170666,CASS LAKE,MN,56633,TAP,IN SERVICE,CASS,27021,USA,47.38180325,-94.66980015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,-999999,-999999,N,N
-10546438.51,6006675.266,51788,170667,TAP170667,BEMIDJI,MN,56601,TAP,IN SERVICE,HUBBARD,27057,USA,47.39431354,-94.74026904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,-999999,-999999,N,N
-10563789.01,6024880.289,51789,170668,TAP170668,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.5049045,-94.89613122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,N,N
-10567034.92,6019063.654,51790,170669,TAP170669,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.46959517,-94.92528972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,-999999,-999999,N,N
-10567024.48,6019007.319,51791,170670,UNKNOWN170670,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.46925308,-94.92519601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,-999999,-999999,N,N
-10606201.39,6024374.907,51792,170671,TAP170671,SHEVLIN,MN,56676,TAP,IN SERVICE,CLEARWATER,27029,USA,47.50183756,-95.27712813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10575050.23,6026072.298,51793,170672,UNKNOWN170672,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.51213754,-94.99729249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,0,-999999,-999999,N,N
-10736919.93,5689019.63,51794,170673,UNKNOWN170673,CLINTON,MN,56225,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.4271473,-96.45139273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,0,-999999,-999999,N,N
-10457191.51,5477864.015,51795,170674,TAP170674,MANKATO,MN,56001,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.08021483,-93.9385496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10460557.21,5477829.319,51796,170675,TAP170675,MANKATO,MN,56001,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.07999092,-93.96878425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10398043.63,5450914.18,51797,170676,TAP170676,NEW RICHLAND,MN,56072,TAP,IN SERVICE,WASECA,27161,USA,43.90604665,-93.4072152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10422497.98,5450920.971,51798,170677,TAP170677,NEW RICHLAND,MN,56072,TAP,IN SERVICE,WASECA,27161,USA,43.90609061,-93.62689235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10440384.2,5450966.424,51799,170678,UNKNOWN170678,MINNESOTA LAKE,MN,56068,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,43.90638478,-93.78756701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10440364.4,5450947.464,51800,170679,TAP170679,MINNESOTA LAKE,MN,56068,TAP,IN SERVICE,BLUE EARTH,27013,USA,43.90626207,-93.78738912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10452700.65,5449781.25,51801,170680,TAP170680,MAPLETON,MN,56065,TAP,IN SERVICE,BLUE EARTH,27013,USA,43.89871369,-93.89820758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10445821.76,5441983.035,51802,170681,UNKNOWN170681,MINNESOTA LAKE,MN,56068,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,43.84821476,-93.83641342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10483907.76,5479477.845,51803,170682,TAP170682,LAKE CRYSTAL,MN,56055,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.09062827,-94.17854578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10483823.97,5474460.757,51804,170683,UNKNOWN170683,GARDEN CITY,MN,56034,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.05824886,-94.17779311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10483879.1,5474460.294,51805,170684,TAP170684,GARDEN CITY,MN,56034,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.05824587,-94.17828832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10485167.39,5474382.469,51806,170685,TAP170685,LAKE CRYSTAL,MN,56055,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.05774345,-94.18986121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10483250.01,5467700.602,51807,170686,TAP170686,GARDEN CITY,MN,56034,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.01459197,-94.17263712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10483513.14,5467730.25,51808,170687,UNKNOWN170687,GARDEN CITY,MN,56034,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.01478351,-94.1750008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10482487.97,5459628.534,51809,170688,UNKNOWN170688,VERNON CENTER,MN,56090,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,43.96242066,-94.1657916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10482448.59,5459628.071,51810,170689,TAP170689,VERNON CENTER,MN,56090,TAP,IN SERVICE,BLUE EARTH,27013,USA,43.96241766,-94.16543788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10481718.01,5454271.717,51811,170690,TAP170690,AMBOY,MN,56010,TAP,IN SERVICE,BLUE EARTH,27013,USA,43.92777322,-94.15887489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10481686.89,5446999.51,51812,170691,TAP170691,AMBOY,MN,56010,TAP,IN SERVICE,BLUE EARTH,27013,USA,43.88070488,-94.15859535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,Y,Y
-10491726.55,5480007.57,51813,170692,UNKNOWN170692,LAKE CRYSTAL,MN,56055,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.09404599,-94.24878314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,-999999,N,N
-10488089.75,5481130.339,51814,170693,TAP170693,LAKE CRYSTAL,MN,56055,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.1012893,-94.21611322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10465036.77,5484487.687,51815,170694,TAP170694,MANKATO,MN,56001,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.12294324,-94.00902481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10467848.59,5493349.29,51816,170695,TAP170695,MANKATO,MN,56003,TAP,IN SERVICE,NICOLLET,27103,USA,44.18005996,-94.0342838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10460594.89,5487948.261,51817,170696,TAP170696,MANKATO,MN,56001,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.14525466,-93.9691227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10538010.09,5516087.429,51818,170697,TAP170697,SLEEPY EYE,MN,56085,TAP,IN SERVICE,BROWN,27015,USA,44.32636381,-94.66455531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10518244.12,5518352.822,51819,170698,TAP170698,NEW ULM,MN,56073,TAP,IN SERVICE,BROWN,27015,USA,44.34092008,-94.48699451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10516333.31,5517454.91,51820,170699,TAP170699,NEW ULM,MN,56073,TAP,IN SERVICE,BROWN,27015,USA,44.33515099,-94.46982949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10285235.84,5883393.734,51821,170700,TAP170700,CARLTON,MN,55718,TAP,IN SERVICE,CARLTON,27017,USA,46.63928535,-92.39384552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,115,115,N,N
-10340993.84,5889992.336,51822,170701,TAP170701,CROMWELL,MN,55726,TAP,IN SERVICE,CARLTON,27017,USA,46.67996847,-92.89472815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10346741.68,5831497.821,51823,170702,UNKNOWN170702,WILLOW RIVER,MN,55795,SUBSTATION,IN SERVICE,PINE,27115,USA,46.31825815,-92.94636194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10347028.23,5831486.389,51824,170703,TAP170703,WILLOW RIVER,MN,55795,TAP,IN SERVICE,PINE,27115,USA,46.31818723,-92.94893602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10324012.6,5801047.677,51825,170704,UNKNOWN170704,SANDSTONE,MN,55072,SUBSTATION,IN SERVICE,PINE,27115,USA,46.12901222,-92.74218308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10332766.21,5800284.074,51826,170705,TAP170705,SANDSTONE,MN,55072,TAP,IN SERVICE,PINE,27115,USA,46.12425809,-92.82081809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10310986.61,5875241.246,51827,170706,TAP170706,BARNUM,MN,55707,TAP,IN SERVICE,CARLTON,27017,USA,46.58897959,-92.62516867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/27/2020 0:00,3,115,115,N,N
-10424594.79,5583956.833,51828,170707,UNKNOWN170707,CHASKA,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.76089065,-93.64572827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,2,115,115,N,N
-10425343.89,5595269.016,51829,170708,UNKNOWN170708,CHASKA,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.83300037,-93.65245759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,-999999,-999999,N,N
-10425342.02,5595076.923,51830,170709,UNKNOWN170709,CHASKA,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.83177663,-93.65244078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,-999999,-999999,N,N
-10425376.57,5594954.309,51831,170710,TAP170710,CHASKA,MN,55318,TAP,IN SERVICE,CARVER,27019,USA,44.83099548,-93.65275117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10425357.61,5591445.253,51832,170711,TAP170711,CHASKA,MN,55318,TAP,IN SERVICE,CARVER,27019,USA,44.80863581,-93.65258085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10424091.59,5591607.858,51833,170712,UNKNOWN170712,CHASKA,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.80967212,-93.64120799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,-999999,-999999,N,N
-10425368.54,5588619.907,51834,170713,TAP170713,CHASKA,MN,55318,TAP,IN SERVICE,CARVER,27019,USA,44.79062642,-93.65267902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10417972.13,5583604.706,51835,170714,UNKNOWN170714,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.75864457,-93.58623596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,-999999,-999999,N,N
-10428864.82,5588646.246,51836,170715,TAP170715,CHASKA,MN,55318,TAP,IN SERVICE,CARVER,27019,USA,44.79079434,-93.68408661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10444495.8,5594522.987,51837,170716,TAP170716,COLOGNE,MN,55322,TAP,IN SERVICE,CARVER,27019,USA,44.82824757,-93.82450213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10463028.25,5602111.219,51838,170717,TAP170717,NEW GERMANY,MN,55367,TAP,IN SERVICE,CARVER,27019,USA,44.87657239,-93.99098196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10458534.89,5606708.497,51839,170718,TAP170718,NEW GERMANY,MN,55367,TAP,IN SERVICE,CARVER,27019,USA,44.90582991,-93.95061737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,-999999,-999999,N,N
-10471633.64,5560725.714,51840,170719,UNKNOWN170719,ARLINGTON,MN,55307,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.61252091,-94.06828549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10471619.5,5560773.87,51841,170720,TAP170720,ARLINGTON,MN,55307,TAP,IN SERVICE,SIBLEY,27143,USA,44.61282885,-94.06815846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10465128.83,5570559.785,51842,170721,UNKNOWN170721,GREEN ISLE,MN,55338,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.67537437,-94.00985179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,2,-999999,-999999,N,N
-10451662.75,5572612.69,51843,170722,TAP170722,GREEN ISLE,MN,55338,TAP,IN SERVICE,SIBLEY,27143,USA,44.68848671,-93.88888392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10438595.88,5562711.956,51844,170723,TAP170723,BELLE PLAINE,MN,56011,TAP,IN SERVICE,SCOTT,27139,USA,44.62522126,-93.77150226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10440272.91,5627097.4,51845,170724,UNKNOWN170724,DELANO,MN,55328,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.03540753,-93.78656721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,4,69,-999999,Y,N
-10536202.02,5833280.276,51846,170725,UNKNOWN170725,MOTLEY,MN,56466,SUBSTATION,IN SERVICE,MORRISON,27097,USA,46.3293158,-94.64831308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,0,-999999,-999999,N,N
-10549888.38,5816336.073,51847,170726,UNKNOWN170726,BROWERVILLE,MN,56438,SUBSTATION,IN SERVICE,TODD,27153,USA,46.22411029,-94.77125975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,0,-999999,-999999,N,N
-10484577.35,5924309.963,51848,170727,TAP170727,LONGVILLE,MN,56655,TAP,IN SERVICE,CASS,27021,USA,46.89105741,-94.18456084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10495528.98,5928635.008,51849,170728,TAP170728,LONGVILLE,MN,56655,TAP,IN SERVICE,CASS,27021,USA,46.91760219,-94.28294098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10495154.11,5928530.357,51850,170729,UNKNOWN170729,LONGVILLE,MN,56655,SUBSTATION,IN SERVICE,CASS,27021,USA,46.91696005,-94.27957348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10515413.57,5931719.082,51851,170730,UNKNOWN170730,HACKENSACK,MN,56452,SUBSTATION,IN SERVICE,CASS,27021,USA,46.93652253,-94.46156726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10515412.57,5931688.093,51852,170731,TAP170731,HACKENSACK,MN,56452,TAP,IN SERVICE,CASS,27021,USA,46.93633245,-94.46155828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10529541.12,5956084.299,51853,170732,UNKNOWN170732,WALKER,MN,56433,SUBSTATION,IN SERVICE,CASS,27021,USA,47.08576465,-94.58847721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,0,-999999,-999999,N,N
-10520113.86,5950814.641,51854,170733,UNKNOWN170733,WALKER,MN,56484,SUBSTATION,IN SERVICE,CASS,27021,USA,47.05352222,-94.50379073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10654063.11,5613809.45,51855,170734,TAP170734,MONTEVIDEO,MN,56265,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.95099183,-95.70707732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10630485.6,5613461.416,51856,170735,TAP170735,MAYNARD,MN,56260,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.94877917,-95.49527688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10630397.45,5613393.644,51857,170736,TAP170736,MAYNARD,MN,56260,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.94834829,-95.49448508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10673152.12,5624440.865,51858,170737,TAP170737,MILAN,MN,56262,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,45.01854103,-95.8785568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10600612.08,5635321.364,51859,170738,TAP170738,RAYMOND,MN,56282,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.08759043,-95.22691851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-10591477.55,5635417.42,51860,170739,TAP170739,PENNOCK,MN,56279,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.08819965,-95.14486165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,N,N
-10630266.73,5624806.917,51861,170740,TAP170740,MAYNARD,MN,56260,TAP,IN SERVICE,CHIPPEWA,27023,USA,45.02086541,-95.49331079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10637117.64,5596470.284,51862,170741,TAP170741,GRANITE FALLS,MN,56241,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.84065259,-95.55485358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10634751.88,5602108.855,51863,170742,UNKNOWN170742,GRANITE FALLS,MN,56241,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.87655734,-95.53360161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10634688.14,5602126.72,51864,170743,TAP170743,GRANITE FALLS,MN,56241,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.87667106,-95.53302897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10632480.35,5613469.63,51865,170744,TAP170744,MAYNARD,MN,56260,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.94883139,-95.51319607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10366318.35,5638624.184,51866,170745,TAP170745,SAINT PAUL,MN,55126,TAP,IN SERVICE,RAMSEY,27123,USA,45.10853417,-93.1222221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10370258.76,5632839.212,51867,170746,TAP170746,SAINT PAUL,MN,55112,TAP,IN SERVICE,RAMSEY,27123,USA,45.07184564,-93.15761944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-10370273.26,5634069.112,51868,170747,DEADEND170747,SAINT PAUL,MN,55112,DEAD END,IN SERVICE,RAMSEY,27123,USA,45.07964769,-93.15774972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10754654.91,5912543.341,51869,170748,UNKNOWN170748,SABIN,MN,56580,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.81877375,-96.61070882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,69,69,Y,Y
-10754084.44,5954933.444,51870,170749,UNKNOWN170749,FELTON,MN,56536,SUBSTATION,IN SERVICE,CLAY,27027,USA,47.0787248,-96.60558422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,69,69,Y,Y
-10733467.43,5885953.496,51871,170750,UNKNOWN170750,BARNESVILLE,MN,56514,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.65507098,-96.42037847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,0,-999999,-999999,N,N
-10717579.62,5886568.154,51872,170751,UNKNOWN170751,BARNESVILLE,MN,56514,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.65886079,-96.27765578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,0,-999999,-999999,N,N
-10701262.69,5886567.269,51873,170752,UNKNOWN170752,PELICAN RAPIDS,MN,56572,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.65885533,-96.13107836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10699581.59,5886730.561,51874,170753,RISER170753,PELICAN RAPIDS,MN,56572,RISER,IN SERVICE,OTTER TAIL,27111,USA,46.6598621,-96.11597674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,2,-999999,-999999,N,N
-10710096.65,5896216.721,51875,170754,UNKNOWN170754,HAWLEY,MN,56549,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.71831634,-96.21043515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,1,-999999,-999999,N,N
-10622253.43,5471031.696,51876,170755,TAP170755,WESTBROOK,MN,56183,TAP,IN SERVICE,COTTONWOOD,27033,USA,44.0361081,-95.42132611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,N,N
-10622261.1,5471007.219,51877,170756,UNKNOWN170756,WESTBROOK,MN,56183,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,44.03595003,-95.42139496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,1,69,69,Y,Y
-10552070.32,5459828.029,51878,170757,TAP170757,BUTTERFIELD,MN,56120,TAP,IN SERVICE,WATONWAN,27165,USA,43.96371058,-94.79086051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,-999999,-999999,N,N
-10547319.82,5462184.156,51879,170758,UNKNOWN170758,BUTTERFIELD,MN,56120,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.97894309,-94.74818597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,-999999,Y,N
-10494802.43,5843123.993,51880,170759,TAP170759,BRAINERD,MN,56401,TAP,IN SERVICE,CROW WING,27035,USA,46.39034208,-94.27641423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,115,115,Y,Y
-10488414.29,5874440.317,51881,170760,UNKNOWN170760,BREEZY POINT,MN,56472,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.58403486,-94.21902861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,3/16/2020 0:00,1,-999999,-999999,N,N
-10488572.3,5879738.916,51882,170761,TAP170761,BREEZY POINT,MN,56472,TAP,IN SERVICE,CROW WING,27035,USA,46.6167387,-94.22044804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,-999999,-999999,N,N
-10385836.24,5577146.306,51883,170762,TAP170762,BURNSVILLE,MN,55306,TAP,IN SERVICE,DAKOTA,27037,USA,44.71743336,-93.29755431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10387148.62,5581644.39,51884,170763,TAP170763,BURNSVILLE,MN,55337,TAP,IN SERVICE,DAKOTA,27037,USA,44.74613885,-93.30934364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,N,N
-10367943.88,5588486.889,51885,170764,TAP170764,SAINT PAUL,MN,55123,TAP,IN SERVICE,DAKOTA,27037,USA,44.78977839,-93.13682449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10371269.5,5588577.166,51886,170765,TAP170765,SAINT PAUL,MN,55123,TAP,IN SERVICE,DAKOTA,27037,USA,44.79035394,-93.16669905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,4,69,69,Y,Y
-10374695.28,5588568.048,51887,170766,TAP170766,SAINT PAUL,MN,55122,TAP,IN SERVICE,DAKOTA,27037,USA,44.79029581,-93.19747342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10373889.28,5591929.352,51888,170767,TAP170767,SAINT PAUL,MN,55122,TAP,IN SERVICE,DAKOTA,27037,USA,44.811721,-93.190233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10371295.61,5589605.281,51889,170768,RISER170768,SAINT PAUL,MN,55122,RISER,IN SERVICE,DAKOTA,27037,USA,44.79690806,-93.16693361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,2,69,69,Y,Y
-10371293.68,5589803.116,51890,170769,RISER170769,SAINT PAUL,MN,55122,RISER,IN SERVICE,DAKOTA,27037,USA,44.79816914,-93.16691633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,2,69,69,Y,Y
-10371289.73,5589605.709,51891,170770,RISER170770,SAINT PAUL,MN,55122,RISER,IN SERVICE,DAKOTA,27037,USA,44.79691078,-93.16688081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,2,69,69,Y,Y
-10365474.87,5583195.644,51892,170771,TAP170771,ROSEMOUNT,MN,55068,TAP,IN SERVICE,DAKOTA,27037,USA,44.7560352,-93.11464499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
