X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10367114.72,5585107.556,51893,170772,TAP170772,ROSEMOUNT,MN,55068,TAP,IN SERVICE,DAKOTA,27037,USA,44.76823008,-93.12937603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10368776.98,5585203.105,51894,170773,TAP170773,ROSEMOUNT,MN,55068,TAP,IN SERVICE,DAKOTA,27037,USA,44.76883945,-93.14430841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,3/16/2020 0:00,3,69,69,Y,Y
-10359934.28,5589756.92,51895,170774,TAP170774,INVER GROVE HEIGHTS,MN,55077,TAP,IN SERVICE,DAKOTA,27037,USA,44.79787467,-93.06487306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,N,N
-10358196.68,5583975.199,51896,170775,TAP170775,ROSEMOUNT,MN,55068,TAP,IN SERVICE,DAKOTA,27037,USA,44.7610078,-93.04926396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,N,N
-10358808.74,5583973.479,51897,170776,TAP170776,ROSEMOUNT,MN,55068,TAP,IN SERVICE,DAKOTA,27037,USA,44.76099683,-93.05476217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10320162.48,5549576.052,51898,170777,UNKNOWN170777,WELCH,MN,55089,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.54117661,-92.70759686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,-999999,N,N
-10340916.29,5574433.192,51899,170778,TAP170778,HASTINGS,MN,55033,TAP,IN SERVICE,DAKOTA,27037,USA,44.70011216,-92.89403155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,N,N
-10331861.09,5570197.949,51900,170779,TAP170779,HASTINGS,MN,55033,TAP,IN SERVICE,DAKOTA,27037,USA,44.67306294,-92.81268728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10331888.66,5558649.428,51901,170780,TAP170780,CANNON FALLS,MN,55009,TAP,IN SERVICE,DAKOTA,27037,USA,44.59924183,-92.81293498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-10336371.26,5549895.429,51902,170781,TAP170781,CANNON FALLS,MN,55009,TAP,IN SERVICE,GOODHUE,27049,USA,44.54322145,-92.85320288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,N,N
-10327728.28,5435198.245,51903,170782,UNKNOWN170782,SARGEANT,MN,55973,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.80424366,-92.77556162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,-999999,-999999,N,N
-10365083.2,5485746.743,51904,170783,TAP170783,OWATONNA,MN,55060,TAP,IN SERVICE,STEELE,27147,USA,44.13106175,-93.11112655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10353412.17,5481355.572,51905,170784,TAP170784,CLAREMONT,MN,55924,TAP,IN SERVICE,DODGE,27039,USA,44.10274224,-93.00628392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10344389.49,5481347.21,51906,170785,TAP170785,CLAREMONT,MN,55924,TAP,IN SERVICE,DODGE,27039,USA,44.10268829,-92.92523183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10345999.4,5508637.272,51907,170786,UNKNOWN170786,KENYON,MN,55946,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.27846741,-92.93969389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,2,69,-999999,Y,N
-10329486.77,5511697.313,51908,170787,TAP170787,WANAMINGO,MN,55983,TAP,IN SERVICE,GOODHUE,27049,USA,44.29814487,-92.79135842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,-999999,-999999,N,N
-10357274.28,5511711.114,51909,170788,TAP170788,KENYON,MN,55946,TAP,IN SERVICE,RICE,27131,USA,44.2982336,-93.04097792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,N,N
-10354904.51,5511704.884,51910,170789,TAP170789,KENYON,MN,55946,TAP,IN SERVICE,GOODHUE,27049,USA,44.29819355,-93.01968989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10337308.43,5469824.1,51911,170790,TAP170790,DODGE CENTER,MN,55927,TAP,IN SERVICE,DODGE,27039,USA,44.02830892,-92.86162158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10607848.91,5783603.931,51912,170791,TAP170791,CARLOS,MN,56319,TAP,IN SERVICE,DOUGLAS,27041,USA,46.02030639,-95.29192809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,115,115,Y,Y
-10612014.52,5806980.869,51913,170792,TAP170792,PARKERS PRAIRIE,MN,56361,TAP,IN SERVICE,OTTER TAIL,27111,USA,46.16593785,-95.32934836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,115,115,Y,Y
-10615783.5,5762795.07,51914,170793,TAP170793,ALEXANDRIA,MN,56308,TAP,IN SERVICE,DOUGLAS,27041,USA,45.89034976,-95.36320571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,115,115,N,N
-10474468.78,5411758.152,51915,170794,TAP170794,BLUE EARTH,MN,56013,TAP,IN SERVICE,FARIBAULT,27043,USA,43.65208305,-94.09375396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,-999999,-999999,N,N
-10502715.91,5401798.186,51916,170795,TAP170795,GRANADA,MN,56039,TAP,IN SERVICE,MARTIN,27091,USA,43.58731125,-94.34750229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,N,N
-10474951.45,5399522.011,51917,170796,TAP170796,BLUE EARTH,MN,56013,TAP,IN SERVICE,FARIBAULT,27043,USA,43.572499,-94.09808988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10433207.99,5426021.462,51918,170797,UNKNOWN170797,WELLS,MN,56097,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.74471891,-93.72310203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-10443827.95,5428495.161,51919,170798,TAP170798,WELLS,MN,56097,TAP,IN SERVICE,FARIBAULT,27043,USA,43.76077027,-93.81850271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10465018.67,5428574.654,51920,170799,UNKNOWN170799,DELAVAN,MN,56023,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.76128601,-94.00886223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-10465017.15,5428483.996,51921,170800,TAP170800,DELAVAN,MN,56023,TAP,IN SERVICE,FARIBAULT,27043,USA,43.76069783,-94.0088485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10477114.99,5428460.058,51922,170801,TAP170801,WINNEBAGO,MN,56098,TAP,IN SERVICE,FARIBAULT,27043,USA,43.76054252,-94.11752533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10480442.86,5428467.39,51923,170802,TAP170802,WINNEBAGO,MN,56098,TAP,IN SERVICE,FARIBAULT,27043,USA,43.76059009,-94.14742005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,N,N
-10432638.8,5425922.536,51924,170803,TAP170803,WELLS,MN,56097,TAP,IN SERVICE,FARIBAULT,27043,USA,43.74407691,-93.71798884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,4,69,69,Y,Y
-10275883.82,5439178.022,51925,170804,UNKNOWN170804,CHATFIELD,MN,55923,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.83003986,-92.30983495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-10275763.94,5440827.075,51926,170805,TAP170805,CHATFIELD,MN,55923,TAP,IN SERVICE,FILLMORE,27045,USA,43.84072546,-92.30875806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,N,N
-10257327.65,5423928.697,51927,170806,TAP170806,FOUNTAIN,MN,55935,TAP,IN SERVICE,FILLMORE,27045,USA,43.731136,-92.143142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10279188.22,5416326.638,51928,170807,TAP170807,SPRING VALLEY,MN,55975,TAP,IN SERVICE,FILLMORE,27045,USA,43.68176956,-92.33951889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10284727.26,5395272.191,51929,170808,TAP170808,LE ROY,MN,55951,TAP,IN SERVICE,FILLMORE,27045,USA,43.54483346,-92.38927687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-10379337.66,5399601.493,51930,170809,UNKNOWN170809,GLENVILLE,MN,56036,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.57301629,-93.23917658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,-999999,-999999,N,N
-10379355.52,5399604.248,51931,170810,TAP170810,GLENVILLE,MN,56036,TAP,IN SERVICE,FREEBORN,27047,USA,43.57303422,-93.23933702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-10357205.4,5397238.121,51932,170811,TAP170811,LYLE,MN,55953,TAP,IN SERVICE,MOWER,27099,USA,43.55763288,-93.04035908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10348197.02,5395045.36,51933,170812,TAP170812,LYLE,MN,55953,TAP,IN SERVICE,MOWER,27099,USA,43.54335647,-92.95943544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10348208.19,5388341.499,51934,170813,TAP170813,LYLE,IA,50472,TAP,IN SERVICE,MOWER,27099,USA,43.4996887,-92.95953583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,2,69,69,Y,Y
-10341455.58,5395031.143,51935,170814,TAP170814,LYLE,MN,55953,TAP,IN SERVICE,MOWER,27099,USA,43.5432639,-92.8988761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/16/2020 0:00,3,69,69,Y,Y
-10311472.98,5549854.386,51936,170815,TAP170815,RED WING,MN,55066,TAP,IN SERVICE,GOODHUE,27049,USA,44.54295867,-92.62953779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,N,N
-10311677.88,5533328.824,51937,170816,TAP170816,GOODHUE,MN,55027,TAP,IN SERVICE,GOODHUE,27049,USA,44.43705737,-92.63137843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10311621.85,5531839.692,51938,170817,UNKNOWN170817,GOODHUE,MN,55027,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.42750507,-92.63087509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,2,69,-999999,Y,N
-10311665.94,5529544.559,51939,170818,TAP170818,GOODHUE,MN,55027,TAP,IN SERVICE,GOODHUE,27049,USA,44.41277948,-92.63127121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-10311676.67,5528394.955,51940,170819,TAP170819,GOODHUE,MN,55027,TAP,IN SERVICE,GOODHUE,27049,USA,44.40540222,-92.63136762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-10309382.68,5506845.69,51941,170820,TAP170820,ZUMBROTA,MN,55992,TAP,IN SERVICE,GOODHUE,27049,USA,44.26694366,-92.61076031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,N,N
-10302382.57,5507426.412,51942,170821,TAP170821,MAZEPPA,MN,55956,TAP,IN SERVICE,WABASHA,27157,USA,44.27067921,-92.54787728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10302368.77,5507874.171,51943,170822,UNKNOWN170822,MAZEPPA,MN,55956,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.27355929,-92.54775331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-10288091.12,5510439.756,51944,170823,TAP170823,ZUMBRO FALLS,MN,55991,TAP,IN SERVICE,WABASHA,27157,USA,44.290059,-92.419495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10272818.76,5532182.045,51945,170824,DEADEND170824,LAKE CITY,MN,55041,DEAD END,IN SERVICE,WABASHA,27157,USA,44.42970129,-92.28230106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-10311775.89,5549856.813,51946,170825,TAP170825,RED WING,MN,55066,TAP,IN SERVICE,GOODHUE,27049,USA,44.54297421,-92.6322589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,N,N
-10301786.55,5553079.522,51947,170826,RISER170826,RED WING,MN,55066,RISER,IN SERVICE,GOODHUE,27049,USA,44.563604,-92.54252315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,-999999,-999999,N,N
-10698225.49,5786168.552,51948,170827,UNKNOWN170827,WENDELL,MN,56590,SUBSTATION,IN SERVICE,GRANT,27051,USA,46.036302,-96.10379468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,0,-999999,-999999,N,N
-10681808.87,5781331.635,51949,170828,UNKNOWN170828,ELBOW LAKE,MN,56531,SUBSTATION,IN SERVICE,GRANT,27051,USA,46.00613015,-95.9563217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,0,-999999,-999999,N,N
-10399736.88,5636778.562,51950,170829,TAP170829,OSSEO,MN,55369,TAP,IN SERVICE,HENNEPIN,27053,USA,45.09683172,-93.42242591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,N,N
-10417809.85,5637025.106,51951,170830,TAP170830,HAMEL,MN,55340,TAP,IN SERVICE,HENNEPIN,27053,USA,45.09839511,-93.58477816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-10417622.6,5646593.056,51952,170831,UNKNOWN170831,ROGERS,MN,55374,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.15903449,-93.58309606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-10417677.94,5646593.257,51953,170832,TAP170832,ROGERS,MN,55374,TAP,IN SERVICE,HENNEPIN,27053,USA,45.15903577,-93.58359318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10415224.7,5663713.411,51954,170833,TAP170833,OTSEGO,MN,55330,TAP,IN SERVICE,WRIGHT,27171,USA,45.26737834,-93.56155539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10433732.91,5624906.13,51955,170834,TAP170834,MAPLE PLAIN,MN,55359,TAP,IN SERVICE,HENNEPIN,27053,USA,45.02149539,-93.7278174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,N,N
-10418463.95,5630317.514,51956,170835,UNKNOWN170835,HAMEL,MN,55340,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.05584555,-93.59065406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-10420085.28,5631636.145,51957,170836,TAP170836,HAMEL,MN,55340,TAP,IN SERVICE,HENNEPIN,27053,USA,45.06421278,-93.60521873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,N,N
-10403283.53,5628551.286,51958,170837,UNKNOWN170837,PLYMOUTH,MN,55446,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.04463623,-93.45428604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10440934.89,5627128.602,51959,170838,TAP170838,DELANO,MN,55328,TAP,IN SERVICE,WRIGHT,27171,USA,45.0356056,-93.79251391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10454142.19,5630572.328,51960,170839,TAP170839,MONTROSE,MN,55363,TAP,IN SERVICE,WRIGHT,27171,USA,45.05746254,-93.91115709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-10578467.68,5919762.476,51961,170840,TAP170840,PARK RAPIDS,MN,56470,TAP,IN SERVICE,HUBBARD,27057,USA,46.86313323,-95.02799197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,N,N
-10581309.27,5928977.169,51962,170841,UNKNOWN170841,PARK RAPIDS,MN,56470,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.91970163,-95.05351845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,0,-999999,-999999,N,N
-10575063.01,5943240.147,51963,170842,UNKNOWN170842,PARK RAPIDS,MN,56470,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.00714347,-94.99740729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,-999999,-999999,N,N
-10576379.23,5938517.376,51964,170843,TAP170843,PARK RAPIDS,MN,56470,TAP,IN SERVICE,HUBBARD,27057,USA,46.97820547,-95.00923114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,-999999,-999999,N,N
-10587471.7,5944644.593,51965,170844,UNKNOWN170844,PARK RAPIDS,MN,56470,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.01574596,-95.10887648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,-999999,-999999,N,N
-10403782.11,5953746.31,51966,170845,TAP170845,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.07146206,-93.45876487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,115,115,N,N
-10437386.27,5995165.361,51967,170846,TAP170846,DEER RIVER,MN,56636,TAP,IN SERVICE,ITASCA,27061,USA,47.32427375,-93.76063613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,115,115,N,N
-10418627.13,5997521.946,51968,170847,TAP170847,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.33862155,-93.5921199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,-999999,-999999,N,N
-10416860.35,6001947.613,51969,170848,UNKNOWN170848,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.36555619,-93.57624866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,-999999,-999999,N,N
-10404927.84,5977670.754,51970,170849,TAP170849,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.21763791,-93.46905706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,-999999,-999999,N,N
-10376583.89,6022798.755,51971,170850,TAP170850,NASHWAUK,MN,55769,TAP,IN SERVICE,ITASCA,27061,USA,47.49227147,-93.21443902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,230,230,N,N
-10376728.31,6005613.887,51972,170851,TAP170851,NASHWAUK,MN,55769,TAP,IN SERVICE,ITASCA,27061,USA,47.38785876,-93.21573639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,115,115,Y,Y
-10371770.17,6001534.455,51973,170852,RISER170852,PENGILLY,MN,55775,RISER,IN SERVICE,ITASCA,27061,USA,47.36304229,-93.17119668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,115,115,N,N
-10382748.31,6000561.749,51974,170853,TAP170853,NOT AVAILABLE,MN,NOT AVAILABLE,TAP,IN SERVICE,ITASCA,27061,USA,47.35712329,-93.269815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,115,115,N,N
-10377133.5,6005175.433,51975,170854,UNKNOWN170854,NASHWAUK,MN,55769,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.38519206,-93.21937624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,-999999,-999999,N,N
-10571687.38,5400726.762,51976,170855,TAP170855,JACKSON,MN,56143,TAP,IN SERVICE,JACKSON,27063,USA,43.58033939,-94.96708352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,N,N
-10617109.98,5401794.63,51977,170856,TAP170856,ROUND LAKE,MN,56167,TAP,IN SERVICE,JACKSON,27063,USA,43.58728811,-95.37512172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,N,N
-10594741.92,5401873.092,51978,170857,TAP170857,LAKEFIELD,MN,56150,TAP,IN SERVICE,JACKSON,27063,USA,43.58779864,-95.17418598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,N,N
-10617173.38,5410655.103,51979,170858,TAP170858,BREWSTER,MN,56119,TAP,IN SERVICE,JACKSON,27063,USA,43.64491313,-95.37569125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/16/2020 0:00,3,69,69,N,N
-10607502.82,5435256.413,51980,170859,TAP170859,HERON LAKE,MN,56137,TAP,IN SERVICE,JACKSON,27063,USA,43.80462077,-95.28881907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,161,161,N,N
-10607501.52,5435369.256,51981,170860,UNKNOWN170860,HERON LAKE,MN,56137,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.80535235,-95.28880746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,161,161,Y,Y
-10156268.1,5451630.931,51982,170861,TAP170861,ONALASKA,WI,54650,TAP,IN SERVICE,LA CROSSE,55063,USA,43.91068541,-91.2353086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-10156216.18,5451676.077,51983,170862,TAP170862,ONALASKA,WI,54650,TAP,IN SERVICE,LA CROSSE,55063,USA,43.91097757,-91.23484222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-10227803.32,5509677.351,51984,170863,UNKNOWN170863,ALMA,WI,54610,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.28515633,-91.87792049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,1,69,69,Y,Y
-10186657.14,5594743.271,51985,170864,TAP170864,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.829651,-91.508298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-10230684.42,5750643.842,51986,170865,TAP170865,SPOONER,WI,54801,TAP,IN SERVICE,WASHBURN,55129,USA,45.8143213,-91.90380183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-10146449.13,5694525.42,51987,170866,UNKNOWN170866,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.46184797,-91.14710334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,69,69,Y,Y
-10146892.51,5695295.783,51988,170867,TAP170867,LADYSMITH,WI,54848,TAP,IN SERVICE,RUSK,55107,USA,45.46670154,-91.15108626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,3,69,69,Y,Y
-10144843.58,5691020.07,51989,170868,UNKNOWN170868,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.4397577,-91.13268044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2020 0:00,IMAGERY,2/19/2020 0:00,1,69,69,Y,Y
-9806055.937,5458310.745,51990,170869,UNKNOWN170869,NEW HOLSTEIN,WI,53061,SUBSTATION,IN SERVICE,CALUMET,55015,USA,43.95389918,-88.08929925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,1,69,69,Y,Y
-10170014.43,5694957.931,51991,170870,TAP170870,WEYERHAEUSER,WI,54895,TAP,IN SERVICE,RUSK,55107,USA,45.464573,-91.358794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,69,69,Y,Y
-10170019.33,5694913.389,51992,170871,UNKNOWN170871,WEYERHAEUSER,WI,54895,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.46429237,-91.35883802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,1,69,69,Y,Y
-10785231.13,5914375.257,51993,170872,VETERANS BLVD,WEST FARGO,ND,58078,SUBSTATION,IN SERVICE,CASS,38017,USA,46.83003381,-96.88537971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://news.minnkota.com/post/minnkota-completes-fargo-power-upgrades",2/24/2020 0:00,IMAGERY,2/24/2020 0:00,2,115,115,N,N
-10782685.76,5856413.375,51994,170873,TAP170873,WALCOTT,ND,58077,TAP,IN SERVICE,RICHLAND,38077,USA,46.47262171,-96.86251424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-10782684.61,5856328.047,51995,170874,UNKNOWN170874,WALCOTT,ND,58077,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.47209381,-96.8625039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,1,69,69,Y,Y
-7873085.933,5123039.039,51996,170875,UNKNOWN170875,WAREHAM,MA,2571,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.74621416,-70.72513427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,2,-999999,-999999,N,N
-7809184.285,5119731.639,51997,170876,TAP170876,SOUTH DENNIS,MA,2660,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.724043,-70.151096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,115,115,Y,Y
-7904192.085,5245457.46,51998,170877,UNKNOWN170877,MIDDLETON,MA,1949,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.56145625,-71.00456559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,2,115,115,Y,Y
-7919813.943,5305072.784,51999,170878,TAP170878,SANDOWN,NH,3873,TAP,IN SERVICE,ROCKINGHAM,33015,USA,42.95465739,-71.14489912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,115,115,Y,Y
-7929990.759,5302221.584,52000,170879,UNKNOWN170879,CHESTER,NH,3036,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.93590873,-71.23631902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,5,115,115,Y,Y
-7997032.586,5211879.78,52001,170880,TAP170880,HOLDEN,MA,1520,TAP,IN SERVICE,WORCESTER,25027,USA,42.338892,-71.838566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-7997037.354,5211856.888,52002,170881,TAP170881,HOLDEN,MA,1520,TAP,IN SERVICE,WORCESTER,25027,USA,42.33874,-71.83860883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-7964687.286,5211128.234,52003,170882,TAP170882,MARLBOROUGH,MA,1752,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.33390145,-71.54800322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,69,69,Y,Y
-7985426.639,5195999.691,52004,170883,TAP170883,GRAFTON TOWN OF,MA,1536,TAP,IN SERVICE,WORCESTER,25027,USA,42.233358,-71.734308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,-999999,-999999,N,N
-8006901.836,5253779.597,52005,170884,TAP170884,ASHBURNHAM,MA,1430,TAP,IN SERVICE,WORCESTER,25027,USA,42.61649588,-71.92722297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,115,115,Y,Y
-8014779.46,5264102.75,52006,170885,TAP170885,WINCHENDON,MA,1475,TAP,IN SERVICE,WORCESTER,25027,USA,42.68470198,-71.99798888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2020 0:00,IMAGERY,2/25/2020 0:00,3,115,115,Y,Y
-8076302.138,5291617.769,52007,170886,TAP170886,BRATTLEBORO,NH,5301,TAP,IN SERVICE,CHESHIRE,33005,USA,42.86613101,-72.55065649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-8075628.348,5287707.376,52008,170887,TAP170887,BRATTLEBORO,NH,5301,TAP,IN SERVICE,CHESHIRE,33005,USA,42.840379,-72.54460374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-8075971.575,5294792.438,52009,170888,TAP170888,BRATTLEBORO,VT,5301,TAP,IN SERVICE,WINDHAM,50025,USA,42.88703,-72.547687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-8516321.216,4765658.919,52010,170889,TAP170889,ROSEDALE,MD,21237,TAP,IN SERVICE,BALTIMORE,24005,USA,39.30641848,-76.50341512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,115,115,Y,Y
-8524641.191,4779008.432,52011,170890,RISER170890,TOWSON,MD,21286,RISER,IN SERVICE,BALTIMORE,24005,USA,39.39914792,-76.57815474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,2,115,115,Y,Y
-8516864.595,4782272.429,52012,170891,NOTCH CLIFF,GLEN ARM,MD,21057,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.42180183,-76.50829638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",2/26/2020 0:00,IMAGERY,2/26/2020 0:00,1,115,115,Y,Y
-8518859.324,4770424.397,52013,170892,TAP170892,BALTIMORE,MD,21206,TAP,IN SERVICE,BALTIMORE,24005,USA,39.33953495,-76.52621534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,115,115,Y,Y
-8508681.555,4775485.111,52014,170893,TAP170893,WHITE MARSH,MD,21162,TAP,IN SERVICE,BALTIMORE,24005,USA,39.3746859,-76.43478689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,115,115,N,N
-8508684.972,4775479.098,52015,170894,TAP170894,WHITE MARSH,MD,21162,TAP,IN SERVICE,BALTIMORE,24005,USA,39.37464415,-76.43481758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,3,115,115,N,N
-8508663.522,4775460.705,52016,170895,RISER170895,WHITE MARSH,MD,21162,RISER,IN SERVICE,BALTIMORE,24005,USA,39.37451643,-76.43462489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,2,115,115,N,N
-8508662.86,4775470.984,52017,170896,RISER170896,WHITE MARSH,MD,21162,RISER,IN SERVICE,BALTIMORE,24005,USA,39.37458781,-76.43461894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2020 0:00,IMAGERY,2/26/2020 0:00,2,115,115,N,N
-8478366.045,4833030.098,52018,170897,UNKNOWN170897,PEACH BOTTOM,PA,17563,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.77313958,-76.16245803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,69,69,Y,Y
-8483607.743,4830746.338,52019,170898,TAP170898,PEACH BOTTOM,PA,17563,TAP,IN SERVICE,LANCASTER,42071,USA,39.75737,-76.209545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8485355.62,4828980.546,52020,170899,UNKNOWN170899,PEACH BOTTOM,PA,17563,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.74517456,-76.22524645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,69,69,Y,Y
-8493185.75,4842965.3,52021,170900,TAP170900,HOLTWOOD,PA,17532,TAP,IN SERVICE,LANCASTER,42071,USA,39.84170104,-76.2955857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8499252.927,4865139.524,52022,170901,UNKNOWN170901,MILLERSVILLE,PA,17551,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.99447562,-76.35008808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,2,69,69,Y,Y
-8499314.512,4865065.188,52023,170902,UNKNOWN170902,MILLERSVILLE,PA,17551,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.99396403,-76.3506413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,2,69,69,Y,Y
-8498371.187,4865019.384,52024,170903,TAP170903,LANCASTER,PA,17603,TAP,IN SERVICE,LANCASTER,42071,USA,39.99364881,-76.34216728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8498357.885,4865031.611,52025,170904,TAP170904,LANCASTER,PA,17603,TAP,IN SERVICE,LANCASTER,42071,USA,39.99373295,-76.34204778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8495537.408,4858164.314,52026,170905,TAP170905,CONESTOGA,PA,17516,TAP,IN SERVICE,LANCASTER,42071,USA,39.946455,-76.316711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,230,230,Y,Y
-8507288.293,4876102.982,52027,170906,UNKNOWN170906,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.06988501,-76.422271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,4,69,-999999,Y,N
-8512608.474,4871340.105,52028,170907,TAP170907,WEST HEMPFIELD TWP,PA,17512,TAP,IN SERVICE,LANCASTER,42071,USA,40.037135,-76.470063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,-999999,-999999,N,N
-8513890.944,4870863.563,52029,170908,UNKNOWN170908,COLUMBIA,PA,17512,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.03385738,-76.48158363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-8506690.991,4880440.769,52030,170909,TAP170909,EAST HEMPFIELD TWP,PA,17538,TAP,IN SERVICE,LANCASTER,42071,USA,40.09969837,-76.41690535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8506703.065,4880437.733,52031,170910,TAP170910,EAST HEMPFIELD TWP,PA,17538,TAP,IN SERVICE,LANCASTER,42071,USA,40.0996775,-76.4170138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8500324.421,4879559.184,52032,170911,TAP170911,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.09364035,-76.35971347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8498301.397,4876690.036,52033,170912,UNKNOWN170912,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.07392056,-76.34154034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,2,69,69,Y,Y
-8500320.259,4879570.361,52034,170913,TAP170913,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.09371715,-76.35967609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,3,69,69,Y,Y
-8503527.584,4886322.201,52035,170914,FULLER TAP,PENN TWP,PA,17545,TAP,IN SERVICE,LANCASTER,42071,USA,40.14010025,-76.38848797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.cianbro.com/Projects-Markets/ProjectDetails/pid/404",2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-8503534.164,4879220.803,52036,170915,TAP170915,EAST HEMPFIELD TWP,PA,17538,TAP,IN SERVICE,LANCASTER,42071,USA,40.09131493,-76.38854708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-8502573.131,4878672.387,52037,170916,TAP170916,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.08754596,-76.37991398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2020 0:00,IMAGERY,2/28/2020 0:00,3,69,69,Y,Y
-8509974.655,4845825.18,52038,170917,DEADEND170917,CHANCEFORD TWP,PA,17309,DEAD END,IN SERVICE,YORK,42133,USA,39.861424,-76.446403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,-999999,-999999,N,N
-8542155.345,4858369.763,52039,170918,TAP170918,SPRING GARDEN TWP,PA,17403,TAP,IN SERVICE,YORK,42133,USA,39.94786989,-76.73548706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,-999999,-999999,N,N
-8542219.568,4858362.08,52040,170919,UNKNOWN170919,SPRING GARDEN TWP,PA,17403,SUBSTATION,IN SERVICE,YORK,42133,USA,39.94781698,-76.73606398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,-999999,-999999,N,N
-8413691.088,4816511.832,52041,170920,TAP170920,NEW CASTLE,DE,19720,TAP,IN SERVICE,NEW CASTLE,10003,USA,39.658998,-75.581473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,138,138,Y,Y
-8418709.187,4809759.68,52042,170921,UNKNOWN170921,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.61228611,-75.62655136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,138,138,Y,Y
-8417188.046,4823820.453,52043,170922,UNKNOWN170922,NEWPORT,DE,19804,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.70952403,-75.61288671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,-999999,-999999,N,N
-8440528.646,4766579.655,52044,170923,TAP170923,MASSEY,MD,21650,TAP,IN SERVICE,KENT,24029,USA,39.31281812,-75.82255889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-8439334.688,4774331.786,52045,170924,UNKNOWN170924,GALENA,MD,21635,SUBSTATION,IN SERVICE,KENT,24029,USA,39.36667664,-75.81183338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,2,69,69,Y,Y
-8451131.798,4780666.083,52046,170925,UNKNOWN170925,EARLEVILLE,MD,21919,SUBSTATION,IN SERVICE,CECIL,24015,USA,39.41065384,-75.91780863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-8410273.653,4749033.499,52047,170926,UNKNOWN170926,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.19076168,-75.55077366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,2,69,69,Y,Y
-8404677.994,4747167.396,52048,170927,TAP170927,DOVER,DE,19901,TAP,IN SERVICE,KENT,10001,USA,39.177768,-75.500507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-8404416.838,4748540.764,52049,170928,UNKNOWN170928,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.187331,-75.498161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,230,230,Y,Y
-8406608.865,4745093.715,52050,170929,UNKNOWN170929,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.16332613,-75.51785231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-8404166.926,4740897.917,52051,170930,TAP170930,DOVER,DE,19901,TAP,IN SERVICE,KENT,10001,USA,39.134096,-75.495916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-8404162.756,4740204.908,52052,170931,UNKNOWN170931,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.12926697,-75.49587854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-8407516.142,4743118.682,52053,170932,UNKNOWN170932,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.14956853,-75.52600251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,2,69,69,Y,Y
-8409146.745,4741363.214,52054,170933,UNKNOWN170933,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.1373381,-75.54065048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-8409007.803,4741627.359,52055,170934,TAP170934,DOVER,DE,19904,TAP,IN SERVICE,KENT,10001,USA,39.13917855,-75.53940234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-8410699.599,4743281.101,52056,170935,TAP170935,DOVER,DE,19904,TAP,IN SERVICE,KENT,10001,USA,39.1507,-75.5546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-8417149.327,4673463.923,52057,170936,UNKNOWN170936,SEAFORD,DE,19973,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.66265201,-75.61253889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-8417844.373,4671769.432,52058,170937,UNKNOWN170937,SEAFORD,DE,19973,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.65076522,-75.6187826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,4/20/2020 0:00,2,69,69,Y,Y
-8417907.062,4671763.238,52059,170938,TAP170938,SEAFORD,DE,19973,TAP,IN SERVICE,SUSSEX,10005,USA,38.65072176,-75.61934574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8417778.517,4676497.852,52060,170939,TAP170939,SEAFORD,DE,19973,TAP,IN SERVICE,SUSSEX,10005,USA,38.68393,-75.618191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8415349.403,4694340.502,52061,170940,TAP170940,GREENWOOD,DE,19950,TAP,IN SERVICE,SUSSEX,10005,USA,38.80893861,-75.5963699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8398218.874,4704796.624,52062,170941,UNKNOWN170941,MILFORD,DE,19963,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.88209421,-75.44248374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,138,138,Y,Y
-8398722.677,4710438.183,52063,170942,UNKNOWN170942,MILFORD,DE,19963,SUBSTATION,IN SERVICE,KENT,10001,USA,38.92153377,-75.44700948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,138,138,Y,Y
-8412664.499,4653604.367,52064,170943,TAP170943,LAUREL,DE,19956,TAP,IN SERVICE,SUSSEX,10005,USA,38.523214,-75.572251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8413614.55,4640407.81,52065,170944,TAP170944,DELMAR,MD,21875,TAP,IN SERVICE,WICOMICO,24045,USA,38.43040856,-75.58078545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8436833.268,4676617.504,52066,170945,UNKNOWN170945,FEDERALSBURG,MD,21632,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.68476903,-75.78936274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,2,69,69,Y,Y
-8432759.593,4675339.36,52067,170946,UNKNOWN170946,FEDERALSBURG,MD,21632,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.67580584,-75.7527683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-8448277.674,4665942.166,52068,170947,UNKNOWN170947,HURLOCK,MD,21643,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.60987208,-75.89216959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-8448256.483,4665902.844,52069,170948,TAP170948,HURLOCK,MD,21643,TAP,IN SERVICE,DORCHESTER,24019,USA,38.60959606,-75.89197923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8449942.712,4664247.425,52070,170949,UNKNOWN170949,EAST NEW MARKET,MD,21631,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.59797477,-75.90712688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,2,69,69,Y,Y
-8470679.668,4657570.847,52071,170950,UNKNOWN170950,CAMBRIDGE,MD,21613,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.55108511,-76.09341012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,69,69,Y,Y
-8470655.828,4657518.011,52072,170951,TAP170951,CAMBRIDGE,MD,21613,TAP,IN SERVICE,DORCHESTER,24019,USA,38.55071392,-76.09319597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8406449.198,4664972.908,52073,170952,TAP170952,LAUREL,DE,19956,TAP,IN SERVICE,SUSSEX,10005,USA,38.603068,-75.516418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8405938.96,4665406.884,52074,170953,UNKNOWN170953,LAUREL,DE,19956,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.60611454,-75.51183445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,2,69,69,Y,Y
-8405900.282,4665352.96,52075,170954,TAP170954,LAUREL,DE,19956,TAP,IN SERVICE,SUSSEX,10005,USA,38.605736,-75.511487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8395122.106,4673972.602,52076,170955,TAP170955,GEORGETOWN,DE,19947,TAP,IN SERVICE,SUSSEX,10005,USA,38.66622,-75.414665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,69,69,Y,Y
-8380402.107,4681824.313,52077,170956,TAP170956,HARBESON,DE,19951,TAP,IN SERVICE,SUSSEX,10005,USA,38.721271,-75.282433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-8380806.976,4671263.965,52078,170957,TAP170957,GEORGETOWN,DE,19947,TAP,IN SERVICE,SUSSEX,10005,USA,38.647219,-75.28607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-8380789.891,4671264.069,52079,170958,ZOAR SWITCHING STATION,GEORGETOWN,DE,19947,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.64721973,-75.28591652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,4/20/2020 0:00,2,-999999,-999999,N,N
-8376071.334,4662296.418,52080,170959,RISER170959,DAGSBORO,DE,19939,RISER,IN SERVICE,SUSSEX,10005,USA,38.584276,-75.243529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,1,-999999,-999999,N,N
-8373894.37,4684001.859,52081,170960,TAP170960,LEWES,DE,19958,TAP,IN SERVICE,SUSSEX,10005,USA,38.736531,-75.223973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,3,-999999,-999999,N,N
-8366371.063,4687049.083,52082,170961,UNKNOWN170961,LEWES,DE,19958,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.75788014,-75.15638998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,2,-999999,-999999,N,N
-8405648.143,4665448.403,52083,170962,RISER170962,LAUREL,DE,19956,RISER,IN SERVICE,SUSSEX,10005,USA,38.606406,-75.509222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2020 0:00,IMAGERY,3/3/2020 0:00,2,69,69,Y,Y
-10594837.45,5435301.691,52084,170963,TAP170963,WINDOM,MN,56101,TAP,IN SERVICE,JACKSON,27063,USA,43.80491432,-95.17504415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,161,161,N,N
-10594270.24,5415196.291,52085,170964,TAP170964,LAKEFIELD,MN,56150,TAP,IN SERVICE,JACKSON,27063,USA,43.67442581,-95.16994879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,161,161,N,N
-10617188.27,5429309.658,52086,170965,TAP170965,HERON LAKE,MN,56137,TAP,IN SERVICE,JACKSON,27063,USA,43.76605444,-95.37582501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,N,N
-10569316.23,5652620.384,52087,170966,TAP170966,KANDIYOHI,MN,56251,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.19720116,-94.94578314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-10571042,5646737.652,52088,170967,TAP170967,KANDIYOHI,MN,56251,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.15995041,-94.96128601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,N,N
-10560446.76,5660464.243,52089,170968,TAP170968,SPICER,MN,56288,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.24683229,-94.86610733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-10551303.24,5677652.633,52090,170969,TAP170969,NEW LONDON,MN,56273,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.35543838,-94.78396967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,-999999,-999999,N,N
-10543320.24,5691270.702,52091,170970,TAP170970,PAYNESVILLE,MN,56362,TAP,IN SERVICE,STEARNS,27145,USA,45.44133744,-94.71225714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,-999999,-999999,N,N
-10562148.78,5719962.128,52092,170971,TAP170971,MELROSE,MN,56352,TAP,IN SERVICE,STEARNS,27145,USA,45.62188773,-94.88139683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,-999999,-999999,N,N
