X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10560942.51,5719911.76,52093,170972,UNKNOWN170972,MELROSE,MN,56352,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.62157128,-94.87056073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,-999999,-999999,N,N
-10585234.05,5641352.75,52094,170973,TAP170973,WILLMAR,MN,56201,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.12583067,-95.08877533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,N,N
-10592319.76,5668338.001,52095,170974,UNKNOWN170974,PENNOCK,MN,56279,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.29660902,-95.15242737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,69,69,Y,Y
-10592319.76,5668317.815,52096,170975,TAP170975,PENNOCK,MN,56279,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.29648147,-95.15242737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-10564271.4,5611391.958,52097,170976,UNKNOWN170976,LAKE LILLIAN,MN,56253,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,44.93562062,-94.90046462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,69,69,Y,Y
-10580106.31,5609002.325,52098,170977,UNKNOWN170977,BLOMKEST,MN,56216,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,44.9204225,-95.04271206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,69,69,Y,Y
-10564291.01,5609181.576,52099,170978,TAP170978,LAKE LILLIAN,MN,56253,TAP,IN SERVICE,KANDIYOHI,27067,USA,44.92156268,-94.90064082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-10564283.91,5611371.991,52100,170979,TAP170979,LAKE LILLIAN,MN,56253,TAP,IN SERVICE,KANDIYOHI,27067,USA,44.93549364,-94.90057704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-10546141.92,5612547.671,52101,170980,TAP170980,COSMOS,MN,56228,TAP,IN SERVICE,MEEKER,27093,USA,44.94296954,-94.73760479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-10544018.66,5611561.645,52102,170981,TAP170981,COSMOS,MN,56228,TAP,IN SERVICE,MEEKER,27093,USA,44.93669968,-94.71853121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-8420130.23,4629720.989,52103,170982,UNKNOWN170982,SALISBURY,MD,21801,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.35516544,-75.6393168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,69,69,Y,Y
-8420166.877,4629724.618,52104,170983,TAP170983,SALISBURY,MD,21801,TAP,IN SERVICE,WICOMICO,24045,USA,38.355191,-75.639646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,69,69,Y,Y
-8418723.742,4623939.885,52105,170984,UNKNOWN170984,FRUITLAND,MD,21826,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.31442956,-75.62668211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,2,69,69,Y,Y
-8425807.439,4610957.59,52106,170985,UNKNOWN170985,PRINCESS ANNE,MD,21853,SUBSTATION,IN SERVICE,SOMERSET,24039,USA,38.2228679,-75.69031603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,69,69,Y,Y
-8520884.522,4719932.341,52107,170986,RISER170986,ANNAPOLIS,MD,21401,RISER,IN SERVICE,ANNE ARUNDEL,24003,USA,38.987857,-76.544408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,2,115,115,Y,Y
-8521169.277,4720420.723,52108,170987,RISER170987,ANNAPOLIS,MD,21401,RISER,IN SERVICE,ANNE ARUNDEL,24003,USA,38.991267,-76.546966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,2,115,115,Y,Y
-10546138.96,5616000.485,52109,170988,TAP170988,COSMOS,MN,56228,TAP,IN SERVICE,MEEKER,27093,USA,44.9649196,-94.73757815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,Y,Y
-10546117.51,5627995.219,52110,170989,TAP170989,ATWATER,MN,56209,TAP,IN SERVICE,MEEKER,27093,USA,45.04110671,-94.73738546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,Y,Y
-10546180.07,5632081.171,52111,170990,UNKNOWN170990,ATWATER,MN,56209,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.06703637,-94.73794743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,69,69,Y,Y
-10546136.34,5632086.777,52112,170991,TAP170991,ATWATER,MN,56209,TAP,IN SERVICE,MEEKER,27093,USA,45.06707193,-94.73755466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,Y,Y
-10548288.01,5643450.524,52113,170992,TAP170992,ATWATER,MN,56209,TAP,IN SERVICE,MEEKER,27093,USA,45.13912498,-94.75688338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,N,N
-10442107.31,6139787.44,52114,170993,UNKNOWN170993,BIG FALLS,MN,56627,SUBSTATION,IN SERVICE,KOOCHICHING,27071,USA,48.19757498,-93.80304596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,0,-999999,-999999,N,N
-10480307.4,6211955.111,52115,170994,UNKNOWN170994,BAUDETTE,MN,56623,SUBSTATION,IN SERVICE,KOOCHICHING,27071,USA,48.62788255,-94.14620316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,0,-999999,-999999,N,N
-10415793.28,6173453.153,52116,170995,UNKNOWN170995,LITTLEFORK,MN,56653,SUBSTATION,IN SERVICE,KOOCHICHING,27071,USA,48.39876362,-93.56666302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,0,-999999,-999999,N,N
-10714160.01,5631811.63,52117,170996,UNKNOWN170996,MADISON,MN,56256,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,45.06532621,-96.24693693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,4/15/2020 0:00,1,-999999,-999999,N,N
-10677697.14,5623929.689,52118,170997,TAP170997,MADISON,MN,56256,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,45.01529498,-95.91938543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10679001.92,5598608.411,52119,170998,UNKNOWN170998,BOYD,MN,56218,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,44.85427018,-95.93110648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,4,230,230,N,N
-10708276.14,5623110.92,52120,170999,UNKNOWN170999,MADISON,MN,56256,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,45.01009527,-96.19408127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10707312.04,5629918.913,52121,171000,TAP171000,MADISON,MN,56256,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,45.05331603,-96.18542053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10689197.21,5606812.106,52122,171001,TAP171001,DAWSON,MN,56232,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,44.90648913,-96.02269226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10696034.37,5606900.507,52123,171002,UNKNOWN171002,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,44.90705156,-96.08411153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10725978.4,5606800.24,52124,171003,UNKNOWN171003,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,44.90641363,-96.35310337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10725944.61,5606826.612,52125,171004,TAP171004,NOT AVAILABLE,MN,NOT AVAILABLE,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,44.90658141,-96.35279979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10696033.74,5606858.183,52126,171005,TAP171005,NOT AVAILABLE,MN,NOT AVAILABLE,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,44.90678229,-96.08410586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10708749.59,5624128.461,52127,171006,TAP171006,MADISON,MN,56256,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,45.01655724,-96.19833431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10728275.67,5606835.102,52128,171007,TAP171007,MARIETTA,MN,56257,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,44.90663543,-96.37374003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10223588.17,6089636.219,52129,171008,UNKNOWN171008,ELY,MN,55731,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.89639674,-91.84005515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10223459.55,6089272.626,52130,171009,TAP171009,ELY,MN,55731,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.89420679,-91.83889968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10247841.87,6082613.287,52131,171010,UNKNOWN171010,ELY,MN,55731,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.8540806,-92.05792981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10417942.89,5547734.409,52132,171011,UNKNOWN171011,NEW PRAGUE,MN,56071,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.5293839,-93.58597329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,69,69,Y,Y
-10417859.95,5547789.131,52133,171012,TAP171012,NEW PRAGUE,MN,56071,TAP,IN SERVICE,LE SUEUR,27079,USA,44.52973434,-93.58522823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,Y,Y
-10417962.46,5550768.654,52134,171013,TAP171013,NEW PRAGUE,MN,56071,TAP,IN SERVICE,SCOTT,27139,USA,44.54881199,-93.58614909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,Y,Y
-10419882,5561294.597,52135,171014,TAP171014,JORDAN,MN,55352,TAP,IN SERVICE,SCOTT,27139,USA,44.61615872,-93.60339257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,Y,Y
-10415436.59,5564789.966,52136,171015,UNKNOWN171015,JORDAN,MN,55352,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.63850541,-93.56345878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,69,69,Y,Y
-10417857.68,5547694.601,52137,171016,TAP171016,NEW PRAGUE,MN,56071,TAP,IN SERVICE,LE SUEUR,27079,USA,44.52912897,-93.58520786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,N,N
-10417812.56,5547787.243,52138,171017,TAP171017,NEW PRAGUE,MN,56071,TAP,IN SERVICE,LE SUEUR,27079,USA,44.52972226,-93.58480247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,69,69,Y,Y
-10416753.59,5534747.198,52139,171018,UNKNOWN171018,MONTGOMERY,MN,56069,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.44615432,-93.57528959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10437125.74,5538636.096,52140,171019,TAP171019,LE CENTER,MN,56057,TAP,IN SERVICE,LE SUEUR,27079,USA,44.4710891,-93.75829574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10416742.85,5534490.834,52141,171020,TAP171020,MONTGOMERY,MN,56069,TAP,IN SERVICE,LE SUEUR,27079,USA,44.4445102,-93.57519311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10453315,5538029.535,52142,171021,TAP171021,LE SUEUR,MN,56058,TAP,IN SERVICE,LE SUEUR,27079,USA,44.46720066,-93.90372632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10453417.93,5538062.192,52143,171022,TAP171022,LE SUEUR,MN,56058,TAP,IN SERVICE,LE SUEUR,27079,USA,44.46741002,-93.90465098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10454569.29,5537419.425,52144,171023,UNKNOWN171023,LE SUEUR,MN,56058,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.46328921,-93.9149938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10454186.72,5538371.055,52145,171024,TAP171024,LE SUEUR,MN,56058,TAP,IN SERVICE,LE SUEUR,27079,USA,44.46939005,-93.91155711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10460728.75,5538683.899,52146,171025,UNKNOWN171025,LE SUEUR,MN,56058,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.47139553,-93.97032519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10469079.93,5536903.238,52147,171026,UNKNOWN171026,LE SUEUR,MN,56058,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.4599797,-94.04534514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,-999999,-999999,N,N
-10460709.56,5538681.597,52148,171027,TAP171027,LE SUEUR,MN,56058,TAP,IN SERVICE,SIBLEY,27143,USA,44.47138077,-93.97015281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/16/2020 0:00,2,-999999,-999999,N,N
-10437140.97,5540935.954,52149,171028,UNKNOWN171028,LE SUEUR,MN,56058,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.48583027,-93.75843254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,1,-999999,-999999,N,N
-10719299.2,5505965.967,52150,171029,UNKNOWN171029,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.26128431,-96.29310306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,0,-999999,-999999,N,N
-10731608.37,5516204.65,52151,171030,UNKNOWN171030,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.32711711,-96.40367818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,0,-999999,-999999,N,N
-10658518.94,5561147.102,52152,171031,UNKNOWN171031,COTTONWOOD,MN,56229,SUBSTATION,IN SERVICE,LYON,27083,USA,44.61521556,-95.74710468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10658466.92,5595372.094,52153,171032,TAP171032,CLARKFIELD,MN,56223,TAP,IN SERVICE,YELLOW MEDICINE,27173,USA,44.83365703,-95.74663742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-9591570.969,5521171.745,52154,171033,TAP171033,KALEVA,MI,49645,TAP,IN SERVICE,MANISTEE,26101,USA,44.359028,-86.162548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,46,46,Y,Y
-9574995.345,5522664.525,52155,171034,TAP171034,KALEVA,MI,49645,TAP,IN SERVICE,MANISTEE,26101,USA,44.36861491,-86.01364664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,46,46,Y,Y
-9605015.692,5510837.415,52156,171035,TAP171035,MANISTEE,MI,49660,TAP,IN SERVICE,MANISTEE,26101,USA,44.292616,-86.283324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,46,46,Y,Y
-9531559.188,5578583.238,52157,171036,TAP171036,TRAVERSE CITY,MI,49684,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.726605,-85.623453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-9521882.714,5581348.362,52158,171037,UNKNOWN171037,TRAVERSE CITY,MI,49686,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.74425012,-85.53652775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,0,-999999,-999999,N,N
-9528499.252,5583115.165,52159,171038,TAP171038,TRAVERSE CITY,MI,49686,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.75552182,-85.59596512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-9525166.11,5591541.468,52160,171039,RISER171039,TRAVERSE CITY,MI,49686,RISER,IN SERVICE,GRAND TRAVERSE,26055,USA,44.809249,-85.566023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-9529569.352,5583415.554,52161,171040,TAP171040,TRAVERSE CITY,MI,49686,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.757438,-85.605578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-9529547.867,5583353.474,52162,171041,TAP171041,TRAVERSE CITY,MI,49686,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.757042,-85.605385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-9531312.727,5579867.352,52163,171042,RISER171042,TRAVERSE CITY,MI,49684,RISER,IN SERVICE,GRAND TRAVERSE,26055,USA,44.7348,-85.621239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,2,-999999,-999999,N,N
-9531288.57,5583084.468,52164,171043,TAP171043,TRAVERSE CITY,MI,49684,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.755326,-85.621022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-9530911.197,5583670.775,52165,171044,TAP171044,TRAVERSE CITY,MI,49684,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.759066,-85.617632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-9532098.308,5584353.855,52166,171045,RISER171045,TRAVERSE CITY,MI,49684,RISER,IN SERVICE,GRAND TRAVERSE,26055,USA,44.763423,-85.628296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,2,-999999,-999999,N,N
-9532887.103,5585244.423,52167,171046,RISER171046,TRAVERSE CITY,MI,49684,RISER,IN SERVICE,GRAND TRAVERSE,26055,USA,44.76910297,-85.63538186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,2,69,-999999,Y,N
-7546615.769,5563195.367,52168,171047,TAP171047,HARRINGTON,ME,4643,TAP,IN SERVICE,WASHINGTON,23029,USA,44.62831185,-67.79240289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2020 0:00,IMAGERY,3/5/2020 0:00,3,115,115,Y,Y
-10499890.84,5609193.738,52169,171048,TAP171048,HUTCHINSON,MN,55350,TAP,IN SERVICE,MCLEOD,27085,USA,44.92164004,-94.32212419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10498787.91,5625097.751,52170,171049,TAP171049,DASSEL,MN,55325,TAP,IN SERVICE,MEEKER,27093,USA,45.0227121,-94.31221646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10470195.6,5614736.249,52171,171050,UNKNOWN171050,WINSTED,MN,55395,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.95688363,-94.05536733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10469937.13,5614723.286,52172,171051,TAP171051,WINSTED,MN,55395,TAP,IN SERVICE,MCLEOD,27085,USA,44.95680123,-94.05304544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10469985.46,5615684.172,52173,171052,TAP171052,WINSTED,MN,55395,TAP,IN SERVICE,MCLEOD,27085,USA,44.9629091,-94.05347964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10468879.26,5588879.149,52174,171053,UNKNOWN171053,PLATO,MN,55370,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.79227912,-94.04354248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,4,-999999,-999999,N,N
-10475402.37,5586158.417,52175,171054,UNKNOWN171054,GLENCOE,MN,55336,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.77493175,-94.10214057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,2,-999999,-999999,N,N
-10478661.15,5586233.984,52176,171055,TAP171055,GLENCOE,MN,55336,TAP,IN SERVICE,MCLEOD,27085,USA,44.77541364,-94.13141466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,4,-999999,-999999,N,N
-10467406.65,5603259.314,52177,171056,TAP171056,LESTER PRAIRIE,MN,55354,TAP,IN SERVICE,MCLEOD,27085,USA,44.88388037,-94.0303138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10481066.33,5572079.505,52178,171057,UNKNOWN171057,GLENCOE,MN,55336,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.68508143,-94.15302077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10478662.16,5590769.13,52179,171058,TAP171058,GLENCOE,MN,55336,TAP,IN SERVICE,MCLEOD,27085,USA,44.80432656,-94.13142371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10499170.65,5597734.384,52180,171059,TAP171059,HUTCHINSON,MN,55350,TAP,IN SERVICE,MCLEOD,27085,USA,44.84870395,-94.31565462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10505439.92,5579554.642,52181,171060,UNKNOWN171060,BROWNTON,MN,55312,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.73280445,-94.37197248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,69,69,Y,Y
-10505294.48,5579556.501,52182,171061,TAP171061,BROWNTON,MN,55312,TAP,IN SERVICE,MCLEOD,27085,USA,44.73281631,-94.37066592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,69,69,Y,Y
-10503701.09,5578947.77,52183,171062,UNKNOWN171062,BROWNTON,MN,55312,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.7289315,-94.35635227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,69,69,Y,Y
-10503702.48,5578895.726,52184,171063,UNKNOWN171063,BROWNTON,MN,55312,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.72859935,-94.35636479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,69,69,Y,Y
-10529022.91,5620577.54,52185,171064,TAP171064,LITCHFIELD,MN,55355,TAP,IN SERVICE,MEEKER,27093,USA,44.9940037,-94.58382204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10642473.6,6176350.544,52186,171065,TAP171065,GRYGLA,MN,56727,TAP,IN SERVICE,MARSHALL,27089,USA,48.41604158,-95.60296699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/16/2020 0:00,3,69,69,Y,Y
-10643712.34,6232138.73,52187,171066,TAP171066,ROSEAU,MN,56751,TAP,IN SERVICE,ROSEAU,27135,USA,48.74757822,-95.61409479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,69,69,Y,Y
-10754423.03,6146633.493,52188,171067,UNKNOWN171067,WARREN,MN,56762,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.2385517,-96.60862584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,0,-999999,-999999,N,N
-10546458.3,5417467.646,52189,171068,TAP171068,SHERBURN,MN,56171,TAP,IN SERVICE,MARTIN,27091,USA,43.68918166,-94.74044688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10546835.99,5417411.976,52190,171069,UNKNOWN171069,SHERBURN,MN,56171,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.68882004,-94.7438397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10542407.36,5400765.398,52191,171070,RISER171070,SHERBURN,MN,56171,RISER,IN SERVICE,MARTIN,27091,USA,43.58059081,-94.70405666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,69,69,N,N
-10544960.56,5412240.362,52192,171071,UNKNOWN171071,SHERBURN,MN,56171,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.6552172,-94.72699238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10545060.25,5413052.867,52193,171072,TAP171072,SHERBURN,MN,56171,TAP,IN SERVICE,MARTIN,27091,USA,43.66049774,-94.72788794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/16/2020 0:00,3,-999999,-999999,N,N
-10561551.12,5417435.644,52194,171073,DEADEND171073,ALPHA,MN,56111,DEAD END,IN SERVICE,JACKSON,27063,USA,43.68897378,-94.87602797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10568988.16,5428511.141,52195,171074,DEADEND171074,JACKSON,MN,56143,DEAD END,IN SERVICE,JACKSON,27063,USA,43.76087395,-94.94283601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10557396.25,5441992.353,52196,171075,TAP171075,ODIN,MN,56160,TAP,IN SERVICE,WATONWAN,27165,USA,43.84827513,-94.83870412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10543402.57,5435317.373,52197,171076,UNKNOWN171076,TRIMONT,MN,56176,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.80501599,-94.71299677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,1,-999999,-999999,N,N
-10543548.06,5435335.788,52198,171077,TAP171077,TRIMONT,MN,56176,TAP,IN SERVICE,MARTIN,27091,USA,43.80513537,-94.71430371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10544677.28,5426429.567,52199,171078,TAP171078,TRIMONT,MN,56176,TAP,IN SERVICE,MARTIN,27091,USA,43.74736732,-94.72444766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,-999999,-999999,N,N
-10520607.36,5415075.283,52200,171079,TAP171079,FAIRMONT,MN,56031,TAP,IN SERVICE,MARTIN,27091,USA,43.67363958,-94.50822391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,69,69,N,N
-10522193.06,5416198.564,52201,171080,TAP171080,FAIRMONT,MN,56031,TAP,IN SERVICE,MARTIN,27091,USA,43.68093752,-94.52246845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,69,69,Y,Y
-10535808.07,5416311.759,52202,171081,TAP171081,FAIRMONT,MN,56031,TAP,IN SERVICE,MARTIN,27091,USA,43.6816729,-94.64477423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2020 0:00,IMAGERY,3/6/2020 0:00,3,69,69,Y,Y
-10531060.23,5413905.175,52203,171082,TAP171082,WELCOME,MN,56181,TAP,IN SERVICE,MARTIN,27091,USA,43.66603646,-94.60212363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2020 0:00,IMAGERY,3/9/2020 0:00,3,69,69,Y,Y
-10531047.68,5416303.544,52204,171083,TAP171083,FAIRMONT,MN,56031,TAP,IN SERVICE,MARTIN,27091,USA,43.68161953,-94.60201085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,69,69,Y,Y
-10513796.58,5405696.813,52205,171084,UNKNOWN171084,FAIRMONT,MN,56031,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.61267317,-94.44704159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,N,N
-10534685.58,5400718.05,52206,171085,TAP171085,CEYLON,MN,56121,TAP,IN SERVICE,MARTIN,27091,USA,43.5802827,-94.63469065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,69,69,N,N
-10518863.99,5399562.982,52207,171086,TAP171086,FAIRMONT,MN,56031,TAP,IN SERVICE,MARTIN,27091,USA,43.57276565,-94.49256298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,69,69,N,N
-10538192.31,5672603.047,52208,171087,UNKNOWN171087,PAYNESVILLE,MN,56362,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.32355379,-94.66619219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,0,-999999,-999999,N,N
-10498232.84,5633507.031,52209,171088,UNKNOWN171088,DASSEL,MN,55325,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.07608218,-94.30723017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/16/2020 0:00,1,-999999,-999999,N,N
-10498249.85,5633465.131,52210,171089,TAP171089,DASSEL,MN,55325,TAP,IN SERVICE,MEEKER,27093,USA,45.07581638,-94.30738299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,-999999,-999999,N,N
-10498246.7,5633536.33,52211,171090,TAP171090,DASSEL,MN,55325,TAP,IN SERVICE,MEEKER,27093,USA,45.07626804,-94.30735469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,-999999,-999999,N,N
-10580169.07,5625219.118,52212,171091,TAP171091,WILLMAR,MN,56201,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.02348272,-95.04327585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,-999999,-999999,N,N
-10468471.35,5786967.548,52213,171092,UNKNOWN171092,PIERZ,MN,56364,SUBSTATION,IN SERVICE,MORRISON,27097,USA,46.04128442,-94.03987813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,0,-999999,-999999,N,N
-10532666.58,5751089.31,52214,171093,UNKNOWN171093,BURTRUM,MN,56318,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.81711037,-94.61655371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,N,N
-10528045.28,5751309.354,52215,171094,UNKNOWN171094,BURTRUM,MN,56318,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.818488,-94.57503991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,N,N
-10528065.32,5751175.632,52216,171095,TAP171095,BURTRUM,MN,56318,TAP,IN SERVICE,MORRISON,27097,USA,45.81765081,-94.57521992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,-999999,-999999,N,N
-10521278.23,5758078.319,52217,171096,UNKNOWN171096,BOWLUS,MN,56314,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.86085008,-94.51425041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,N,N
-10521284.8,5758139.107,52218,171097,TAP171097,SWANVILLE,MN,56382,TAP,IN SERVICE,MORRISON,27097,USA,45.86123036,-94.51430945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,-999999,-999999,N,N
-10523648.87,5772566.386,52219,171098,UNKNOWN171098,LITTLE FALLS,MN,56345,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.95141207,-94.53554629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,N,N
-10522162.8,5773031.663,52220,171099,UNKNOWN171099,FLENSBURG,MN,56328,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.95431798,-94.52219662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,Y,Y
-10503943.77,5774858.781,52221,171100,UNKNOWN171100,LITTLE FALLS,MN,56345,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.96572783,-94.35853232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,0,-999999,-999999,N,N
-10309294.85,5435338.571,52222,171101,UNKNOWN171101,GRAND MEADOW,MN,55936,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.80515342,-92.60997134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,N,N
-10341361.31,5401830.961,52223,171102,UNKNOWN171102,ROSE CREEK,MN,55970,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.58752451,-92.89802922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,69,69,Y,Y
-10341432.03,5401858.745,52224,171103,TAP171103,ROSE CREEK,MN,55970,TAP,IN SERVICE,MOWER,27099,USA,43.58770529,-92.89866452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,69,69,Y,Y
-10322619.36,5395074.63,52225,171104,TAP171104,ADAMS,MN,55909,TAP,IN SERVICE,MOWER,27099,USA,43.54354707,-92.72966743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,69,69,N,N
-10341492.8,5418503.082,52226,171105,TAP171105,BROWNSDALE,MN,55918,TAP,IN SERVICE,MOWER,27099,USA,43.69590716,-92.89921046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,69,69,Y,Y
-10343706.09,5418495.75,52227,171106,TAP171106,AUSTIN,MN,55912,TAP,IN SERVICE,MOWER,27099,USA,43.69585954,-92.91909275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,69,69,N,N
-10484148.28,5525021.857,52228,171107,UNKNOWN171107,NICOLLET,MN,56074,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.38375094,-94.18070639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,1,-999999,-999999,N,N
-10469528.75,5525644.095,52229,171108,TAP171108,SAINT PETER,MN,56082,TAP,IN SERVICE,NICOLLET,27103,USA,44.38774557,-94.0493769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,-999999,-999999,N,N
-10469534.2,5533031.174,52230,171109,TAP171109,ST PETER,MN,56082,TAP,IN SERVICE,NICOLLET,27103,USA,44.43514816,-94.04942588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2020 0:00,IMAGERY,3/10/2020 0:00,3,-999999,-999999,N,N
-10469583.89,5520550.084,52231,171110,TAP171110,ST PETER,MN,56082,TAP,IN SERVICE,NICOLLET,27103,USA,44.35503512,-94.0498723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,-999999,-999999,N,N
-10470522.84,5494996.764,52232,171111,UNKNOWN171111,MANKATO,MN,56003,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.19067252,-94.05830696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10468904.51,5494548.1,52233,171112,TAP171112,MANKATO,MN,56003,TAP,IN SERVICE,NICOLLET,27103,USA,44.18778254,-94.04376925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10463770.89,5519151.907,52234,171113,DEADEND171113,ST PETER,MN,56082,DEAD END,IN SERVICE,NICOLLET,27103,USA,44.34605373,-93.99765321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,-999999,-999999,N,N
-10688809.72,5391527.215,52235,171114,UNKNOWN171114,ELLSWORTH,MN,56129,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.52044383,-96.01921144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10697096.63,5410763.2,52236,171115,TAP171115,MAGNOLIA,MN,56158,TAP,IN SERVICE,ROCK,27133,USA,43.6456158,-96.09365397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10697075.74,5395101.104,52237,171116,TAP171116,MAGNOLIA,MN,56158,TAP,IN SERVICE,ROCK,27133,USA,43.54371945,-96.09346633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-10681394.52,5426501.526,52238,171117,UNKNOWN171117,LISMORE,MN,56155,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.74783429,-95.95259955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,-999999,-999999,N,N
-10639784.55,5408066.185,52239,171118,UNKNOWN171118,WORTHINGTON,MN,56187,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.62808154,-95.57881083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10639287.79,5408536.691,52240,171119,TAP171119,WORTHINGTON,MN,56187,TAP,IN SERVICE,NOBLES,27105,USA,43.63114083,-95.57434833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10643166,5409005.51,52241,171120,TAP171120,WORTHINGTON,MN,56187,TAP,IN SERVICE,NOBLES,27105,USA,43.63418901,-95.60918692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-10643632.24,5410737.255,52242,171121,TAP171121,WORTHINGTON,MN,56187,TAP,IN SERVICE,NOBLES,27105,USA,43.64544715,-95.6133752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10744803.37,5990004.548,52243,171122,UNKNOWN171122,ADA,MN,56510,SUBSTATION,IN SERVICE,NORMAN,27107,USA,47.29283911,-96.52221095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10744772.86,5989349.841,52244,171123,TAP171123,ADA,MN,56510,TAP,IN SERVICE,NORMAN,27107,USA,47.28884993,-96.52193683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10299101.89,5484520.92,52245,171124,UNKNOWN171124,ORONOCO,MN,55960,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.12315755,-92.51840637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10305776.34,5481121.98,52246,171125,TAP171125,ORONOCO,MN,55960,TAP,IN SERVICE,OLMSTED,27109,USA,44.10123538,-92.57836401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10298026.48,5481122.32,52247,171126,TAP171126,ORONOCO,MN,55960,TAP,IN SERVICE,OLMSTED,27109,USA,44.10123757,-92.5087458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-10289275.57,5482303.183,52248,171127,UNKNOWN171127,ROCHESTER,MN,55906,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.10885471,-92.43013503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10289257.76,5482152.038,52249,171128,TAP171128,ROCHESTER,MN,55906,TAP,IN SERVICE,OLMSTED,27109,USA,44.10787981,-92.42997506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-10288482.78,5495615.867,52250,171129,UNKNOWN171129,ZUMBRO FALLS,MN,55991,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.19466011,-92.42301331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10276911.84,5486641.887,52251,171130,TAP171130,ELGIN,MN,55932,TAP,IN SERVICE,OLMSTED,27109,USA,44.13683304,-92.31906976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-10263134.79,5493267.25,52252,171131,TAP171131,PLAINVIEW,MN,55964,TAP,IN SERVICE,WABASHA,27157,USA,44.17953143,-92.19530843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-10254661.35,5494294.758,52253,171132,UNKNOWN171132,PLAINVIEW,MN,55964,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.18615063,-92.11919026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,2,69,69,Y,Y
-10263080.65,5493264.07,52254,171133,TAP171133,PLAINVIEW,MN,55964,TAP,IN SERVICE,WABASHA,27157,USA,44.17951094,-92.1948221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10283571.88,5482135.765,52255,171134,TAP171134,ROCHESTER,MN,55906,TAP,IN SERVICE,OLMSTED,27109,USA,44.10777484,-92.37889794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-10307962.21,5453169.804,52256,171135,TAP171135,BYRON,MN,55920,TAP,IN SERVICE,OLMSTED,27109,USA,43.92064363,-92.59800002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,-999999,-999999,N,N
-10312371.57,5453592.737,52257,171136,TAP171136,BYRON,MN,55920,TAP,IN SERVICE,OLMSTED,27109,USA,43.92338019,-92.63760996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,-999999,-999999,N,N
-10312364.26,5453561.437,52258,171137,TAP171137,BYRON,MN,55920,TAP,IN SERVICE,OLMSTED,27109,USA,43.92317767,-92.63754426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,4,-999999,-999999,N,N
-10312410.03,5455442.266,52259,171138,TAP171138,BYRON,MN,55920,TAP,IN SERVICE,OLMSTED,27109,USA,43.93534595,-92.63795542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,-999999,-999999,N,N
-10281112.8,5458282.798,52260,171139,TAP171139,ROCHESTER,MN,55904,TAP,IN SERVICE,OLMSTED,27109,USA,43.95371845,-92.35680765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,-999999,-999999,N,N
-10280746.33,5456520.935,52261,171140,TAP171140,ROCHESTER,MN,55904,TAP,IN SERVICE,OLMSTED,27109,USA,43.94232343,-92.35351558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,-999999,-999999,N,N
-10294664.2,5455371.531,52262,171141,TAP171141,ROCHESTER,MN,55902,TAP,IN SERVICE,OLMSTED,27109,USA,43.93488837,-92.47854198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,-999999,-999999,N,N
-10594921.23,5851327.931,52263,171142,UNKNOWN171142,WADENA,MN,56482,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.44115046,-95.17579675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,-999999,-999999,N,N
-10588127.43,5839720.575,52264,171143,UNKNOWN171143,HEWITT,MN,56453,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.36925025,-95.11476701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,-999999,-999999,N,N
-10665988.68,5832850.801,52265,171144,UNKNOWN171144,UNDERWOOD,MN,56586,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.32665172,-95.81420652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,2,230,230,N,N
-10704882.62,5817611.26,52266,171145,UNKNOWN171145,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.23203487,-96.1635967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,N,N
-10638832.66,5876316.403,52267,171146,TAP171146,PERHAM,MN,56573,TAP,IN SERVICE,OTTER TAIL,27111,USA,46.59561663,-95.57025981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,115,115,N,N
-10692741.44,6110642.809,52268,171147,UNKNOWN171147,THIEF RIVER FALLS,MN,56701,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.02276412,-96.05453063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,N,N
-10703682.19,6127851.268,52269,171148,UNKNOWN171148,THIEF RIVER FALLS,MN,56701,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.12605316,-96.15281307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,N,N
-10703760.27,6132248.828,52270,171149,UNKNOWN171149,THIEF RIVER FALLS,MN,56701,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.15241505,-96.1535145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,N,N
-10349478.76,5749394.278,52271,171150,TAP171150,PINE CITY,MN,55063,TAP,IN SERVICE,PINE,27115,USA,45.80649707,-92.97094951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10800510.46,6097834.705,52272,171151,UNKNOWN171151,EAST GRAND FORKS,MN,56721,SUBSTATION,IN SERVICE,POLK,27119,USA,47.94575239,-97.02263626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-10800265.85,6097804.21,52273,171152,TAP171152,EAST GRAND FORKS,MN,56721,TAP,IN SERVICE,POLK,27119,USA,47.94556889,-97.02043886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10800249.04,6095958.74,52274,171153,TAP171153,EAST GRAND FORKS,MN,56721,TAP,IN SERVICE,POLK,27119,USA,47.93446306,-97.02028785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,N,N
-10680081.99,6052654.633,52275,171154,UNKNOWN171154,ERSKINE,MN,56535,SUBSTATION,IN SERVICE,POLK,27119,USA,47.67317877,-95.94080883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,N,N
-10728276.49,6083990.557,52276,171155,UNKNOWN171155,RED LAKE FALLS,MN,56750,SUBSTATION,IN SERVICE,RED LAKE,27125,USA,47.86238196,-96.37374747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,N,N
-10595220.35,5590965.311,52277,171156,UNKNOWN171156,RENVILLE,MN,56284,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.80557695,-95.17848382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,-999999,-999999,N,N
-10550038.56,5582418.897,52278,171157,TAP171157,BIRD ISLAND,MN,55310,TAP,IN SERVICE,RENVILLE,27129,USA,44.75108009,-94.7726089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10545501.88,5581786.178,52279,171158,TAP171158,HECTOR,MN,55342,TAP,IN SERVICE,RENVILLE,27129,USA,44.74704346,-94.73185517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10543196.32,5581458.996,52280,171159,TAP171159,HECTOR,MN,55342,TAP,IN SERVICE,RENVILLE,27129,USA,44.744956,-94.711144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10534156.85,5579989.012,52281,171160,TAP171160,BUFFALO LAKE,MN,55314,TAP,IN SERVICE,RENVILLE,27129,USA,44.73557636,-94.62994102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10533021.74,5579632.709,52282,171161,TAP171161,BUFFALO LAKE,MN,55314,TAP,IN SERVICE,RENVILLE,27129,USA,44.73330264,-94.61974417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10533036.34,5579620.054,52283,171162,UNKNOWN171162,BUFFALO LAKE,MN,55314,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.73322188,-94.61987535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,69,69,Y,Y
-10527295.25,5578948.334,52284,171163,TAP171163,BUFFALO LAKE,MN,55314,TAP,IN SERVICE,RENVILLE,27129,USA,44.7289351,-94.56830224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10518596.22,5577571.666,52285,171164,UNKNOWN171164,STEWART,MN,55385,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.7201485,-94.4901575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,69,69,Y,Y
-10518596.63,5577583.504,52286,171165,TAP171165,STEWART,MN,55385,TAP,IN SERVICE,MCLEOD,27085,USA,44.72022406,-94.49016124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10503727.31,5578947.685,52287,171166,TAP171166,BROWNTON,MN,55312,TAP,IN SERVICE,MCLEOD,27085,USA,44.72893096,-94.35658783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10503719.2,5578849.361,52288,171167,TAP171167,BROWNTON,MN,55312,TAP,IN SERVICE,MCLEOD,27085,USA,44.72830345,-94.35651495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
