X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10505307.64,5578230.871,52289,171168,TAP171168,BROWNTON,MN,55312,TAP,IN SERVICE,MCLEOD,27085,USA,44.72435605,-94.37078415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10563500.6,5555214.897,52290,171169,UNKNOWN171169,FRANKLIN,MN,55333,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.57726931,-94.89354045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,-999999,-999999,N,N
-10563557.07,5555185.368,52291,171170,TAP171170,FRANKLIN,MN,55333,TAP,IN SERVICE,RENVILLE,27129,USA,44.57708036,-94.89404767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10595285.7,5590698.524,52292,171171,TAP171171,RENVILLE,MN,56284,TAP,IN SERVICE,RENVILLE,27129,USA,44.80387654,-95.17907082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10595348.03,5590697.363,52293,171172,TAP171172,RENVILLE,MN,56284,TAP,IN SERVICE,RENVILLE,27129,USA,44.80386913,-95.17963074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10586174.04,5589111.953,52294,171173,UNKNOWN171173,DANUBE,MN,56230,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.79376324,-95.09721943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,-999999,-999999,N,N
-10586187.67,5589093.865,52295,171174,TAP171174,DANUBE,MN,56230,TAP,IN SERVICE,RENVILLE,27129,USA,44.79364793,-95.09734185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10581539.45,5588378.624,52296,171175,UNKNOWN171175,OLIVIA,MN,56277,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.78908817,-95.05558613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,2,-999999,-999999,N,N
-10563646.63,5568018.778,52297,171176,TAP171176,BIRD ISLAND,MN,55310,TAP,IN SERVICE,RENVILLE,27129,USA,44.6591403,-94.89485222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10581598.73,5567861.694,52298,171177,UNKNOWN171177,REDWOOD FALLS,MN,56283,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.65813657,-95.05611867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,-999999,-999999,N,N
-10581534,5567833.868,52299,171178,TAP171178,REDWOOD FALLS,MN,56283,TAP,IN SERVICE,RENVILLE,27129,USA,44.65795877,-95.05553723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10581625.91,5583812.325,52300,171179,TAP171179,OLIVIA,MN,56277,TAP,IN SERVICE,RENVILLE,27129,USA,44.7599689,-95.05636288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10615116.87,5588123.615,52301,171180,UNKNOWN171180,SACRED HEART,MN,56285,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.78746237,-95.35721727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,-999999,-999999,N,N
-10615175.86,5588244.524,52302,171181,TAP171181,SACRED HEART,MN,56285,TAP,IN SERVICE,RENVILLE,27129,USA,44.78823322,-95.35774715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10599842.95,5588933.279,52303,171182,TAP171182,RENVILLE,MN,56284,TAP,IN SERVICE,RENVILLE,27129,USA,44.7926242,-95.22000928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10599858.72,5590641.009,52304,171183,TAP171183,RENVILLE,MN,56284,TAP,IN SERVICE,RENVILLE,27129,USA,44.80350995,-95.22015094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10683773.97,5426264.454,52305,171184,TAP171184,LISMORE,MN,56155,TAP,IN SERVICE,NOBLES,27105,USA,43.74629583,-95.97397445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10699670.11,6229326.996,52306,171185,UNKNOWN171185,GREENBUSH,MN,56726,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.73092075,-96.11677194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,69,69,Y,Y
-10660616.25,6232059.711,52307,171186,TAP171186,ROSEAU,MN,56751,TAP,IN SERVICE,ROSEAU,27135,USA,48.74711017,-95.76594514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,N,N
-10352502.64,6084012.608,52308,171187,UNKNOWN171187,COOK,MN,55723,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.86251486,-92.99811346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,69,69,Y,Y
-10321080.2,6084082.978,52309,171188,UNKNOWN171188,COOK,MN,55723,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.86293897,-92.71584097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,4,69,69,Y,Y
-10321363.27,6084096.515,52310,171189,TAP171189,COOK,MN,55723,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.86302055,-92.71838375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10295588.21,6082728.835,52311,171190,TAP171190,COOK,MN,55723,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.85477711,-92.48684247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,N,N
-10222424.01,6092352.954,52312,171191,UNKNOWN171191,ELY,MN,55731,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.91275696,-91.82959726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,0,-999999,-999999,N,N
-10247837.79,6082585.013,52313,171192,TAP171192,ELY,MN,55731,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.85391017,-92.05789312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10268390.39,6076845.174,52314,171193,UNKNOWN171193,SOUDAN,MN,55782,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.81929942,-92.24252033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,0,-999999,-999999,N,N
-10224992.42,6054071.761,52315,171194,UNKNOWN171194,BABBITT,MN,55706,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.6817501,-91.85266969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,115,115,Y,Y
-10227746.79,6052237.132,52316,171195,TAP171195,NOT AVAILABLE,MN,NOT AVAILABLE,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.67065329,-91.87741264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,115,115,N,N
-10268500.17,6029199.102,52317,171196,UNKNOWN171196,AURORA,MN,55705,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.53110608,-92.24350647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,115,115,Y,Y
-10353449.86,6050798.847,52318,171197,UNKNOWN171197,SIDE LAKE,MN,55781,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.66195213,-93.0066225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,0,-999999,-999999,N,N
-10349729,6005853.88,52319,171198,TAP171198,HIBBING,MN,55746,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.38931835,-92.97319747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,115,115,N,N
-10344316.51,6009181.57,52320,171199,UNKNOWN171199,HIBBING,MN,55746,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.40955252,-92.92457621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,0,-999999,-999999,N,N
-10401713.24,5570358.358,52321,171200,TAP171200,PRIOR LAKE,MN,55372,TAP,IN SERVICE,SCOTT,27139,USA,44.67408765,-93.44017983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,N,N
-10401761,5556739.36,52322,171201,TAP171201,WEBSTER,MN,55088,TAP,IN SERVICE,SCOTT,27139,USA,44.58702314,-93.44060888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,N,N
-10417745.77,5583539.681,52323,171202,TAP171202,SHAKOPEE,MN,55379,TAP,IN SERVICE,SCOTT,27139,USA,44.75822979,-93.58420247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10418343.41,5576610.745,52324,171203,TAP171203,JORDAN,MN,55352,TAP,IN SERVICE,SCOTT,27139,USA,44.71401462,-93.58957119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10392668.58,5573758.55,52325,171204,TAP171204,PRIOR LAKE,MN,55372,TAP,IN SERVICE,SCOTT,27139,USA,44.69580427,-93.35893028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,N,N
-10462758.04,5679936.186,52326,171205,UNKNOWN171205,CLEARWATER,MN,55320,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.36985152,-93.98855464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,69,69,Y,Y
-10462815.01,5679930.758,52327,171206,TAP171206,CLEARWATER,MN,55320,TAP,IN SERVICE,WRIGHT,27171,USA,45.36981727,-93.98906641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10465515.94,5670472.239,52328,171207,TAP171207,MAPLE LAKE,MN,55358,TAP,IN SERVICE,WRIGHT,27171,USA,45.31009384,-94.01332923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10465083.23,5660298.354,52329,171208,TAP171208,MAPLE LAKE,MN,55358,TAP,IN SERVICE,WRIGHT,27171,USA,45.2457831,-94.00944211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10433901.8,5665907.886,52330,171209,TAP171209,MONTICELLO,MN,55362,TAP,IN SERVICE,WRIGHT,27171,USA,45.28125085,-93.72933463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10472064.62,5554467.218,52331,171210,TAP171210,ARLINGTON,MN,55307,TAP,IN SERVICE,SIBLEY,27143,USA,44.57248491,-94.07215705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10469835.65,5549872.559,52332,171211,UNKNOWN171211,ARLINGTON,MN,55307,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.54307503,-94.05213384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,2,-999999,-999999,N,N
-10469485.61,5537767.365,52333,171212,UNKNOWN171212,LE SUEUR,MN,56058,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.46551991,-94.04898942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10469083.68,5537608.893,52334,171213,DEADEND171213,LE SUEUR,MN,56058,DEAD END,IN SERVICE,SIBLEY,27143,USA,44.46450393,-94.04537884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,-999999,-999999,N,N
-10486156.13,5552138.818,52335,171214,TAP171214,GAYLORD,MN,55334,TAP,IN SERVICE,SIBLEY,27143,USA,44.55758294,-94.19874325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,-999999,-999999,N,N
-10501086.78,5549557.853,52336,171215,TAP171215,WINTHROP,MN,55396,TAP,IN SERVICE,SIBLEY,27143,USA,44.54106009,-94.33286754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10501092.5,5549769.642,52337,171216,UNKNOWN171216,WINTHROP,MN,55396,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.54241609,-94.33291897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,69,69,Y,Y
-10488788.75,5550955.942,52338,171217,UNKNOWN171217,GAYLORD,MN,55334,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.55001097,-94.2223925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,2,69,-999999,Y,N
-10530103.93,5728077.798,52339,171218,UNKNOWN171218,ALBANY,MN,56307,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.67285311,-94.59353301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,-999999,-999999,N,N
-10528991.57,5731474.893,52340,171219,UNKNOWN171219,ALBANY,MN,56307,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.69417267,-94.58354056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,-999999,-999999,N,N
-10528930.84,5728063.51,52341,171220,TAP171220,ALBANY,MN,56307,TAP,IN SERVICE,STEARNS,27145,USA,45.67276343,-94.58299498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10507065.47,5731181.043,52342,171221,TAP171221,AVON,MN,56310,TAP,IN SERVICE,STEARNS,27145,USA,45.69232884,-94.38657501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10509450.76,5717926.86,52343,171222,UNKNOWN171222,AVON,MN,56310,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.60909923,-94.40800242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10507911.93,5717160.386,52344,171223,TAP171223,ST JOSEPH,MN,56374,TAP,IN SERVICE,STEARNS,27145,USA,45.60428237,-94.39417892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10514419.61,5718198.19,52345,171224,UNKNOWN171224,AVON,MN,56310,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.61080429,-94.45263838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,-999999,-999999,N,N
-10514399.61,5718220.837,52346,171225,TAP171225,AVON,MN,56310,TAP,IN SERVICE,STEARNS,27145,USA,45.6109466,-94.45245874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10377817.77,5453268.886,52347,171226,UNKNOWN171226,BLOOMING PRAIRIE,MN,55917,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.92128475,-93.22552316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,69,69,Y,Y
-10377748.44,5453326.231,52348,171227,TAP171227,BLOOMING PRAIRIE,MN,55917,TAP,IN SERVICE,STEELE,27147,USA,43.9216558,-93.22490038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,N,N
-10692849.04,5709595.609,52349,171228,UNKNOWN171228,MORRIS,MN,56267,SUBSTATION,IN SERVICE,STEVENS,27149,USA,45.55671986,-96.05549727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10677521.8,5715095.422,52350,171229,UNKNOWN171229,MORRIS,MN,56267,SUBSTATION,IN SERVICE,STEVENS,27149,USA,45.59130319,-95.91781032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10641368.13,5652341.168,52351,171230,UNKNOWN171230,BENSON,MN,56215,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.19543366,-95.59303635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10675690.07,5659318.543,52352,171231,UNKNOWN171231,HOLLOWAY,MN,56249,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.23958571,-95.90135554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10572434.95,5764986.85,52353,171232,TAP171232,LONG PRAIRIE,MN,56347,TAP,IN SERVICE,TODD,27153,USA,45.90405234,-94.97379906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,115,115,N,N
-10551767.85,5837196.383,52354,171233,UNKNOWN171233,STAPLES,MN,56479,SUBSTATION,IN SERVICE,TODD,27153,USA,46.35360194,-94.78814338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10553058.65,5844920.533,52355,171234,TAP171234,STAPLES,MN,56479,TAP,IN SERVICE,WADENA,27159,USA,46.40147241,-94.79973878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,115,115,N,N
-10288079.02,5510433.561,52356,171235,TAP171235,ZUMBRO FALLS,MN,55991,TAP,IN SERVICE,WABASHA,27157,USA,44.29001917,-92.41938625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10277342.09,5509018.347,52357,171236,TAP171236,MILLVILLE,MN,55957,TAP,IN SERVICE,WABASHA,27157,USA,44.28091825,-92.32293477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10277591.98,5509486.98,52358,171237,UNKNOWN171237,MILLVILLE,MN,55957,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.28393208,-92.32517962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,69,69,Y,Y
-10276877.83,5493337.291,52359,171238,TAP171238,ELGIN,MN,55932,TAP,IN SERVICE,WABASHA,27157,USA,44.17998266,-92.3187643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10577252.43,5905676.951,52360,171239,UNKNOWN171239,MENAHGA,MN,56464,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.7765478,-95.01707518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10556582.13,5837363.45,52361,171240,UNKNOWN171240,STAPLES,MN,56479,SUBSTATION,IN SERVICE,TODD,27153,USA,46.35463778,-94.83139071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10347910.26,5652382.886,52362,171241,TAP171241,HUGO,MN,55038,TAP,IN SERVICE,WASHINGTON,27163,USA,45.19569774,-92.95685947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10354053.07,5604599.14,52363,171242,UNKNOWN171242,SAINT PAUL,MN,55119,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.89240761,-93.01204128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,-999999,-999999,N,N
-10550740.17,5462089.865,52364,171243,TAP171243,BUTTERFIELD,MN,56120,TAP,IN SERVICE,WATONWAN,27165,USA,43.97833357,-94.77891154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10531691.87,5466616.159,52365,171244,TAP171244,SAINT JAMES,MN,56081,TAP,IN SERVICE,WATONWAN,27165,USA,44.00758568,-94.60779774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,N,N
-10535282.39,5463555.698,52366,171245,TAP171245,SAINT JAMES,MN,56081,TAP,IN SERVICE,WATONWAN,27165,USA,43.9878084,-94.64005197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10535304.07,5462917.12,52367,171246,UNKNOWN171246,SAINT JAMES,MN,56081,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.98368095,-94.64024665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,69,69,Y,Y
-10535284.17,5462947.43,52368,171247,TAP171247,SAINT JAMES,MN,56081,TAP,IN SERVICE,WATONWAN,27165,USA,43.98387687,-94.64006797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10537155.83,5462110.586,52369,171248,UNKNOWN171248,SAINT JAMES,MN,56081,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.97846751,-94.6568813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,69,69,Y,Y
-10537154.41,5462061.806,52370,171249,TAP171249,SAINT JAMES,MN,56081,TAP,IN SERVICE,WATONWAN,27165,USA,43.97815218,-94.65686854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10537494.45,5462209.568,52371,171250,TAP171250,SAINT JAMES,MN,56081,TAP,IN SERVICE,WATONWAN,27165,USA,43.97910736,-94.65992319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10545197.49,5455369.893,52372,171251,TAP171251,BUTTERFIELD,MN,56120,TAP,IN SERVICE,WATONWAN,27165,USA,43.93487777,-94.72912078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10527348.13,5455374.629,52373,171252,UNKNOWN171252,SAINT JAMES,MN,56081,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.93490841,-94.56877722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,-999999,-999999,N,N
-10545256.21,5451029.385,52374,171253,TAP171253,BUTTERFIELD,MN,56120,TAP,IN SERVICE,WATONWAN,27165,USA,43.90679227,-94.72964832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10545208.87,5441998.874,52375,171254,TAP171254,ORMSBY,MN,56162,TAP,IN SERVICE,WATONWAN,27165,USA,43.84831737,-94.72922302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10720899.9,5824886.056,52376,171255,UNKNOWN171255,FOXHOME,MN,56543,SUBSTATION,IN SERVICE,WILKIN,27167,USA,46.27722185,-96.30748241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10242484.9,5463043.978,52377,171256,TAP171256,ST CHARLES,MN,55972,TAP,IN SERVICE,WINONA,27169,USA,43.98450092,-92.0098073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,N,N
-10445086.07,5643265.054,52378,171257,TAP171257,BUFFALO,MN,55313,TAP,IN SERVICE,WRIGHT,27171,USA,45.13794972,-93.82980458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10456538.47,5661450.929,52379,171258,TAP171258,BUFFALO,MN,55313,TAP,IN SERVICE,WRIGHT,27171,USA,45.25307236,-93.93268326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10485793.2,5631837.918,52380,171259,TAP171259,COKATO,MN,55321,TAP,IN SERVICE,WRIGHT,27171,USA,45.065493,-94.195483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,-999999,-999999,N,N
-10460910.55,5629550.098,52381,171260,TAP171260,WAVERLY,MN,55390,TAP,IN SERVICE,WRIGHT,27171,USA,45.05097544,-93.97195831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10472788.62,5629525.788,52382,171261,TAP171261,HOWARD LAKE,MN,55349,TAP,IN SERVICE,WRIGHT,27171,USA,45.05082115,-94.07866086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-10724246.91,5565986.947,52383,171262,UNKNOWN171262,CANBY,MN,56220,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.64615601,-96.33754914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,-999999,-999999,N,N
-10751487.33,5550048.671,52384,171263,UNKNOWN171263,WHITE,SD,57276,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.54420257,-96.58225397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,-999999,-999999,N,N
-10723060.52,5556728.853,52385,171264,TAP171264,HENDRICKS,MN,56136,TAP,IN SERVICE,LINCOLN,27081,USA,44.58695591,-96.32689156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2020 0:00,IMAGERY,3/16/2020 0:00,2,-999999,-999999,N,N
-10626886.85,5565607.826,52386,171265,UNKNOWN171265,ECHO,MN,56237,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.64373294,-95.46294883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2020 0:00,IMAGERY,3/16/2020 0:00,0,-999999,-999999,N,N
-10638341.12,5593687.464,52387,171266,UNKNOWN171266,GRANITE FALLS,MN,56241,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.82292416,-95.56584428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2020 0:00,IMAGERY,3/16/2020 0:00,0,-999999,-999999,N,N
-9991648.213,5765817.461,52388,171267,UNKNOWN171267,WOODRUFF,WI,54568,SUBSTATION,IN SERVICE,VILAS,55125,USA,45.90924428,-89.75650303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,1,115,115,Y,Y
-9517968.854,5833052.683,52389,171268,NEWBERRY CORRECTIONAL FACILITY,NEWBERRY,MI,49868,SUBSTATION,IN SERVICE,LUCE,26095,USA,46.32790403,-85.50136895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/17/2020 0:00,IMAGERY,3/17/2020 0:00,1,69,69,N,N
-9517699.466,5832332.588,52390,171269,TAP171269,NEWBERRY,MI,49868,TAP,IN SERVICE,LUCE,26095,USA,46.323437,-85.498949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,3,69,69,N,N
-9464240.952,5835876.056,52391,171270,TAP171270,ECKERMAN,MI,49728,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.345415,-85.018723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,3,69,69,N,N
-9440084.066,5840694.865,52392,171271,TAP171271,KINROSS,MI,49752,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.375289,-84.801718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,3,69,69,N,N
-9419060.601,5841301.879,52393,171272,TAP171272,BRIMLEY,MI,49715,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.379051,-84.612861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,3,69,69,N,N
-9488568.269,5805540.679,52394,171273,REXTON,NAUBINWAY,MI,49762,TAP,IN SERVICE,MACKINAC,26097,USA,46.156977,-85.237259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/17/2020 0:00,IMAGERY,3/17/2020 0:00,3,69,69,N,N
-9464469.936,5811930.296,52395,171274,TAP171274,RUDYARD,MI,49780,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.196722,-85.02078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,3,69,69,N,N
-9497854.86,5798625.022,52396,171275,TAP171275,NAUBINWAY,MI,49762,TAP,IN SERVICE,MACKINAC,26097,USA,46.11392754,-85.32068187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,3,138,138,N,N
-9357656.678,4989771.846,52397,171276,UNKNOWN171276,LIMA,OH,45807,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.84680648,-84.06126018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,0,-999999,-999999,N,N
-8991150.04,5123473.054,52398,171277,UNKNOWN171277,JEFFERSON,OH,44047,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.74912301,-80.76887502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,0,-999999,-999999,N,N
-9154016.765,4770470.068,52399,171278,UNKNOWN171278,NEW MARSHFIELD,OH,45766,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.33985225,-82.23193171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2020 0:00,IMAGERY,3/17/2020 0:00,2,138,138,N,N
-9033484.33,4854141.926,52400,171279,UNKNOWN171279,BARNESVILLE,OH,43713,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.91874766,-81.14917043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9429553.886,5757720.261,52401,171280,ST IGNACE,SAINT IGNACE,MI,49781,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,45.85861006,-84.70712378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,69,69,N,N
-9381485.435,5778124.383,52402,171281,UNKNOWN171281,CEDARVILLE,MI,49719,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,45.98611478,-84.27531754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,69,69,N,N
-9383422.412,5788192.398,52403,171282,LIMESTON,CEDARVILLE,MI,49719,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.04892152,-84.2927177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,69,69,N,N
-9383062.327,5787287.104,52404,171283,TAP171283,CEDARVILLE,MI,49719,TAP,IN SERVICE,MACKINAC,26097,USA,46.043277,-84.289483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,69,69,N,N
-9447688.918,5687268.331,52405,171284,UNKNOWN171284,LITTLE TRAVERSE TWP,MI,49770,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.41610513,-84.87003355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,N,N
-9398945.061,5577027.845,52406,171285,UNKNOWN171285,GRAYLING,MI,49738,SUBSTATION,IN SERVICE,CRAWFORD,26039,USA,44.71667719,-84.43216003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,69,69,Y,Y
-9401451.425,5612965.85,52407,171286,TAP171286,JOHANNESBURG,MI,49751,TAP,IN SERVICE,OTSEGO,26137,USA,44.94562841,-84.45467508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-9416143.181,5619421.133,52408,171287,TAP171287,GAYLORD,MI,49735,TAP,IN SERVICE,OTSEGO,26137,USA,44.9866569,-84.58665337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-9423178.887,5619526.891,52409,171288,TAP171288,GAYLORD,MI,49735,TAP,IN SERVICE,OTSEGO,26137,USA,44.98732884,-84.6498562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,3,69,69,Y,Y
-9644849.536,5842248.103,52410,171289,TAP171289,MUNISING,MI,49862,TAP,IN SERVICE,ALGER,26003,USA,46.38491475,-86.64115751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,N,N
-9655491.866,5836830.13,52411,171290,TAP171290,MUNISING,MI,49862,TAP,IN SERVICE,ALGER,26003,USA,46.35133104,-86.73675919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/12/2020 0:00,IMAGERY,3/23/2020 0:00,3,69,69,N,N
-9680986.903,5835959.267,52412,171291,TAP171291,RUMELY,MI,49826,TAP,IN SERVICE,ALGER,26003,USA,46.345931,-86.965785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,N,N
-9728696.299,5833236.757,52413,171292,SAWYER LUMBER,GWINN,MI,49841,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.32904585,-87.3943658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",3/12/2020 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9727974.303,5832865.356,52414,171293,TAP171293,GWINN,MI,49841,TAP,IN SERVICE,MARQUETTE,26103,USA,46.326742,-87.38788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-9802062.434,5778355.765,52415,171294,TAP171294,IRON MOUNTAIN,MI,49801,TAP,IN SERVICE,DICKINSON,26043,USA,45.987559,-88.053425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-9869667.114,5800699.701,52416,171295,UNKNOWN171295,IRON RIVER,MI,49935,SUBSTATION,IN SERVICE,IRON,26071,USA,46.1268458,-88.66072817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,1,-999999,-999999,N,N
-9795657.11,5749137.485,52417,171296,TAP171296,QUINNESEC,MI,49876,TAP,IN SERVICE,DICKINSON,26043,USA,45.804889,-87.995885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-9795845.797,5745799.663,52418,171297,TAP171297,NIAGARA,WI,54151,TAP,IN SERVICE,MARINETTE,55075,USA,45.783983,-87.99758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2020 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-9825299.4,5768244.388,52419,171298,TAP171298,FLORENCE,WI,54121,TAP,IN SERVICE,FLORENCE,55037,USA,45.92441159,-88.26216622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9825286.351,5768262.537,52420,171299,TAP171299,FLORENCE,WI,54121,TAP,IN SERVICE,FLORENCE,55037,USA,45.924525,-88.262049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-9825357.965,5768328.83,52421,171300,TAP171300,FLORENCE,WI,54121,TAP,IN SERVICE,FLORENCE,55037,USA,45.92493924,-88.26269232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-9800856.784,5747297.27,52422,171301,TAP171301,KINGSFORD,MI,49802,TAP,IN SERVICE,DICKINSON,26043,USA,45.79336403,-88.04259446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,3,69,69,Y,Y
-9802703.455,5746388.479,52423,171302,UNKNOWN171302,KINGSFORD,MI,49802,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.78767154,-88.0591834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2020 0:00,IMAGERY,3/13/2020 0:00,1,69,69,Y,Y
-9019358.397,4850647.706,52424,171303,UNKNOWN171303,BEALLSVILLE,OH,43716,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.89466938,-81.02227501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,-999999,-999999,N,N
-9019327.431,4851808.626,52425,171304,UNKNOWN171304,BEALLSVILLE,OH,43716,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.90267009,-81.02199684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,4,-999999,-999999,N,N
-9019351.986,4851710.408,52426,171305,UNKNOWN171305,BEALLSVILLE,OH,43716,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.90199324,-81.02221741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,-999999,-999999,N,N
-9018697.197,4854520.544,52427,171306,UNKNOWN171306,BELMONT,OH,43718,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.92135616,-81.01633535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,-999999,-999999,N,N
-9019837.653,4852237.748,52428,171307,TAP171307,BEALLSVILLE,OH,43716,TAP,IN SERVICE,BELMONT,39013,USA,39.90562723,-81.02658024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,-999999,-999999,N,N
-9011219.594,4851010.576,52429,171308,UNKNOWN171308,ALLEDONIA,OH,43902,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.89717028,-80.9491629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9014597.975,4853488.062,52430,171309,UNKNOWN171309,ALLEDONIA,OH,43902,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.9142426,-80.97951141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9014995.154,4853326.781,52431,171310,UNKNOWN171310,ALLEDONIA,OH,43902,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.91313134,-80.98307933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9012557.896,4858175.77,52432,171311,UNKNOWN171311,JACOBSBURG,OH,43933,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.9465339,-80.96118507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9012671.868,4861113.242,52433,171312,UNKNOWN171312,JACOBSBURG,OH,43933,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.96676092,-80.9622089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9017830.497,4867652.088,52434,171313,UNKNOWN171313,BELMONT,OH,43718,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.01176502,-81.00854965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,138,138,Y,Y
-9015302.096,4870700.554,52435,171314,UNKNOWN171314,BELMONT,OH,43718,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.03273618,-80.98583663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,138,138,Y,Y
-9017704.968,4868931.298,52436,171315,TAP171315,BELMONT,OH,43718,TAP,IN SERVICE,BELMONT,39013,USA,40.02056581,-81.00742201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,138,138,Y,Y
-9017679.477,4864799.077,52437,171316,UNKNOWN171316,BELMONT,OH,43718,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.9921326,-81.00719301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9017750.647,4868522.646,52438,171317,TAP171317,BELMONT,OH,43718,TAP,IN SERVICE,BELMONT,39013,USA,40.01775447,-81.00783234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,138,138,Y,Y
-9015988.513,4868433.903,52439,171318,UNKNOWN171318,BELMONT,OH,43718,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.01714394,-80.99200283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,138,138,Y,Y
-9016005.213,4868517.781,52440,171319,TAP171319,BELMONT,OH,43718,TAP,IN SERVICE,BELMONT,39013,USA,40.017721,-80.99215284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,138,138,Y,Y
-9006841.237,4877313.631,52441,171320,UNKNOWN171320,SAINT CLAIRSVILLE,OH,43950,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.07820704,-80.90983145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,-999999,-999999,N,N
-9004990.264,4870921.556,52442,171321,TAP171321,SAINT CLAIRSVILLE,OH,43950,TAP,IN SERVICE,BELMONT,39013,USA,40.03425627,-80.89320387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,-999999,-999999,N,N
-9006800.226,4877338.505,52443,171322,TAP171322,SAINT CLAIRSVILLE,OH,43950,TAP,IN SERVICE,BELMONT,39013,USA,40.07837802,-80.90946304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,-999999,-999999,N,N
-9006831.016,4878424.22,52444,171323,UNKNOWN171323,SAINT CLAIRSVILLE,OH,43950,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.08584037,-80.90973963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,-999999,-999999,N,N
-9006765.532,4878404.545,52445,171324,TAP171324,SAINT CLAIRSVILLE,OH,43950,TAP,IN SERVICE,BELMONT,39013,USA,40.08570515,-80.90915138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,-999999,-999999,N,N
-9013543.079,4877725.965,52446,171325,UNKNOWN171325,SAINT CLAIRSVILLE,OH,43950,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.08104121,-80.97003512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,-999999,-999999,N,N
-9317869.082,4723620.585,52447,171326,TAP171326,WINCHESTER,OH,45697,TAP,IN SERVICE,BROWN,39015,USA,39.01360518,-83.70384211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,138,138,Y,Y
-9436801.045,4797551.867,52448,171327,UNKNOWN171327,OXFORD,OH,45056,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.5277515,-84.77222612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,N,N
-9407477.011,4793066.075,52449,171328,TAP171328,HAMILTON,OH,45011,TAP,IN SERVICE,BUTLER,39017,USA,39.49666315,-84.50880384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,-999999,-999999,N,N
-9410257.79,4793392.919,52450,171329,TAP171329,HAMILTON,OH,45011,TAP,IN SERVICE,BUTLER,39017,USA,39.49892878,-84.533784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,-999999,-999999,N,N
-9423299.357,4777920.421,52451,171330,UNKNOWN171330,MILLVILLE,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.3915949,-84.65093839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,1,-999999,-999999,N,N
-9411484.531,4774119.886,52452,171331,TAP171331,HAMILTON,OH,45015,TAP,IN SERVICE,BUTLER,39017,USA,39.365205,-84.544804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,3,138,138,Y,Y
-9385918.352,4805069.048,52453,171332,TAP171332,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.57981741,-84.31513911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,Y,Y
-9385938.9,4805042.804,52454,171333,TAP171333,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.5796357,-84.31532369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,Y,Y
-9386855.863,4803752.502,52455,171334,TAP171334,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.57070149,-84.32356091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,Y,Y
-9350429.137,4885638.291,52456,171335,UNKNOWN171335,ST PARIS,OH,43072,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.13540344,-83.99633407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,1,-999999,-999999,N,N
-9331741.687,4870123.1,52457,171336,UNKNOWN171336,URBANA,OH,43078,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.02876423,-83.82846185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,1,-999999,-999999,N,N
-9327749.682,4869194.388,52458,171337,UNKNOWN171337,URBANA,OH,45502,SUBSTATION,IN SERVICE,CLARK,39023,USA,40.0223757,-83.79260106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,2,-999999,-999999,N,N
-9328179.87,4869354.625,52459,171338,TAP171338,URBANA,OH,45502,TAP,IN SERVICE,CLARK,39023,USA,40.023478,-83.7964655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9328420.364,4869432.365,52460,171339,TAP171339,URBANA,OH,43078,TAP,IN SERVICE,CLARK,39023,USA,40.02401278,-83.7986259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9329768.329,4862024.454,52461,171340,UNKNOWN171340,SPRINGFIELD,OH,45502,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.97303419,-83.81073488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,2,-999999,-999999,N,N
-9341663.699,4848159.568,52462,171341,TAP171341,SPRINGFIELD,OH,45502,TAP,IN SERVICE,CLARK,39023,USA,39.87751875,-83.9175928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9333771.964,4857878.255,52463,171342,TAP171342,SPRINGFIELD,OH,45504,TAP,IN SERVICE,CLARK,39023,USA,39.94448491,-83.84670013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9311451.655,4839478.763,52464,171343,UNKNOWN171343,SOUTH CHARLESTON,OH,45368,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.81764872,-83.64619339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,1,-999999,-999999,N,N
-9334866.707,4856514.494,52465,171344,TAP171344,SPRINGFIELD,OH,45504,TAP,IN SERVICE,CLARK,39023,USA,39.93509193,-83.85653439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9326024.932,4856083.169,52466,171345,TAP171345,SPRINGFIELD,OH,45503,TAP,IN SERVICE,CLARK,39023,USA,39.93212089,-83.77710736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9330458.206,4855994.598,52467,171346,TAP171346,SPRINGFIELD,OH,45504,TAP,IN SERVICE,CLARK,39023,USA,39.93151078,-83.81693214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9375889.191,4703119.089,52468,171347,UNKNOWN171347,MOSCOW,OH,45153,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.87036251,-84.22504563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9376132.909,4702457.798,52469,171348,UNKNOWN171348,MOSCOW,OH,45153,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.86573729,-84.22723498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,-999999,-999999,N,N
-9376065.509,4702613.487,52470,171349,UNKNOWN171349,MOSCOW,OH,45153,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.86682624,-84.22662952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9376004.209,4702549.466,52471,171350,UNKNOWN171350,MOSCOW,OH,45153,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.86637845,-84.22607885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9366335.98,4721251.849,52472,171351,UNKNOWN171351,BETHEL,OH,45106,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.99706975,-84.13922767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9371147.124,4732793.761,52473,171352,UNKNOWN171352,BATAVIA,OH,45103,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.07760384,-84.18244692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9378643.6,4735354.186,52474,171353,UNKNOWN171353,BATAVIA,OH,45103,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.09545685,-84.2497889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9420422.261,4863356.841,52475,171354,TAP171354,ARCANUM,OH,45304,TAP,IN SERVICE,DARKE,39037,USA,39.982206,-84.625093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,Y,Y
-9008334.424,4973373.659,52476,171355,UNKNOWN171355,KENSINGTON,OH,44427,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.73528049,-80.92324498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-9128476.607,4918998.1,52477,171356,UNKNOWN171356,WARSAW,OH,43844,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.36412652,-82.00250057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9220416.136,4973184.465,52478,171357,UNKNOWN171357,GALION,OH,44833,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.73399266,-82.82840741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9195597.028,4843771.895,52479,171358,UNKNOWN171358,BALTIMORE,OH,43105,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.84726424,-82.60545357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9183984.085,4828937.668,52480,171359,UNKNOWN171359,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.7448784,-82.50113272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,N,N
-9233454.199,4852530.926,52481,171360,UNKNOWN171360,COLUMBUS,OH,43207,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.90764749,-82.94553032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,2,138,138,Y,Y
