X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9228591.243,4848037.936,52482,171361,UNKNOWN171361,GROVEPORT,OH,43125,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.87668023,-82.90184564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,1,138,138,Y,Y
-9228272.096,4848213.484,52483,171362,TAP171362,GROVEPORT,OH,43125,TAP,IN SERVICE,FRANKLIN,39049,USA,39.87789044,-82.8989787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,138,138,Y,Y
-9267146.869,4859939.341,52484,171363,UNKNOWN171363,GALLOWAY,OH,43119,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.95867832,-83.24819672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,2,-999999,-999999,N,N
-9267713.183,4859277.572,52485,171364,UNKNOWN171364,WEST JEFFERSON,OH,43162,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.95412145,-83.25328401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,N,N
-9267014.673,4859621.898,52486,171365,DEADEND171365,WEST JEFFERSON,OH,43162,DEAD END,IN SERVICE,MADISON,39097,USA,39.95649248,-83.24700919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,1,-999999,-999999,N,N
-9340809.485,5101465.786,52487,171366,UNKNOWN171366,SWANTON,OH,43558,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.60146004,-83.90991926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,5,345,-999999,N,N
-9338196.575,5099673.396,52488,171367,TAP171367,SWANTON,OH,43558,TAP,IN SERVICE,FULTON,39051,USA,41.58941865,-83.88644709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,N,N
-9149464.292,4708607.563,52489,171368,UNKNOWN171368,GALLIPOLIS,OH,45631,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.9087385,-82.19103615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,1,138,138,Y,Y
-9149653.627,4708928.084,52490,171369,TAP171369,GALLIPOLIS,OH,45631,TAP,IN SERVICE,GALLIA,39053,USA,38.91097897,-82.19273697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,138,138,Y,Y
-9067276.159,4856248.843,52491,171370,UNKNOWN171370,SENECAVILLE,OH,43780,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.9332621,-81.45272759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,2,69,-999999,N,N
-9327913.129,5089497.713,52492,171371,TAP171371,WHITEHOUSE,OH,43571,TAP,IN SERVICE,LUCAS,39095,USA,41.52101524,-83.79406933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,N,N
-9316021.409,5095201.422,52493,171372,TAP171372,MAUMEE,OH,43537,TAP,IN SERVICE,LUCAS,39095,USA,41.55936588,-83.68724419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,N,N
-9315535.3,4755364.142,52494,171373,UNKNOWN171373,HILLSBORO,OH,45133,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.23482408,-83.6828774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,0,-999999,-999999,N,N
-9204781.273,4738039.428,52495,171374,UNKNOWN171374,JACKSON,OH,45640,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.11417532,-82.68795705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,1,-999999,-999999,N,N
-9204833.214,4737913.784,52496,171375,TAP171375,JACKSON,OH,45640,TAP,IN SERVICE,JACKSON,39079,USA,39.11329958,-82.68842364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,N,N
-9194492.662,4726406.808,52497,171376,UNKNOWN171376,JACKSON,OH,45640,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.03305,-82.59553288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,1,-999999,-999999,N,N
-9194387.476,4726927.582,52498,171377,TAP171377,JACKSON,OH,45640,TAP,IN SERVICE,JACKSON,39079,USA,39.03668385,-82.59458798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,N,N
-9197801.782,4700240.749,52499,171378,UNKNOWN171378,OAK HILL,OH,45656,SUBSTATION,IN SERVICE,JACKSON,39079,USA,38.85022857,-82.62525921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,4,138,-999999,Y,Y
-9178499.857,4650990.612,52500,171379,TAP171379,CHESAPEAKE,OH,45619,TAP,IN SERVICE,LAWRENCE,39087,USA,38.50484212,-82.45186707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,138,138,Y,Y
-9175723.107,4640934.59,52501,171380,TAP171380,HUNTINGTON,OH,25703,TAP,IN SERVICE,LAWRENCE,39087,USA,38.43411545,-82.4269231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/23/2020 0:00,3,138,138,N,N
-9198322.778,4650837.589,52502,171381,UNKNOWN171381,IRONTON,OH,45638,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.50376639,-82.62993939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,-999999,-999999,N,N
-9198275.824,4650891.824,52503,171382,TAP171382,IRONTON,OH,45638,TAP,IN SERVICE,LAWRENCE,39087,USA,38.50414766,-82.62951761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,-999999,-999999,N,N
-9160618.531,4866422.493,52504,171383,UNKNOWN171383,HEATH,OH,43056,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.00330451,-82.29123638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,-999999,-999999,N,N
-9189033.852,4873076.802,52505,171384,UNKNOWN171384,GRANVILLE,OH,43023,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.04907852,-82.54649555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,-999999,-999999,N,N
-9181088.357,4878736.183,52506,171385,UNKNOWN171385,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.08798441,-82.47511996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,-999999,-999999,N,N
-9181141.558,4878717.502,52507,171386,TAP171386,NEWARK,OH,43055,TAP,IN SERVICE,LICKING,39089,USA,40.08785602,-82.47559787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,-999999,-999999,N,N
-9180211.401,4892953.528,52508,171387,UNKNOWN171387,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.18562466,-82.46724213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,-999999,-999999,N,N
-9179813.373,4899435.757,52509,171388,UNKNOWN171388,UTICA,OH,43080,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.23009599,-82.46366658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,2,-999999,-999999,N,N
-9180228.035,4892987.057,52510,171389,TAP171389,NEWARK,OH,43055,TAP,IN SERVICE,LICKING,39089,USA,40.18585476,-82.46739156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,-999999,-999999,N,N
-9180709.333,4913228.595,52511,171390,UNKNOWN171390,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.32462465,-82.47171513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,0,-999999,-999999,N,N
-9180396.569,4918956.295,52512,171391,UNKNOWN171391,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.36384037,-82.46890552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,2,-999999,-999999,N,N
-9181876.189,4922588.049,52513,171392,UNKNOWN171392,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.38869401,-82.48219717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,2,-999999,-999999,N,N
-9180525.839,4869019.746,52514,171393,UNKNOWN171393,HEATH,OH,43056,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.02117429,-82.47006677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,-999999,-999999,N,N
-9180491.203,4869028.35,52515,171394,TAP171394,HEATH,OH,43056,TAP,IN SERVICE,LICKING,39089,USA,40.02123347,-82.46975563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,-999999,-999999,N,N
-9174181.223,4872954.866,52516,171395,UNKNOWN171395,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.04824002,-82.41307212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,-999999,-999999,N,N
-9190822.026,4870846.259,52517,171396,TAP171396,GRANVILLE,OH,43023,TAP,IN SERVICE,LICKING,39089,USA,40.03373837,-82.56255899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,-999999,-999999,N,N
-9191144.273,4871696.107,52518,171397,UNKNOWN171397,GRANVILLE,OH,43023,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.03958345,-82.56545379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,-999999,-999999,N,N
-9339537.13,4931541.337,52519,171398,UNKNOWN171398,RUSSELLS POINT,OH,43348,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.44992601,-83.8984895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,0,-999999,-999999,N,N
-9319203.305,4919586.107,52520,171399,TAP171399,BELLEFONTAINE,OH,43311,TAP,IN SERVICE,LOGAN,39091,USA,40.3681511,-83.71582765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,-999999,-999999,N,N
-9135909.492,5067767.915,52521,171400,UNKNOWN171400,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.37469997,-82.06927131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9135880.746,5067768.202,52522,171401,TAP171401,ELYRIA,OH,44035,TAP,IN SERVICE,LORAIN,39093,USA,41.37470189,-82.06901308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-9276666.402,4860348.321,52523,171402,TAP171402,WEST JEFFERSON,OH,43162,TAP,IN SERVICE,MADISON,39097,USA,39.96149435,-83.33371215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-9273601.452,4857925.31,52524,171403,UNKNOWN171403,WEST JEFFERSON,OH,43162,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.94480899,-83.30617923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9267892.337,4859301.79,52525,171404,UNKNOWN171404,WEST JEFFERSON,OH,43162,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.95428822,-83.25489338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,0,-999999,-999999,N,N
-9286100.604,4850490.328,52526,171405,TAP171405,LONDON,OH,43162,TAP,IN SERVICE,MADISON,39097,USA,39.89358471,-83.41846102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-8994833.003,5004114.258,52527,171406,TAP171406,SALEM,OH,44460,TAP,IN SERVICE,MAHONING,39099,USA,40.94419729,-80.80195965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-9001043.799,5015289.523,52528,171407,TAP171407,CANFIELD,OH,44406,TAP,IN SERVICE,MAHONING,39099,USA,41.01998249,-80.85775217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-9277479.803,4953572.879,52529,171408,UNKNOWN171408,NEW BLOOMINGTON,OH,43341,SUBSTATION,IN SERVICE,MARION,39101,USA,40.60036349,-83.34101905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9275613.375,4962077.264,52530,171409,UNKNOWN171409,MORRAL,OH,43337,SUBSTATION,IN SERVICE,MARION,39101,USA,40.65834344,-83.32425264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,2,-999999,-999999,N,N
-9399810.682,4950986.377,52531,171410,UNKNOWN171410,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.58271963,-84.43993604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,0,-999999,-999999,N,N
-9034143.234,4806287.563,52532,171411,UNKNOWN171411,GRAYSVILLE,OH,45734,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.58825347,-81.15508946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,0,-999999,-999999,N,N
-9049372.635,4836005.111,52533,171412,UNKNOWN171412,LEWISVILLE,OH,43754,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.7936769,-81.2918975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9385162.646,4808856.992,52534,171413,TAP171413,MIAMISBURG,OH,45342,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.60603886,-84.30835049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,69,69,Y,Y
-9385156.004,4808402.544,52535,171414,DEADEND171414,MIAMISBURG,OH,45342,DEAD END,IN SERVICE,MONTGOMERY,39113,USA,39.60289354,-84.30829083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,69,69,Y,Y
-9366492.309,4819704.481,52536,171415,TAP171415,KETTERING,OH,45429,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.681074,-84.140632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,138,138,Y,Y
-9114636.423,4818611.722,52537,171416,UNKNOWN171416,MCCONNELSVILLE,OH,43756,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.67351877,-81.87817208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9115032.943,4818757.171,52538,171417,UNKNOWN171417,MCCONNELSVILLE,OH,43756,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.67452443,-81.88173408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9092843.811,4829831.244,52539,171418,UNKNOWN171418,MCCONNELSVILLE,OH,43756,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.75105017,-81.68240572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9102620.922,4789157.764,52540,171419,UNKNOWN171419,STOCKPORT,OH,43787,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.46956564,-81.770235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9114284.692,4814609.235,52541,171420,UNKNOWN171420,MALTA,OH,43758,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.64583888,-81.87501243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-9112499.798,4800944.632,52542,171421,UNKNOWN171421,STOCKPORT,OH,43787,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.55125549,-81.85897845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,1,-999999,-999999,N,N
-9112528.49,4800939.7,52543,171422,TAP171422,STOCKPORT,OH,43787,TAP,IN SERVICE,MORGAN,39115,USA,39.55122133,-81.85923619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-9114314.791,4814552.108,52544,171423,TAP171423,MALTA,OH,43758,TAP,IN SERVICE,MORGAN,39115,USA,39.64544374,-81.87528281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,N,N
-9105538.107,4812507.178,52545,171424,UNKNOWN171424,MCCONNELSVILLE,OH,43756,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.63129731,-81.79644051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,2,-999999,-999999,N,N
-9106144.852,4799023.011,52546,171425,TAP171425,STOCKPORT,OH,43787,TAP,IN SERVICE,MORGAN,39115,USA,39.53794409,-81.801891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9092462.258,4805854.954,52547,171426,UNKNOWN171426,WATERFORD,OH,45786,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.58525853,-81.67897816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9220750.515,4918562.942,52548,171427,UNKNOWN171427,MARENGO,OH,43334,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.36114794,-82.83141118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,0,-999999,-999999,N,N
-9231292.181,4918663.896,52549,171428,UNKNOWN171428,ASHLEY,OH,43003,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.36183896,-82.92610858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,0,-999999,-999999,N,N
-9228586.273,4937651.686,52550,171429,TAP171429,CARDINGTON,OH,43315,TAP,IN SERVICE,MORROW,39117,USA,40.491683,-82.901801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9215866.195,4969969.989,52551,171430,TAP171430,GALION,OH,44833,TAP,IN SERVICE,CRAWFORD,39033,USA,40.71210826,-82.78753459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9129757.573,4853069.108,52552,171431,UNKNOWN171431,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.91135589,-82.01400769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9128208.833,4860458.66,52553,171432,UNKNOWN171432,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.96225408,-82.00009511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,2,138,-999999,Y,N
-9069466.448,4838254.503,52554,171433,UNKNOWN171433,SARAHSVILLE,OH,43779,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.809201,-81.47240329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,0,-999999,-999999,N,N
-9054379.39,4837422.254,52555,171434,UNKNOWN171434,SUMMERFIELD,OH,43788,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.80345767,-81.33687394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9054474.671,4837530.18,52556,171435,UNKNOWN171435,SUMMERFIELD,OH,43788,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.80420249,-81.33772987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9054354.7,4837437.556,52557,171436,TAP171436,SUMMERFIELD,OH,43788,TAP,IN SERVICE,NOBLE,39121,USA,39.80356327,-81.33665215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9273757.387,5112486.505,52558,171437,UNKNOWN171437,CURTICE,OH,43412,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.67544851,-83.30758002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9276440.395,5106999.365,52559,171438,DEADEND171438,CURTICE,OH,43412,DEAD END,IN SERVICE,LUCAS,39095,USA,41.63862077,-83.33168189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,UNVERIFIED,4/14/2020 0:00,2,-999999,-999999,N,N
-9381102.518,5026106.256,52560,171439,UNKNOWN171439,CONTINENTAL,OH,45831,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.09325334,-84.27187774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9397517.432,5030293.004,52561,171440,UNKNOWN171440,OAKWOOD,OH,45873,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.1215918,-84.41933542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,2,-999999,-999999,N,N
-9373832.662,5013261.146,52562,171441,UNKNOWN171441,OTTAWA,OH,45875,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.00623349,-84.20657151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9373900.231,5013264.021,52563,171442,UNKNOWN171442,OTTAWA,OH,45875,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.00625298,-84.20717849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9372109.284,5009641.873,52564,171443,UNKNOWN171443,COLUMBUS GROVE,OH,45830,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,40.98169377,-84.19109015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9352199.427,5012320.2,52565,171444,TAP171444,OTTAWA,OH,45875,TAP,IN SERVICE,PUTNAM,39137,USA,40.99985448,-84.01223686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,138,138,Y,Y
-9354630.99,5012366.275,52566,171445,UNKNOWN171445,OTTAWA,OH,45875,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.00016685,-84.03407996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,138,138,Y,Y
-9159958.06,4848262.137,52567,171446,UNKNOWN171446,GLENFORD,OH,43739,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.87822583,-82.28530327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9165849.319,4841962.603,52568,171447,TAP171447,SOMERSET,OH,43783,TAP,IN SERVICE,PERRY,39127,USA,39.83478467,-82.33822535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9228082.612,4804463.649,52569,171448,TAP171448,CIRCLEVILLE,OH,43113,TAP,IN SERVICE,PICKAWAY,39129,USA,39.5756257,-82.89727653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9228124.294,4808209.713,52570,171449,TAP171449,CIRCLEVILLE,OH,43113,TAP,IN SERVICE,PICKAWAY,39129,USA,39.60155887,-82.89765097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-9260445.121,4722413.635,52571,171450,UNKNOWN171450,PIKETON,OH,45661,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.00518031,-83.1879939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9249496.348,4753911.564,52572,171451,UNKNOWN171451,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.22471632,-83.0896394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9420086.904,4827116.577,52573,171452,UNKNOWN171452,EATON,OH,45320,SUBSTATION,IN SERVICE,PREBLE,39135,USA,39.73229872,-84.62208044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,2,69,69,Y,Y
-9386479.252,5002372.449,52574,171453,UNKNOWN171453,FORT JENNINGS,OH,45844,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,40.93237735,-84.32017776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,N,N
-9361147.584,5026136.846,52575,171454,UNKNOWN171454,OTTAWA,OH,45875,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.09346044,-84.09261951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,N,N
-9347925.035,5029577.007,52576,171455,UNKNOWN171455,LEIPSIC,OH,45856,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.11674637,-83.97383934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,1,-999999,-999999,N,N
-9205729.024,5017076.32,52577,171456,UNKNOWN171456,WILLARD,OH,44890,SUBSTATION,IN SERVICE,HURON,39077,USA,41.0320916,-82.69647084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,N,N
-9246172.464,4771858.378,52578,171457,TAP171457,CHILLICOTHE,OH,45601,TAP,IN SERVICE,ROSS,39141,USA,39.34949696,-83.05978044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,3,69,69,Y,Y
-9237917.881,4693524.556,52579,171458,UNKNOWN171458,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.80322673,-82.98562826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,1,-999999,-999999,N,N
-9237969.304,4693058.889,52580,171459,TAP171459,PORTSMOUTH,OH,45662,TAP,IN SERVICE,SCIOTO,39145,USA,38.79996671,-82.9860902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,3,-999999,-999999,N,N
-9238256.681,4683035.068,52581,171460,UNKNOWN171460,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.72975624,-82.98867175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,N,N
-9223561.642,4679075.619,52582,171461,UNKNOWN171461,WHEELERSBURG,OH,45694,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.70200379,-82.85666397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,1,69,69,N,N
-9223904.892,4675961.275,52583,171462,TAP171462,FRANKLIN FURNACE,OH,45629,TAP,IN SERVICE,SCIOTO,39145,USA,38.68016726,-82.85974744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,3,69,69,N,N
-9226556.66,4686982.565,52584,171463,UNKNOWN171463,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.75741419,-82.88356867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,2,69,-999999,N,N
-9223535.653,4679073.355,52585,171464,TAP171464,WHEELERSBURG,OH,45694,TAP,IN SERVICE,SCIOTO,39145,USA,38.70198792,-82.85643051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,3,69,69,N,N
-9289479.116,5039015.724,52586,171465,TAP171465,FOSTORIA,OH,44830,TAP,IN SERVICE,WOOD,39173,USA,41.18059321,-83.44881071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,3,138,138,Y,Y
-9273013.581,4989785.333,52587,171466,UNKNOWN171466,UPPER SANDUSKY,OH,43351,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.84689813,-83.30089829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,2,-999999,-999999,N,N
-9275048.598,5002818.711,52588,171467,TAP171467,UPPER SANDUSKY,OH,43351,TAP,IN SERVICE,WYANDOT,39175,USA,40.93540589,-83.31917916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,3,-999999,-999999,N,N
-9215218.422,5019766.984,52589,171468,UNKNOWN171468,WILLARD,OH,44890,SUBSTATION,IN SERVICE,HURON,39077,USA,41.050322,-82.78171555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,1,-999999,-999999,N,N
-9355431.384,4934410.613,52590,171469,UNKNOWN171469,JACKSON CENTER,OH,45334,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.46953734,-84.04127002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,N,N
-9355285.216,4933032.901,52591,171470,UNKNOWN171470,JACKSON CENTER,OH,45334,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.46012148,-84.03995697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,N,N
-9066416.481,4936578.116,52592,171471,UNKNOWN171471,NEW PHILADELPHIA,OH,44663,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.4843483,-81.44500497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,2,-999999,-999999,N,N
-9066553.332,4936660.747,52593,171472,UNKNOWN171472,NEW PHILADELPHIA,OH,44663,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.48491287,-81.44623432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,2,-999999,-999999,N,N
-9066422.753,4936505.536,52594,171473,TAP171473,NEW PHILADELPHIA,OH,44663,TAP,IN SERVICE,TUSCARAWAS,39157,USA,40.4838524,-81.44506131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-9066328.773,4936486.26,52595,171474,TAP171474,NEW PHILADELPHIA,OH,44663,TAP,IN SERVICE,TUSCARAWAS,39157,USA,40.4837207,-81.44421708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-9092368.557,4934544.357,52596,171475,TAP171475,SUGARCREEK,OH,44681,TAP,IN SERVICE,HOLMES,39075,USA,40.47045134,-81.67813643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-9088752.576,4916833.618,52597,171476,TAP171476,NEWCOMERSTOWN,OH,43832,TAP,IN SERVICE,COSHOCTON,39031,USA,40.34930975,-81.64565353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-9077171.805,4905725.301,52598,171477,UNKNOWN171477,PORT WASHINGTON,OH,43837,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.27321752,-81.54162169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,138,138,Y,Y
-9077200.735,4905732.107,52599,171478,TAP171478,PORT WASHINGTON,OH,43837,TAP,IN SERVICE,TUSCARAWAS,39157,USA,40.27326417,-81.54188157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,138,138,Y,Y
-9055508.103,4918612.665,52600,171479,UNKNOWN171479,UHRICHSVILLE,OH,44683,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.36148829,-81.34701334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,2,-999999,-999999,N,N
-9068030.033,4942353.05,52601,171480,UNKNOWN171480,DOVER,OH,44622,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.52379358,-81.45949976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,4,-999999,-999999,N,N
-9067128.426,4936674.644,52602,171481,TAP171481,NEW PHILADELPHIA,OH,44663,TAP,IN SERVICE,TUSCARAWAS,39157,USA,40.48500782,-81.45140048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-9074286.817,4950066.29,52603,171482,UNKNOWN171482,DOVER,OH,44622,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.57644212,-81.5157054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9050991.87,4960656.649,52604,171483,TAP171483,MAGNOLIA,OH,44643,TAP,IN SERVICE,CARROLL,39019,USA,40.64866168,-81.30644333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-9285232.165,4896285.321,52605,171484,UNKNOWN171484,MILFORD CENTER,OH,43045,SUBSTATION,IN SERVICE,UNION,39159,USA,40.20848607,-83.41065971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9285238.18,4896332.418,52606,171485,TAP171485,MILFORD CENTER,OH,43045,TAP,IN SERVICE,UNION,39159,USA,40.20880918,-83.41071373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-9300527.056,4892512.342,52607,171486,UNKNOWN171486,WOODSTOCK,OH,43084,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.18259684,-83.54805605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,2,-999999,-999999,N,N
-9296557.192,4906779.91,52608,171487,UNKNOWN171487,MARYSVILLE,OH,43040,SUBSTATION,IN SERVICE,UNION,39159,USA,40.2804453,-83.51239415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9298089.173,4907017.738,52609,171488,UNKNOWN171488,MARYSVILLE,OH,43040,SUBSTATION,IN SERVICE,UNION,39159,USA,40.28207515,-83.52615617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9298046.605,4907062.277,52610,171489,TAP171489,MARYSVILLE,OH,43040,TAP,IN SERVICE,UNION,39159,USA,40.28238037,-83.52577378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-9423034.633,5003715.611,52611,171490,DEADEND171490,VAN WERT,OH,45891,DEAD END,IN SERVICE,VAN WERT,39161,USA,40.94149225,-84.64856033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9423028.537,5003715.651,52612,171491,DEADEND171491,VAN WERT,OH,45891,DEAD END,IN SERVICE,VAN WERT,39161,USA,40.94149252,-84.64850557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9415647.847,5010061.302,52613,171492,DEADEND171492,SCOTT,OH,45886,DEAD END,IN SERVICE,VAN WERT,39161,USA,40.98453808,-84.58220371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9415641.751,5010061.331,52614,171493,DEADEND171493,SCOTT,OH,45886,DEAD END,IN SERVICE,VAN WERT,39161,USA,40.98453828,-84.58214895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-9389902.464,4989853.606,52615,171494,UNKNOWN171494,DELPHOS,OH,45833,SUBSTATION,IN SERVICE,VAN WERT,39161,USA,40.84736207,-84.350929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,0,-999999,-999999,N,N
-9375510.726,4791342.613,52616,171495,UNKNOWN171495,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.48471516,-84.22164582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,69,69,Y,Y
-9375709.611,4791532.921,52617,171496,UNKNOWN171496,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.48603458,-84.22343243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,69,69,Y,Y
-9375954.51,4791835.856,52618,171497,TAP171497,LEBANON,OH,45036,TAP,IN SERVICE,WARREN,39165,USA,39.4881348,-84.22563239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,69,69,Y,Y
-9385297.732,4792685.781,52619,171498,TAP171498,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.49402692,-84.30956398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,69,69,Y,Y
-9385498.245,4792695.997,52620,171499,TAP171499,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.49409774,-84.31136522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,69,69,Y,Y
-9378909.068,4792238.964,52621,171500,TAP171500,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.49092942,-84.25217364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,69,69,Y,Y
-9378970.358,4792233.376,52622,171501,TAP171501,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.49089067,-84.25272422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,69,69,Y,Y
-9390196.067,4785335.704,52623,171502,TAP171502,MONROE,OH,45050,TAP,IN SERVICE,BUTLER,39017,USA,39.44305592,-84.35356648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-9388478.719,4785214.539,52624,171503,TAP171503,MONROE,OH,45050,TAP,IN SERVICE,WARREN,39165,USA,39.44221536,-84.33813928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-9033039.589,4786174.671,52625,171504,UNKNOWN171504,NEW MATAMORAS,OH,45767,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.44887584,-81.14517525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-9050810.523,4790060.079,52626,171505,UNKNOWN171505,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.47582259,-81.30481426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-9085618.717,4790289.69,52627,171506,UNKNOWN171506,WATERFORD,OH,45786,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.47741471,-81.61750159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-9087627.507,4799263.206,52628,171507,UNKNOWN171507,WATERFORD,OH,45786,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.5396081,-81.63554686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-9131904.499,4964556.468,52629,171508,UNKNOWN171508,SHREVE,OH,44676,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.67523631,-82.03329385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-9130913.195,4957120.078,52630,171509,TAP171509,SHREVE,OH,44676,TAP,IN SERVICE,HOLMES,39075,USA,40.62455318,-82.02438881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-9122480.732,4947925.827,52631,171510,TAP171510,MILLERSBURG,OH,44654,TAP,IN SERVICE,HOLMES,39075,USA,40.56183603,-81.94863871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-9245617.308,4987896.41,52632,171511,UNKNOWN171511,BUCYRUS,OH,44820,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.8340609,-83.05479339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8619889.932,4828242.164,52633,171512,UNKNOWN171512,HAMILTONBAN TWP,PA,17320,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.74007429,-77.43378873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-8611843.458,4842842.772,52634,171513,UNKNOWN171513,ORRTANNA,PA,17353,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.8408559,-77.36150603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-8588417.242,4856294.563,52635,171514,TAP171514,TYRONE TWP,PA,17325,TAP,IN SERVICE,ADAMS,42001,USA,39.93357703,-77.15106475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,115,115,Y,Y
-8574494.623,4837203.413,52636,171515,UNKNOWN171515,MC SHERRYSTOWN,PA,17344,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.80194738,-77.02599573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-8963017.472,4981418.687,52637,171516,UNKNOWN171516,DARLINGTON TWP,PA,16115,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.79001907,-80.51615587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-8942817.509,4990198.393,52638,171517,UNKNOWN171517,BIG BEAVER,PA,16157,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.84970498,-80.33469651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-8936755.548,4988747.91,52639,171518,UNKNOWN171518,FRANKLIN TWP,PA,16117,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.83984805,-80.28024099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8936539.189,4992164.082,52640,171519,UNKNOWN171519,ELLWOOD CITY,PA,16117,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.86306069,-80.27829741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8938141.75,5001848.876,52641,171520,UNKNOWN171520,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.92882396,-80.29269345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-8938175.391,5001860.963,52642,171521,TAP171521,NEW CASTLE,PA,16101,TAP,IN SERVICE,LAWRENCE,42073,USA,40.92890599,-80.29299566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8763634.222,4840059.413,52643,171522,UNKNOWN171522,HYNDMAN,PA,15545,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,39.82165499,-78.72506566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8737801.467,4869068.34,52644,171523,UNKNOWN171523,BEDFORD,PA,15522,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,40.02150858,-78.49300607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8736867.102,4868324.197,52645,171524,UNKNOWN171524,BEDFORD,PA,15522,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,40.01638919,-78.48461253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8730160.528,4917516.532,52646,171525,UNKNOWN171525,EAST FREEDOM,PA,16637,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.35398492,-78.42436635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8484287.768,5116832.242,52647,171526,UNKNOWN171526,WYALUSING,PA,18853,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.7046006,-76.21565377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8484679.548,5116191.729,52648,171527,UNKNOWN171527,WYALUSING,PA,18853,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.70030473,-76.21917318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,230,-999999,Y,N
-8511559.047,5122566.647,52649,171528,UNKNOWN171528,TOWANDA,PA,18848,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.74304795,-76.46063584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8511952.775,5123077.809,52650,171529,UNKNOWN171529,TOWANDA,PA,18848,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.74647401,-76.46417276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,230,-999999,Y,N
-8914591.15,4983504.656,52651,171530,UNKNOWN171530,JACKSON TWP,PA,16033,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.8042047,-80.08113482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,138,138,Y,Y
-8914148.385,4983641.133,52652,171531,UNKNOWN171531,JACKSON TWP,PA,16033,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.80513271,-80.07715739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,138,-999999,Y,N
-8913860.72,4983642.936,52653,171532,UNKNOWN171532,JACKSON TWP,PA,16033,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.80514496,-80.07457325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8914273.659,4983645.093,52654,171533,TAP171533,JACKSON TWP,PA,16033,TAP,IN SERVICE,BUTLER,42019,USA,40.80515963,-80.07828275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,138,138,Y,Y
-8914538.497,4983437.573,52655,171534,TAP171534,JACKSON TWP,PA,16033,TAP,IN SERVICE,BUTLER,42019,USA,40.80374855,-80.08066183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,138,138,Y,Y
-8775126.552,4957816.587,52656,171535,UNKNOWN171535,BARR TWP,PA,15714,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.62930191,-78.82830301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8775198.781,4957908.516,52657,171536,TAP171536,BARR TWP,PA,15714,TAP,IN SERVICE,CAMBRIA,42021,USA,40.62992865,-78.82895186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8781372.528,4914937.572,52658,171537,DEADEND171537,FRANKLIN,PA,15909,DEAD END,IN SERVICE,CAMBRIA,42021,USA,40.33632785,-78.88441157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,UNVERIFIED,4/14/2020 0:00,1,-999999,-999999,N,N
-8785128.316,4915022.24,52659,171538,UNKNOWN171538,JOHNSTOWN,PA,15901,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.33690762,-78.91815039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8419559.105,5003612.151,52660,171539,UNKNOWN171539,JIM THORPE,PA,18229,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.9407902,-75.6341863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-8419336.255,5003618.672,52661,171540,TAP171540,JIM THORPE,PA,18229,TAP,IN SERVICE,CARBON,42025,USA,40.94083445,-75.6321844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-8440277.185,4830837.403,52662,171541,UNKNOWN171541,FRANKLIN TWP,PA,19350,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.75799888,-75.82029998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8415465.429,4899125.408,52663,171542,UNKNOWN171542,EAST COVENTRY TWP,PA,19465,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.22796751,-75.59741217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,230,230,N,N
-8847510.819,5027233.397,52664,171543,UNKNOWN171543,RIMERSBURG,PA,16248,SUBSTATION,IN SERVICE,CLARION,42031,USA,41.10088372,-79.47854195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8506652.625,5032060.655,52665,171544,UNKNOWN171544,ORANGEVILLE,PA,17859,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.13355267,-76.4165607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8502440.094,5044069.854,52666,171545,UNKNOWN171545,BENTON,PA,17814,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.21475558,-76.37871889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8922707.563,5098406.316,52667,171546,UNKNOWN171546,UNION TWP,PA,16335,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.58090498,-80.1540458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8641865.422,4875400.616,52668,171547,UNKNOWN171547,LURGAN TWP,PA,17244,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,40.06505646,-77.63119792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,0,-999999,-999999,N,N
-8563004.426,4903513.05,52669,171548,UNKNOWN171548,EAST PENNSBORO TWP,PA,17011,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.25805332,-76.92277754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8566340.452,4906121.98,52670,171549,TAP171549,EAST PENNSBORO TWP,PA,17025,TAP,IN SERVICE,CUMBERLAND,42041,USA,40.27593626,-76.95274557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8566333.458,4906113.626,52671,171550,TAP171550,EAST PENNSBORO TWP,PA,17025,TAP,IN SERVICE,CUMBERLAND,42041,USA,40.275879,-76.95268274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8576437.042,4905403.513,52672,171551,UNKNOWN171551,MECHANICSBURG,PA,17050,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.27101199,-77.04344478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,4,-999999,-999999,N,N
