X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8534771.267,4904208.668,52673,171552,UNKNOWN171552,HERSHEY,PA,17033,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.2628219,-76.66915476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8534576.545,4904232.626,52674,171553,UNKNOWN171553,HERSHEY,PA,17033,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.26298613,-76.66740553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8534687.788,4904186.508,52675,171554,TAP171554,HERSHEY,PA,17033,TAP,IN SERVICE,DAUPHIN,42043,USA,40.26266999,-76.66840485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8542706.237,4893325.14,52676,171555,UNKNOWN171555,MIDDLETOWN,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.1881749,-76.7404358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,5,-999999,-999999,N,N
-8536872.145,4894559.342,52677,171556,UNKNOWN171556,MIDDLETOWN,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.19664407,-76.68802727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
-8542380.994,4893763.033,52678,171557,UNKNOWN171557,MIDDLETOWN,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.19117987,-76.7375141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8879986.534,4438531.338,52679,171558,UNKNOWN171558,GLADE HILL,VA,24092,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,36.99587147,-79.77027626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8974283.576,4457711.789,52680,171559,TAP171559,RADFORD,VA,24141,TAP,IN SERVICE,PULASKI,51155,USA,37.13336,-80.617361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,-999999,-999999,N,N
-8972934.383,4459952.987,52681,171560,DEADEND171560,RADFORD,VA,24141,DEAD END,IN SERVICE,PULASKI,51155,USA,37.149409,-80.605241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8973856.999,4457141.546,52682,171561,TAP171561,RADFORD,VA,24141,TAP,IN SERVICE,PULASKI,51155,USA,37.129276,-80.613529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,-999999,-999999,N,N
-8970231.658,4455589.73,52683,171562,TAP171562,RADFORD,VA,24141,TAP,IN SERVICE,RADFORD,51750,USA,37.118161,-80.580962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8972847.02,4461573.118,52684,171563,UNKNOWN171563,RADFORD,VA,24141,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.16100848,-80.6044562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
-9114235.887,4406740.446,52685,171564,TAP171564,MEADOWVIEW,VA,24361,TAP,IN SERVICE,WASHINGTON,51191,USA,36.767441,-81.874574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,-999999,-999999,N,N
-9225144.287,4396449.511,52686,171565,UNKNOWN171565,BLACKWATER,VA,24221,SUBSTATION,IN SERVICE,SCOTT,51169,USA,36.69335015,-82.87088111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-9162768.55,4445254.733,52687,171566,TAP171566,DANTE,VA,24237,TAP,IN SERVICE,DICKENSON,51051,USA,37.0440942,-82.31055033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,-999999,-999999,N,N
-9166267.531,4442468.151,52688,171567,UNKNOWN171567,NORA,VA,24272,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.02411149,-82.34198222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-9211727.693,4438701.536,52689,171568,UNKNOWN171568,APPALACHIA,VA,24216,SUBSTATION,IN SERVICE,WISE,51195,USA,36.99709256,-82.7503578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-9209641.76,4434697.079,52690,171569,UNKNOWN171569,APPALACHIA,VA,24216,SUBSTATION,IN SERVICE,WISE,51195,USA,36.968357,-82.73161954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,69,-999999,Y,N
-9209554.405,4434699.07,52691,171570,TAP171570,APPALACHIA,VA,24216,TAP,IN SERVICE,WISE,51195,USA,36.9683713,-82.73083482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,69,69,N,N
-8864039.32,4581222.172,52692,171571,TAP171571,MILLBORO,VA,24460,TAP,IN SERVICE,BATH,51017,USA,38.012715,-79.62702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,-999999,-999999,N,N
-8881534.61,4586409.64,52693,171572,UNKNOWN171572,WARM SPRINGS,VA,24484,SUBSTATION,IN SERVICE,BATH,51017,USA,38.0494206,-79.78418286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
-8117181.049,5333903.2,52694,171573,TAP171573,BONDVILLE,VT,5340,TAP,IN SERVICE,BENNINGTON,50003,USA,43.143917,-72.917878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,46,46,N,N
-8117285.178,5334148.017,52695,171574,UNKNOWN171574,BONDVILLE,VT,5340,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.14552162,-72.91881341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,46,46,N,N
-8125715.691,5341513.653,52696,171575,TAP171575,MANCHESTER CENTER,VT,5255,TAP,IN SERVICE,BENNINGTON,50003,USA,43.193779,-72.994546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,46,46,N,N
-8120158.931,5343518.744,52697,171576,BROMLEY,BONDVILLE,VT,5340,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.20690914,-72.94462877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8153352.783,5392316.089,52698,171577,UNKNOWN171577,POULTNEY,VT,5764,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.5255823,-73.24281422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8136373.241,5484461.98,52699,171578,BRISTOL - HEWITT ROAD,BRISTOL TOWN OF,VT,5443,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.12277747,-73.09028439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8150594.373,5534827.296,52700,171579,RISER171579,SOUTH BURLINGTON,VT,5403,RISER,IN SERVICE,CHITTENDEN,50007,USA,44.446668,-73.218035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8138841.646,5608892.736,52701,171580,UNKNOWN171580,SWANTON,VT,5488,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.91972541,-73.11245846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8061700.082,5583563.7,52702,171581,DEADEND171581,NOT AVAILABLE,VT,NOT AVAILABLE,DEAD END,IN SERVICE,ORLEANS,50019,USA,44.758383,-72.419484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8087682.894,5488769.185,52703,171582,NORTHFIELD,NORTHFIELD,VT,5663,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.15054618,-72.65289156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,3,34.5,34.5,N,N
-8085517.221,5496527.287,52704,171583,DEADEND171583,BERLIN TOWN OF,VT,5663,DEAD END,IN SERVICE,WASHINGTON,50023,USA,44.20053,-72.633437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,34.5,34.5,N,N
-8085526.752,5496530.215,52705,171584,DEADEND171584,BERLIN TOWN OF,VT,5663,DEAD END,IN SERVICE,WASHINGTON,50023,USA,44.20054886,-72.63352261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,34.5,34.5,N,N
-8080487.139,5503087.808,52706,171585,TAP171585,BERLIN TOWN OF,VT,5602,TAP,IN SERVICE,WASHINGTON,50023,USA,44.242765,-72.588251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,34.5,34.5,N,N
-8105499.586,5565155.714,52707,171586,UNKNOWN171586,JEFFERSONVILLE,VT,5464,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.64084323,-72.81294163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,34.5,34.5,N,N
-8076106.16,5576145.568,52708,171587,TAP171587,EDEN TOWN OF,VT,5652,TAP,IN SERVICE,LAMOILLE,50015,USA,44.711045,-72.548896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,34.5,34.5,N,N
-7998081.713,5590880.263,52709,171588,UNKNOWN171588,BRIGHTON TOWN OF,VT,5846,SUBSTATION,IN SERVICE,ESSEX,50009,USA,44.80503488,-71.84799047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,46,46,N,N
-8083620.832,5551757.625,52710,171589,UNKNOWN171589,MORRISTOWN TOWN OF,VT,5661,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.55514291,-72.61640145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,34.5,34.5,N,N
-8083534.176,5552339.581,52711,171590,TAP171590,MORRISTOWN TOWN OF,VT,5661,TAP,IN SERVICE,LAMOILLE,50015,USA,44.558868,-72.615623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,34.5,34.5,N,N
-8083102.368,5555096.076,52712,171591,RISER171591,MORRISTOWN TOWN OF,VT,5661,RISER,IN SERVICE,LAMOILLE,50015,USA,44.576509,-72.611744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,34.5,34.5,N,N
-8082947.077,5555209.535,52713,171592,RISER171592,MORRISTOWN TOWN OF,VT,5661,RISER,IN SERVICE,LAMOILLE,50015,USA,44.577235,-72.610349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,34.5,34.5,N,N
-8081832.324,5555248.605,52714,171593,TAP171593,MORRISTOWN TOWN OF,VT,5661,TAP,IN SERVICE,LAMOILLE,50015,USA,44.577485,-72.600335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,34.5,34.5,N,N
-8082084.446,5554469.457,52715,171594,UNKNOWN171594,MORRISTOWN TOWN OF,VT,5661,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.57249923,-72.60259986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,34.5,34.5,Y,Y
-8077382.183,5553681.29,52716,171595,UNKNOWN171595,MORRISTOWN TOWN OF,VT,5661,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.56745533,-72.5603587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,34.5,34.5,N,N
-8064411.937,5548889.399,52717,171596,TAP171596,WOLCOTT TOWN OF,VT,5680,TAP,IN SERVICE,LAMOILLE,50015,USA,44.53678,-72.443845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,3,34.5,34.5,N,N
-8064493.809,5548854.732,52718,171597,WOLCOTT,WOLCOTT TOWN OF,VT,5680,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.53655802,-72.44458048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,1,34.5,34.5,Y,Y
-8051211.449,5535572.364,52719,171598,TAP171598,CABOT,VT,5647,TAP,IN SERVICE,WASHINGTON,50023,USA,44.451446,-72.325263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,34.5,34.5,N,N
-8047313.494,5538688.688,52720,171599,WEC,HARDWICK,VT,5843,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.47142623,-72.29024708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,1,34.5,34.5,N,N
-8095159.827,5508304.013,52721,171600,TAP171600,MORETOWN,VT,5660,TAP,IN SERVICE,WASHINGTON,50023,USA,44.276324,-72.720058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,34.5,34.5,N,N
-8095127.163,5508313.646,52722,171601,WEC,MORETOWN,VT,5660,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.27638596,-72.71976458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/1/2020 0:00,IMAGERY,4/15/2020 0:00,1,34.5,34.5,N,N
-9356738.133,5782713.808,52723,171602,GOETZVILLE,DE TOUR VILLAGE,MI,49725,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.01475358,-84.05300874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/19/2020 0:00,IMAGERY,3/19/2020 0:00,1,69,69,N,N
-9356737.16,5782759.077,52724,171603,TAP171603,DE TOUR VILLAGE,MI,49725,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.015036,-84.053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,N,N
-9411175.396,5822054.141,52725,171604,TAP171604,KINROSS,MI,49752,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.259636,-84.542027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,N,N
-9407484.71,5824745.154,52726,171605,TAP171605,KINCHELOE,MI,49788,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.276347,-84.508873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,N,N
-9403925.603,5823331.992,52727,171606,TAP171606,KINCHELOE,MI,49788,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.267572,-84.476901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,N,N
-9391933.477,5854111.063,52728,171607,3 MILE,SAULT SAINTE MARIE,MI,49783,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.45837611,-84.3691739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/19/2020 0:00,IMAGERY,3/19/2020 0:00,3,69,69,N,N
-9391488.099,5860495.7,52729,171608,RISER171608,SAULT SAINTE MARIE,MI,49783,RISER,IN SERVICE,CHIPPEWA,26033,USA,46.497872,-84.365173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,1,69,69,N,N
-9388703.014,5855448.059,52730,171609,TAP171609,SAULT SAINTE MARIE,MI,49783,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.46664925,-84.34015415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,69,69,N,N
-9388666.99,5855418.062,52731,171610,UNKNOWN171610,SAULT SAINTE MARIE,MI,49783,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.46646365,-84.33983055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,1,69,69,N,N
-9387803.745,5860217.206,52732,171611,UNKNOWN171611,SAULT SAINTE MARIE,MI,49783,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.49614981,-84.33207588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,1,69,69,N,N
-9539904.327,5796818.588,52733,171612,GOULD CITY SW STA,CURTIS,MI,49820,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.10267707,-85.69841866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/20/2020 0:00,IMAGERY,3/20/2020 0:00,1,69,69,N,N
-9539864.179,5796711.33,52734,171613,TAP171613,CURTIS,MI,49820,TAP,IN SERVICE,MACKINAC,26097,USA,46.102009,-85.698058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,3,69,69,N,N
-9544386.993,5796412.159,52735,171614,CURTIS,GOULD CITY,MI,49838,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.10014552,-85.73868713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/20/2020 0:00,IMAGERY,3/20/2020 0:00,2,69,69,N,N
-9558999.554,5776390.79,52736,171615,TAP171615,MUELLER TWP,MI,49840,TAP,IN SERVICE,SCHOOLCRAFT,26153,USA,45.975293,-85.869954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,2,69,69,N,N
-9569324.214,5835123.97,52737,171616,TAP171616,SENEY,MI,49883,TAP,IN SERVICE,SCHOOLCRAFT,26153,USA,46.340751,-85.962702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,69,69,N,N
-9625838.516,5837265.801,52738,171617,SHINGLETON,SHINGLETON,MI,49884,SUBSTATION,IN SERVICE,ALGER,26003,USA,46.35403234,-86.47037861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-9625857.261,5837278.326,52739,171618,TAP171618,SHINGLETON,MI,49884,TAP,IN SERVICE,ALGER,26003,USA,46.35411,-86.470547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,69,69,N,N
-9783210.998,5834440.326,52740,171619,MICH TRANSMITTER FACILITY,ISHPEMING,MI,49849,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.33651109,-87.88407967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-9766173.809,5860329.139,52741,171620,TAP171620,ISHPEMING TWP,MI,49849,TAP,IN SERVICE,MARQUETTE,26103,USA,46.496842,-87.731032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,3/23/2020 0:00,3,69,69,N,N
-9783652.933,5859916.92,52742,171621,TAP171621,HUMBOLDT TWP,MI,49814,TAP,IN SERVICE,MARQUETTE,26103,USA,46.4942928,-87.88804964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,N,N
-9784552.468,5858184.277,52743,171622,HUMBOLT MINE,HUMBOLDT TWP,MI,49814,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.48357666,-87.8961303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/23/2020 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-9860475.778,5959854.226,52744,171623,TAP171623,HOUGHTON,MI,49931,TAP,IN SERVICE,HOUGHTON,26061,USA,47.108819,-88.578161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,3,69,69,N,N
-10034010.08,5854262.203,52745,171624,UNKNOWN171624,IRONWOOD,MI,49938,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.45931141,-90.13704614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-10034019.44,5854220.772,52746,171625,TAP171625,IRONWOOD,MI,49938,TAP,IN SERVICE,GOGEBIC,26053,USA,46.45905502,-90.1371302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,2,-999999,-999999,N,N
-10034038.15,5854227.564,52747,171626,TAP171626,IRONWOOD,MI,49938,TAP,IN SERVICE,GOGEBIC,26053,USA,46.45909705,-90.13729832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-10056943.77,5843922.104,52748,171627,TAP171627,IRON BELT,WI,54536,TAP,IN SERVICE,IRON,55051,USA,46.395287,-90.343063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-10090765.74,5832202.388,52749,171628,UNKNOWN171628,MELLEN,WI,54546,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.32262927,-90.6468909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-10091420.31,5832255.537,52750,171629,TAP171629,MELLEN,WI,54546,TAP,IN SERVICE,ASHLAND,55003,USA,46.322959,-90.652771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-10091415.52,5832191.705,52751,171630,TAP171630,MELLEN,WI,54546,TAP,IN SERVICE,ASHLAND,55003,USA,46.322563,-90.652728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-10092287.49,5831800.659,52752,171631,TAP171631,MELLEN,WI,54546,TAP,IN SERVICE,ASHLAND,55003,USA,46.320137,-90.660561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-10068518.1,5782216.338,52753,171632,TAP171632,BUTTERNUT,WI,54514,TAP,IN SERVICE,ASHLAND,55003,USA,46.01165,-90.447037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,3,-999999,-999999,N,N
-10073198.52,5782031.478,52754,171633,UNKNOWN171633,BUTTERNUT,WI,54514,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.01049667,-90.48908191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2020 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-8384885.965,4787488.392,52755,171634,UNKNOWN171634,STOW CREEK TWP,NJ,8302,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.45798815,-75.32271218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,2,-999999,-999999,N,N
-8385321.427,4795037.409,52756,171635,TAP171635,BRIDGETON,NJ,8302,TAP,IN SERVICE,SALEM,34033,USA,39.510327,-75.326624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-8385595.829,4795417.182,52757,171636,TAP171636,BRIDGETON,NJ,8302,TAP,IN SERVICE,SALEM,34033,USA,39.512959,-75.329089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-8374536.666,4785681.353,52758,171637,UNKNOWN171637,UPPER DEERFIELD TWP,NJ,8302,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.44545375,-75.22974284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,1,-999999,-999999,N,N
-8397034.352,4813305.892,52759,171638,TAP171638,SALEM,NJ,8079,TAP,IN SERVICE,SALEM,34033,USA,39.636823,-75.431843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,3,-999999,-999999,N,N
-8405819.172,4812352.853,52760,171639,UNKNOWN171639,PENNSVILLE,NJ,8070,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.6302296,-75.51075838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2020 0:00,IMAGERY,3/27/2020 0:00,2,-999999,-999999,N,N
-8401598.395,4823126.087,52761,171640,UNKNOWN171640,PENNS GROVE,NJ,8069,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.70472532,-75.4728425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-8401540.231,4823043.566,52762,171641,TAP171641,PENNS GROVE,NJ,8069,TAP,IN SERVICE,SALEM,34033,USA,39.704155,-75.47232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8401553.256,4825283.799,52763,171642,TAP171642,PENNS GROVE,NJ,8069,TAP,IN SERVICE,SALEM,34033,USA,39.719636,-75.472437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8400530.398,4826689.979,52764,171643,PENNSGROVE,PENNS GROVE,NJ,8069,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.72935155,-75.46324851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,4/28/2020 0:00,2,-999999,-999999,N,N
-8396316.548,4832211.798,52765,171644,UNKNOWN171644,PEDRICKTOWN,NJ,8067,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.76748955,-75.42539485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8393274.264,4835839.094,52766,171645,UNKNOWN171645,LOGAN TWP,NJ,8085,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.792531,-75.39806555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8381803.189,4840821.108,52767,171646,UNKNOWN171646,GREENWICH TWP,NJ,8027,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.82691005,-75.29501913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8381760.65,4840797.474,52768,171647,TAP171647,GREENWICH TWP,NJ,8027,TAP,IN SERVICE,GLOUCESTER,34015,USA,39.826747,-75.294637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8381574.2,4842484.679,52769,171648,UNKNOWN171648,GIBBSTOWN,NJ,8027,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.83838591,-75.29296208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8381870.972,4817039.617,52770,171649,TAP171649,PILESGROVE TWP,NJ,8098,TAP,IN SERVICE,SALEM,34033,USA,39.66264792,-75.29562803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,69,69,N,N
-8379921.73,4827755.526,52771,171650,UNKNOWN171650,WOOLWICH TWP,NJ,8085,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.7367127,-75.2781177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,69,69,Y,Y
-8264341.297,5532258.852,52772,171651,TAP171651,PAUL SMITHS,NY,12970,TAP,IN SERVICE,FRANKLIN,36033,USA,44.430194,-74.239841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8200603.439,5279693.353,52773,171652,UNKNOWN171652,TROY,NY,12182,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.78756884,-73.66727408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,0,-999999,-999999,N,N
-8356375.02,5233050.072,52774,171653,RISER171653,ONEONTA,NY,13820,RISER,IN SERVICE,OTSEGO,36077,USA,42.479308,-75.066594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8353820.994,5228810.823,52775,171654,TAP171654,ONEONTA,NY,13820,TAP,IN SERVICE,OTSEGO,36077,USA,42.45121555,-75.0436508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8349637.269,5230516.549,52776,171655,UNKNOWN171655,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.46252048,-75.00606776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-8506805.612,5217815.424,52777,171656,TAP171656,BROOKTONDALE,NY,14817,TAP,IN SERVICE,TOMPKINS,36109,USA,42.378293,-76.417935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8515053.384,5224219.235,52778,171657,TAP171657,ITHACA TOWN OF,NY,14850,TAP,IN SERVICE,TOMPKINS,36109,USA,42.420774,-76.492026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-8514983.253,5224246.077,52779,171658,RISER171658,ITHACA TOWN OF,NY,14850,RISER,IN SERVICE,TOMPKINS,36109,USA,42.420952,-76.491396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-8514983.253,5224234.013,52780,171659,RISER171659,ITHACA TOWN OF,NY,14850,RISER,IN SERVICE,TOMPKINS,36109,USA,42.420872,-76.491396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,1,-999999,-999999,N,N
-8520255.822,5231032.311,52781,171660,TAP171660,ITHACA TOWN OF,NY,14850,TAP,IN SERVICE,TOMPKINS,36109,USA,42.46593837,-76.53876029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,2,-999999,-999999,N,N
-8516037.894,5225704.846,52782,171661,TAP171661,ITHACA,NY,14850,TAP,IN SERVICE,TOMPKINS,36109,USA,42.430625,-76.50087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/30/2020 0:00,3,-999999,-999999,N,N
-10316261.44,5671794.218,52783,171662,UNKNOWN171662,OSCEOLA,WI,54020,SUBSTATION,IN SERVICE,POLK,55095,USA,45.31844493,-92.67255327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,2,69,69,Y,Y
-10313889.11,5671599.279,52784,171663,UNKNOWN171663,OSCEOLA,WI,54020,SUBSTATION,IN SERVICE,POLK,55095,USA,45.31721356,-92.65124222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10313970.01,5671646.208,52785,171664,TAP171664,OSCEOLA,WI,54020,TAP,IN SERVICE,POLK,55095,USA,45.31751,-92.651969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10313460.66,5661552.026,52786,171665,UNKNOWN171665,OSCEOLA,WI,54020,SUBSTATION,IN SERVICE,POLK,55095,USA,45.25371169,-92.64739344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10313538.76,5661504.319,52787,171666,TAP171666,OSCEOLA,WI,54020,TAP,IN SERVICE,POLK,55095,USA,45.25341,-92.648095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10313230.03,5646496.196,52788,171667,UNKNOWN171667,SOMERSET,WI,54025,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.15842094,-92.64532165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10313792.68,5636197.672,52789,171668,TAP171668,NEW RICHMOND,WI,54017,TAP,IN SERVICE,ST. CROIX,55109,USA,45.093148,-92.650376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10309258.86,5636172.202,52790,171669,UNKNOWN171669,NEW RICHMOND,WI,54017,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.09298648,-92.60964805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10309219.01,5636263.585,52791,171670,TAP171670,NEW RICHMOND,WI,54017,TAP,IN SERVICE,ST. CROIX,55109,USA,45.093566,-92.60929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10304342.54,5635702.394,52792,171671,TAP171671,NEW RICHMOND,WI,54017,TAP,IN SERVICE,ST. CROIX,55109,USA,45.090007,-92.565484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10303476.53,5636819.457,52793,171672,UNKNOWN171672,NEW RICHMOND,WI,54017,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.09709105,-92.55770442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10301322.33,5629366.62,52794,171673,TAP171673,NEW RICHMOND,WI,54017,TAP,IN SERVICE,ST. CROIX,55109,USA,45.049811,-92.538353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10301288.97,5629368.895,52795,171674,UNKNOWN171674,NEW RICHMOND,WI,54017,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.04982544,-92.53805325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10301257.27,5620278.945,52796,171675,UNKNOWN171675,ROBERTS,WI,54023,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.99210678,-92.53776853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10301259.22,5620238.055,52797,171676,TAP171676,ROBERTS,WI,54023,TAP,IN SERVICE,ST. CROIX,55109,USA,44.991847,-92.537786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10301257.55,5615207.151,52798,171677,TAP171677,ROBERTS,WI,54023,TAP,IN SERVICE,ST. CROIX,55109,USA,44.959877,-92.537771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10298921.72,5615187.027,52799,171678,UNKNOWN171678,ROBERTS,WI,54023,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.95974908,-92.51678788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10298963.92,5615228.861,52800,171679,TAP171679,ROBERTS,WI,54023,TAP,IN SERVICE,ST. CROIX,55109,USA,44.960015,-92.517167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10301017.99,5608218.268,52801,171680,TAP171680,ROBERTS,WI,54023,TAP,IN SERVICE,ST. CROIX,55109,USA,44.915435,-92.535619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2020 0:00,IMAGERY,3/31/2020 0:00,2,69,69,Y,Y
-8792887.13,5347009.307,52802,171681,DEADEND171681,YOUNGSTOWN,NY,14174,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.22976,-78.987849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8697675.903,4753803.314,52803,171682,RISER171682,WINCHESTER,VA,22603,RISER,IN SERVICE,FREDERICK,51069,USA,39.223963,-78.132552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8695297.451,4758910.462,52804,171683,TAP171683,CLEAR BROOK,VA,22624,TAP,IN SERVICE,FREDERICK,51069,USA,39.259495,-78.111186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8693755.471,4758466.668,52805,171684,UNKNOWN171684,CLEAR BROOK,VA,22624,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.2564081,-78.09733416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8665346.776,4680551.871,52806,171685,UNKNOWN171685,WARRENTON,VA,20186,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.71235235,-77.84213451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8703011.446,4708179.045,52807,171686,TAP171686,FRONT ROYAL,VA,22630,TAP,IN SERVICE,WARREN,51187,USA,38.905743,-78.180482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8739220.32,4539449.486,52808,171687,UNKNOWN171687,SCOTTSVILLE,VA,24590,SUBSTATION,IN SERVICE,BUCKINGHAM,51029,USA,37.7164692,-78.50575185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,138,138,Y,Y
-8794256.447,4486821.487,52809,171688,TAP171688,CONCORD,VA,24538,TAP,IN SERVICE,CAMPBELL,51031,USA,37.34154643,-79.00014979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8786028.817,4499251.586,52810,171689,UNKNOWN171689,APPOMATTOX,VA,24522,SUBSTATION,IN SERVICE,APPOMATTOX,51011,USA,37.43026861,-78.92623973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8808233.523,4493017.252,52811,171690,TAP171690,LYNCHBURG,VA,24501,TAP,IN SERVICE,LYNCHBURG,51680,USA,37.385783,-79.125708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8810853.094,4494122.008,52812,171691,TAP171691,LYNCHBURG,VA,24501,TAP,IN SERVICE,LYNCHBURG,51680,USA,37.393668,-79.14924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8811546.996,4493234.164,52813,171692,UNKNOWN171692,LYNCHBURG,VA,24501,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.38733123,-79.15547344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8810853.252,4492241.845,52814,171693,TAP171693,LYNCHBURG,VA,24501,TAP,IN SERVICE,LYNCHBURG,51680,USA,37.38024817,-79.14924142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,N,N
-8812542.957,4496307.831,52815,171694,DEARINGTON,LYNCHBURG,VA,24501,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.40926649,-79.1644203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8818312.317,4482030.696,52816,171695,UNKNOWN171695,LYNCHBURG,VA,24501,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.30732325,-79.21624734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8501214.585,4412327.267,52817,171696,UNKNOWN171696,PORTSMOUTH,VA,23701,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.80763406,-76.36770995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8627855.178,4402534.505,52818,171697,UNKNOWN171697,EMPORIA,VA,23847,SUBSTATION,IN SERVICE,GREENSVILLE,51081,USA,36.73716845,-77.50534176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8764762.94,4402673.449,52819,171698,UNKNOWN171698,SCOTTSBURG,VA,24589,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.7381687,-78.7352051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8764624.781,4413922.401,52820,171699,RISER171699,CLOVER,VA,24534,RISER,IN SERVICE,HALIFAX,51083,USA,36.819106,-78.733964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,-999999,-999999,N,N
-8805554.176,4429164.412,52821,171700,UNKNOWN171700,NATHALIE,VA,24577,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.92863732,-79.10163902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,115,115,Y,Y
-8795039.536,4441435.255,52822,171701,TAP171701,NATHALIE,VA,24577,TAP,IN SERVICE,HALIFAX,51083,USA,37.01670321,-79.0071844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,115,115,Y,Y
-8910837.412,4481207.893,52823,171702,UNKNOWN171702,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.30144395,-80.04741442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8910381.641,4480172.342,52824,171703,UNKNOWN171703,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.29404383,-80.04332016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,4,-999999,-999999,N,N
-8897680.158,4477255.43,52825,171704,UNKNOWN171704,ROANOKE,VA,24013,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.27319545,-79.92922079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,138,138,Y,Y
-8856371.67,4392815.12,52826,171705,UNKNOWN171705,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.66716682,-79.55814033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8851547.116,4400399.312,52827,171706,UNKNOWN171706,DRY FORK,VA,24549,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.72179568,-79.51480063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8840261.396,4383857.222,52828,171707,DEADEND171707,DANVILLE,VA,24540,DEAD END,IN SERVICE,DANVILLE,51590,USA,36.60259319,-79.41341927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-8839441.163,4386083.427,52829,171708,TAP171708,DANVILLE,VA,24540,TAP,IN SERVICE,DANVILLE,51590,USA,36.618646,-79.406051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-8838555.002,4385153.042,52830,171709,TAP171709,DANVILLE,VA,24540,TAP,IN SERVICE,DANVILLE,51590,USA,36.61193755,-79.39809047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-8833517.111,4375788.778,52831,171710,UNKNOWN171710,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.54438495,-79.35283433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,-999999,-999999,N,N
-8835790.154,4379086.473,52832,171711,TAP171711,DANVILLE,VA,24541,TAP,IN SERVICE,DANVILLE,51590,USA,36.56818084,-79.37325342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,-999999,-999999,Y,Y
-10301136.21,5607916.139,52833,171712,TAP171712,ROBERTS,WI,54023,TAP,IN SERVICE,ST. CROIX,55109,USA,44.913513,-92.536681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10315784.08,5607974.293,52834,171713,UNKNOWN171713,RIVER FALLS,WI,54022,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.91388296,-92.66826503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10303481.49,5597713.038,52835,171714,TAP171714,RIVER FALLS,WI,54022,TAP,IN SERVICE,PIERCE,55093,USA,44.848568,-92.557749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10310262.85,5597647.72,52836,171715,TAP171715,RIVER FALLS,WI,54022,TAP,IN SERVICE,PIERCE,55093,USA,44.848152,-92.618667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10303516.33,5594274.904,52837,171716,TAP171716,RIVER FALLS,WI,54022,TAP,IN SERVICE,PIERCE,55093,USA,44.826667,-92.558062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10303513.1,5583894.177,52838,171717,TAP171717,ELLSWORTH,WI,54011,TAP,IN SERVICE,PIERCE,55093,USA,44.760491,-92.558033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10303424.49,5579455.068,52839,171718,TAP171718,ELLSWORTH,WI,54011,TAP,IN SERVICE,PIERCE,55093,USA,44.732169,-92.557237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10303449.95,5573714.615,52840,171719,UNKNOWN171719,ELLSWORTH,WI,54011,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.69552372,-92.55746565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10303480.93,5579409.782,52841,171720,TAP171720,ELLSWORTH,WI,54011,TAP,IN SERVICE,PIERCE,55093,USA,44.73188,-92.557744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10294036.58,5579286.054,52842,171721,UNKNOWN171721,ELLSWORTH,WI,54011,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.7310904,-92.47290391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,2,69,69,Y,Y
-10285544.69,5569269.888,52843,171722,TAP171722,BAY CITY,WI,54723,TAP,IN SERVICE,PIERCE,55093,USA,44.667134,-92.39662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10285441.21,5568274.978,52844,171723,UNKNOWN171723,BAY CITY,WI,54723,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.66077733,-92.3956904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10302533.94,5559974.273,52845,171724,UNKNOWN171724,HAGER CITY,WI,54014,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.60771535,-92.54923702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10321614.88,5579488.915,52846,171725,TAP171725,PRESCOTT,WI,54021,TAP,IN SERVICE,PIERCE,55093,USA,44.732385,-92.720644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10321715.7,5583955.323,52847,171726,UNKNOWN171726,PRESCOTT,WI,54021,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.76088102,-92.7215497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10248029.24,5593379.204,52848,171727,TAP171727,MENOMONIE,WI,54751,TAP,IN SERVICE,DUNN,55033,USA,44.82096,-92.059613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,N,N
-10250462.08,5599121.961,52849,171728,UNKNOWN171728,MENOMONIE,WI,54751,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.85754047,-92.08146754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10250328.66,5599066.767,52850,171729,TAP171729,MENOMONIE,WI,54751,TAP,IN SERVICE,DUNN,55033,USA,44.857189,-92.080269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10256610.98,5599796.848,52851,171730,UNKNOWN171730,MENOMONIE,WI,54751,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.86183787,-92.13670408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-10299010.23,5639122.751,52852,171731,TAP171731,NEW RICHMOND,WI,54017,TAP,IN SERVICE,ST. CROIX,55109,USA,45.111695,-92.517583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,3,69,69,Y,Y
-10323407.39,5634028.537,52853,171732,UNKNOWN171732,SOMERSET,WI,54025,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.07939031,-92.73674642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2020 0:00,IMAGERY,3/31/2020 0:00,1,69,69,Y,Y
-8532670.782,4924334.878,52854,171733,UNKNOWN171733,GRANTVILLE,PA,17028,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.40064504,-76.65028578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8532321.508,4919173.416,52855,171734,UNKNOWN171734,PALMYRA,PA,17078,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.36532648,-76.64714819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
-8390561.814,4863623.296,52856,171735,UNKNOWN171735,MARPLE TWP,PA,19008,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.98404007,-75.3736992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8387642.79,4862904.38,52857,171736,UNKNOWN171736,MARPLE TWP,PA,19008,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.97909151,-75.34747716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8385921.359,4852482.046,52858,171737,UNKNOWN171737,MORTON,PA,19070,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.90731067,-75.33201328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8384138.886,4850308.407,52859,171738,UNKNOWN171738,FOLSOM,PA,19033,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.89233086,-75.31600105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,230,230,Y,Y
-8384111.21,4850248.259,52860,171739,TAP171739,FOLSOM,PA,19033,TAP,IN SERVICE,DELAWARE,42045,USA,39.8919163,-75.31575244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,230,230,Y,Y
-8398231.648,4850564.983,52861,171740,UNKNOWN171740,MEDIA,PA,19063,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.89409924,-75.44259849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8395537.21,4840524.562,52862,171741,UNKNOWN171741,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.82486418,-75.41839394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
