X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8395250.699,4839991,52863,171742,UNKNOWN171742,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.82118297,-75.41582017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
-8738645.232,5054121.18,52864,171743,UNKNOWN171743,WEEDVILLE,PA,15868,SUBSTATION,IN SERVICE,ELK,42047,USA,41.28264248,-78.50058575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8909788.576,4861493.102,52865,171744,UNKNOWN171744,EAST BETHLEHEM TWP,PA,15322,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.96937614,-80.03799256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,138,138,N,N
-8895129.04,4861069.31,52866,171745,TAP171745,LUZERNE TWP,PA,15417,TAP,IN SERVICE,FAYETTE,42051,USA,39.96645846,-79.90630371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,138,138,N,N
-8895340.26,4862424.49,52867,171746,TAP171746,LUZERNE TWP,PA,15417,TAP,IN SERVICE,FAYETTE,42051,USA,39.97578806,-79.90820113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,138,138,N,N
-8864612.518,4833148.406,52868,171747,UNKNOWN171747,FARMINGTON,PA,15437,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.77395641,-79.63216913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,138,-999999,Y,N
-8877150.916,4828867.443,52869,171748,DEADEND171748,GEORGES TWP,PA,15478,DEAD END,IN SERVICE,FAYETTE,42051,USA,39.74439334,-79.74480347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8896030.071,4849545.507,52870,171749,UNKNOWN171749,ADAH,PA,15410,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.8870725,-79.91439781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,138,138,Y,Y
-8636450.493,4829498.308,52871,171750,UNKNOWN171750,WAYNESBORO,PA,17268,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.74875071,-77.58255479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8651754.854,4850016.216,52872,171751,UNKNOWN171751,HAMILTON TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.89031696,-77.7200362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8661038.518,4852639.518,52873,171752,UNKNOWN171752,SAINT THOMAS,PA,17252,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.90839577,-77.80343277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8672046.363,4841622.624,52874,171753,UNKNOWN171753,MERCERSBURG,PA,17236,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.83243941,-77.90231793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,N,N
-8644721.518,4853353.548,52875,171754,UNKNOWN171754,CHAMBERSBURG,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.91331577,-77.65685466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
-8640751.333,4857620.839,52876,171755,UNKNOWN171755,GREENE TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.94271205,-77.62118989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,2,-999999,-999999,N,N
-8644210.937,4857278.361,52877,171756,TAP171756,CHAMBERSBURG,PA,17201,TAP,IN SERVICE,FRANKLIN,42055,USA,39.94035327,-77.65226804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,-999999,-999999,N,N
-8643855.028,4857604.513,52878,171757,TAP171757,CHAMBERSBURG,PA,17201,TAP,IN SERVICE,FRANKLIN,42055,USA,39.9425996,-77.64907085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,-999999,-999999,N,N
-8643824.68,4857596.052,52879,171758,UNKNOWN171758,CHAMBERSBURG,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.94254133,-77.64879823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8644777.335,4857168.936,52880,171759,UNKNOWN171759,CHAMBERSBURG,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.9395996,-77.65735608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,1,-999999,-999999,N,N
-8645393.216,4858358.175,52881,171760,TAP171760,CHAMBERSBURG,PA,17201,TAP,IN SERVICE,FRANKLIN,42055,USA,39.94779009,-77.66288863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,69,69,Y,Y
-8645467.904,4858415.024,52882,171761,TAP171761,CHAMBERSBURG,PA,17201,TAP,IN SERVICE,FRANKLIN,42055,USA,39.94818159,-77.66355957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,69,69,Y,Y
-8646514.297,4859671.779,52883,171762,TAP171762,HAMILTON TWP,PA,17201,TAP,IN SERVICE,FRANKLIN,42055,USA,39.95683595,-77.67295947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,69,69,Y,Y
-8647922.722,4834644.754,52884,171763,UNKNOWN171763,ANTRIM TWP,PA,17225,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.78428675,-77.68561157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8724531.855,4853719.733,52885,171764,UNKNOWN171764,CLEARVILLE,PA,15535,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,39.91583883,-78.37380312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8710747.365,4853814.306,52886,171765,UNKNOWN171765,BRUSH CREEK TWP,PA,15536,SUBSTATION,IN SERVICE,FULTON,42057,USA,39.91649043,-78.24997494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8927284.837,4849865.698,52887,171766,UNKNOWN171766,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.88927949,-80.19516415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8953649.663,4851074.897,52888,171767,UNKNOWN171767,GRAYSVILLE,PA,15337,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.89761356,-80.43200341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8955165.582,4847314.334,52889,171768,UNKNOWN171768,WIND RIDGE,PA,15380,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.87169161,-80.44562114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8957931.151,4854194.741,52890,171769,UNKNOWN171769,WEST FINLEY,PA,15377,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.91911154,-80.47046467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8957412.415,4854951.587,52891,171770,UNKNOWN171770,WEST FINLEY,PA,15377,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.92432573,-80.46580478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8942199.288,4830869.412,52892,171771,UNKNOWN171771,GILMORE TWP,PA,15352,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.75821992,-80.32914294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8942799.026,4831734.689,52893,171772,TAP171772,NEW FREEPORT,PA,15352,TAP,IN SERVICE,GREENE,42059,USA,39.7641951,-80.33453048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8677246.95,4957997.207,52894,171773,UNKNOWN171773,PETERSBURG,PA,16669,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.63053331,-77.94903559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8582966.764,4966463.472,52895,171774,UNKNOWN171774,WEST PERRY TWP,PA,17086,SUBSTATION,IN SERVICE,SNYDER,42109,USA,40.6882274,-77.10210227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,69,69,Y,Y
-8565465.28,4960260.208,52896,171775,UNKNOWN171775,SUSQUEHANNA TWP,PA,17045,SUBSTATION,UNDER CONST,JUNIATA,42067,USA,40.64595961,-76.94488377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8557814.624,4958206.989,52897,171776,TAP171776,LOWER MAHANOY TWP,PA,17017,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.63196349,-76.87615675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,69,Y,Y
-8609140.82,4948759.205,52898,171777,UNKNOWN171777,MIFFLINTOWN,PA,17059,SUBSTATION,IN SERVICE,JUNIATA,42067,USA,40.56752321,-77.33722782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8579560.677,4964321.416,52899,171778,TAP171778,WEST PERRY TWP,PA,17086,TAP,IN SERVICE,JUNIATA,42067,USA,40.67363489,-77.07150487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,69,Y,Y
-8597910.457,4952475.816,52900,171779,TAP171779,THOMPSONTOWN,PA,17094,TAP,IN SERVICE,JUNIATA,42067,USA,40.59288043,-77.23634375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,69,Y,Y
-8601615.498,4957252.289,52901,171780,UNKNOWN171780,FAYETTE TWP,PA,17049,SUBSTATION,IN SERVICE,JUNIATA,42067,USA,40.62545461,-77.2696267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,69,69,Y,Y
-8608864.971,4948457.429,52902,171781,TAP171781,MIFFLINTOWN,PA,17059,TAP,IN SERVICE,JUNIATA,42067,USA,40.56546387,-77.33474982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8615753.15,4948032.562,52903,171782,UNKNOWN171782,MIFFLINTOWN,PA,17059,SUBSTATION,IN SERVICE,JUNIATA,42067,USA,40.56256445,-77.39662739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8599164.957,4948033.447,52904,171783,UNKNOWN171783,THOMPSONTOWN,PA,17094,SUBSTATION,IN SERVICE,JUNIATA,42067,USA,40.56257049,-77.24761311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,-999999,Y,N
-8587031.888,4933838.348,52905,171784,UNKNOWN171784,NEWPORT,PA,17074,SUBSTATION,IN SERVICE,PERRY,42099,USA,40.4656264,-77.1386199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-8437742.685,5097846.355,52906,171785,UNKNOWN171785,FACTORYVILLE,PA,18419,SUBSTATION,IN SERVICE,WYOMING,42131,USA,41.57714217,-75.79753218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8408452.059,5083266.682,52907,171786,TAP171786,ARCHBALD,PA,18403,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.479093,-75.53441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,69,Y,Y
-8393135.191,5084613.991,52908,171787,TAP171787,SOUTH CANAAN TWP,PA,18436,TAP,IN SERVICE,WAYNE,42127,USA,41.48815997,-75.39681624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,69,Y,Y
-8377453.212,5088292.018,52909,171788,UNKNOWN171788,HONESDALE,PA,18431,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.51290546,-75.25594262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,69,69,Y,Y
-8368954.651,5081583.84,52910,171789,UNKNOWN171789,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.46776623,-75.17959876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,69,69,Y,Y
-8470287.691,4898390.465,52911,171790,UNKNOWN171790,EAST COCALICO TWP,PA,17517,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.22292674,-76.08988894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,69,69,Y,Y
-8473607.74,4899403.88,52912,171791,TAP171791,EAST COCALICO TWP,PA,17517,TAP,IN SERVICE,LANCASTER,42071,USA,40.22987738,-76.11971344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,69,Y,Y
-8941903.184,5030376.304,52913,171792,UNKNOWN171792,NEW WILMINGTON,PA,16142,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,41.12215551,-80.32648299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,69,69,Y,Y
-8951553.699,5029265.147,52914,171793,TAP171793,PULASKI TWP,PA,16142,TAP,IN SERVICE,LAWRENCE,42073,USA,41.11463578,-80.41317504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,69,69,Y,Y
-8944761.543,5010298.227,52915,171794,UNKNOWN171794,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.98614471,-80.35216007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8957361.669,5022339.442,52916,171795,UNKNOWN171795,PULASKI,PA,16143,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,41.0677468,-80.46534893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,69,69,Y,Y
-8950541.48,5023694.374,52917,171796,TAP171796,EDINBURG,PA,16116,TAP,IN SERVICE,LAWRENCE,42073,USA,41.0769227,-80.40408212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,69,69,Y,Y
-8517207.328,4930766.671,52918,171797,UNKNOWN171797,JONESTOWN,PA,17038,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.44463023,-76.51137521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,2,-999999,-999999,N,N
-8523391.964,4928042.39,52919,171798,UNKNOWN171798,EAST HANOVER TWP,PA,17003,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.42600317,-76.56693274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8498894.366,4931443.305,52920,171799,UNKNOWN171799,BETHEL TWP,PA,17067,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.44925587,-76.34686707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8509586.952,4928732.239,52921,171800,TAP171800,FREDERICKSBURG,PA,17026,TAP,IN SERVICE,LEBANON,42075,USA,40.43072044,-76.4429202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8509545.952,4928545.032,52922,171801,UNKNOWN171801,FREDERICKSBURG,PA,17026,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.42944033,-76.4425519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8509508.152,4928559.013,52923,171802,TAP171802,FREDERICKSBURG,PA,17026,TAP,IN SERVICE,LEBANON,42075,USA,40.42953593,-76.44221234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8506864.837,4913668.691,52924,171803,UNKNOWN171803,SOUTH LEBANON TWP,PA,17042,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.32763866,-76.41846703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,0,-999999,-999999,N,N
-8522534.755,4913274.242,52925,171804,UNKNOWN171804,NORTH LONDONDERRY TWP,PA,17003,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.32493727,-76.5592323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,0,-999999,-999999,N,N
-8506602.028,4915721.015,52926,171805,UNKNOWN171805,LEBANON,PA,17046,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.34169225,-76.41610617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8514580.434,4915209.412,52927,171806,UNKNOWN171806,LEBANON,PA,17046,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.33818925,-76.48777742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8509247.291,4915687.244,52928,171807,UNKNOWN171807,WEST LEBANON TWP,PA,17042,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.34146102,-76.43986898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,2,-999999,-999999,N,N
-8420900.792,4946242.881,52929,171808,UNKNOWN171808,BREINIGSVILLE,PA,18031,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.55034971,-75.64623887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,2,69,69,Y,Y
-8420493.892,4946384.516,52930,171809,UNKNOWN171809,BREINIGSVILLE,PA,18031,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.55131646,-75.64258363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,4,500,69,Y,Y
-8421033.138,4946387.323,52931,171810,TAP171810,BREINIGSVILLE,PA,18031,TAP,IN SERVICE,LEHIGH,42077,USA,40.55133562,-75.64742776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,69,69,Y,Y
-8421019.645,4946382.893,52932,171811,TAP171811,BREINIGSVILLE,PA,18031,TAP,IN SERVICE,LEHIGH,42077,USA,40.55130538,-75.64730655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,69,69,Y,Y
-8420505.646,4946679.787,52933,171812,TAP171812,BREINIGSVILLE,PA,18031,TAP,IN SERVICE,LEHIGH,42077,USA,40.55333184,-75.64268922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,69,69,Y,Y
-8420494.139,4946675.568,52934,171813,TAP171813,BREINIGSVILLE,PA,18031,TAP,IN SERVICE,LEHIGH,42077,USA,40.55330304,-75.64258585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,69,69,Y,Y
-8440482.801,5060016.712,52935,171814,UNKNOWN171814,EXETER,PA,18643,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.32242824,-75.82214706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8438078.16,5068210.753,52936,171815,TAP171815,PITTSTON,PA,18643,TAP,IN SERVICE,LUZERNE,42079,USA,41.37768506,-75.80054579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,230,230,Y,Y
-8438429.502,5068170.207,52937,171816,TAP171816,PITTSTON,PA,18643,TAP,IN SERVICE,LUZERNE,42079,USA,41.37741175,-75.80370196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,230,230,Y,Y
-8461428.607,5008038.311,52938,171817,UNKNOWN171817,WEST HAZLETON,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.97081822,-76.01030643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,2,-999999,-999999,N,N
-8462069.027,5006943.781,52939,171818,TAP171818,HAZLE TWP,PA,18202,TAP,IN SERVICE,LUZERNE,42079,USA,40.96339397,-76.01605942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8457648.53,5009348.741,52940,171819,UNKNOWN171819,HAZLE TWP,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.97970584,-75.97634942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8449873.294,5015146.571,52941,171820,UNKNOWN171820,FREELAND,PA,18224,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.0190136,-75.90650329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8469118.727,5000401.454,52942,171821,UNKNOWN171821,HAZLE TWP,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.9189996,-76.07938796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,2,-999999,-999999,N,N
-8464635.855,5001835.063,52943,171822,TAP171822,HAZLE TWP,PA,18202,TAP,IN SERVICE,LUZERNE,42079,USA,40.92873021,-76.03911763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8464634.956,5001841.662,52944,171823,TAP171823,HAZLE TWP,PA,18202,TAP,IN SERVICE,LUZERNE,42079,USA,40.928775,-76.03910955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8486639.767,5021387.693,52945,171824,TAP171824,BERWICK,PA,18603,TAP,IN SERVICE,COLUMBIA,42037,USA,41.06130057,-76.23678214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,69,69,Y,Y
-8595375.093,5045112.246,52946,171825,UNKNOWN171825,JERSEY SHORE,PA,17740,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.2217992,-77.21356819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,4,-999999,-999999,N,N
-8601482.103,5042796.576,52947,171826,TAP171826,JERSEY SHORE,PA,17740,TAP,IN SERVICE,LYCOMING,42081,USA,41.20615079,-77.26842839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8601476.326,5042788.759,52948,171827,TAP171827,JERSEY SHORE,PA,17740,TAP,IN SERVICE,LYCOMING,42081,USA,41.20609796,-77.2683765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-8543011.238,5046848.61,52949,171828,UNKNOWN171828,WOLF TWP,PA,17737,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.23353042,-76.74317568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8555137.131,5047991.266,52950,171829,UNKNOWN171829,MUNCY,PA,17756,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.24124928,-76.85210443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8567039.486,5046181.733,52951,171830,TAP171830,WILLIAMSPORT,PA,17702,TAP,IN SERVICE,LYCOMING,42081,USA,41.22902512,-76.9590251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8951607.205,5029261.632,52952,171831,TAP171831,PULASKI TWP,PA,16142,TAP,IN SERVICE,LAWRENCE,42073,USA,41.11461198,-80.4136557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,69,69,Y,Y
-8953740.442,5038942.554,52953,171832,TAP171832,WEST MIDDLESEX,PA,16159,TAP,IN SERVICE,MERCER,42085,USA,41.1800985,-80.43281889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,69,69,Y,Y
-8934899.041,5014364.546,52954,171833,UNKNOWN171833,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,41.01371305,-80.26356371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8923472.385,5032430.013,52955,171834,UNKNOWN171834,MERCER,PA,16137,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.13605167,-80.16091631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8926758.728,5033077.576,52956,171835,TAP171835,VOLANT,PA,16156,TAP,IN SERVICE,MERCER,42085,USA,41.14043272,-80.19043803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8930068.82,5027361.375,52957,171836,UNKNOWN171836,VOLANT,PA,16156,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,41.10175003,-80.22017309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8930115.37,5027377.142,52958,171837,TAP171837,VOLANT,PA,16156,TAP,IN SERVICE,LAWRENCE,42073,USA,41.10185676,-80.22059126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8934924.358,5014404.732,52959,171838,TAP171838,NEW CASTLE,PA,16101,TAP,IN SERVICE,LAWRENCE,42073,USA,41.01398544,-80.26379113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8934622.356,5011714.293,52960,171839,UNKNOWN171839,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.99574649,-80.2610782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8934742.662,5011708.237,52961,171840,TAP171840,NEW CASTLE,PA,16101,TAP,IN SERVICE,LAWRENCE,42073,USA,40.99570544,-80.26215893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8923515.46,5032479.678,52962,171841,TAP171841,MERCER,PA,16137,TAP,IN SERVICE,MERCER,42085,USA,41.13638768,-80.16130326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8678533.884,4944696.292,52963,171842,UNKNOWN171842,HUNTINGDON,PA,16652,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.5397923,-77.96059632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,0,-999999,-999999,N,N
-8403608.265,5010419.374,52964,171843,UNKNOWN171843,EFFORT,PA,18330,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.98696622,-75.49089746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,2,138,138,Y,Y
-8390052.82,5011409.856,52965,171844,UNKNOWN171844,STROUDSBURG,PA,18360,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.99368235,-75.36912683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,138,138,Y,Y
-8392672.758,5014543.093,52966,171845,TAP171845,STROUDSBURG,PA,18360,TAP,IN SERVICE,MONROE,42089,USA,41.01492328,-75.39266213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,138,138,Y,Y
-8389810.697,5046076.449,52967,171846,UNKNOWN171846,TOBYHANNA,PA,18466,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.2283138,-75.3669518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,2,69,69,Y,Y
-8392318.031,5043289.908,52968,171847,TAP171847,TOBYHANNA,PA,18466,TAP,IN SERVICE,MONROE,42089,USA,41.20948485,-75.38947557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,69,69,Y,Y
-8392329.757,5043271.006,52969,171848,TAP171848,TOBYHANNA,PA,18466,TAP,IN SERVICE,MONROE,42089,USA,41.20935711,-75.3895809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,69,69,Y,Y
-8378725.065,5043215.581,52970,171849,UNKNOWN171849,CRESCO,PA,18326,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.20898254,-75.26736787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8386241.835,5055864.463,52971,171850,TAP171850,NEWFOUNDLAND,PA,18445,TAP,IN SERVICE,WAYNE,42127,USA,41.29440949,-75.33489216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8391125.109,5052771.22,52972,171851,UNKNOWN171851,NEWFOUNDLAND,PA,18445,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.27352892,-75.37875936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-8391200.987,5052703.772,52973,171852,TAP171852,NEWFOUNDLAND,PA,18445,TAP,IN SERVICE,WAYNE,42127,USA,41.27307355,-75.37944099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8384707.453,5059634.556,52974,171853,UNKNOWN171853,NEWFOUNDLAND,PA,18445,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.31985001,-75.32110858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,2,-999999,-999999,N,N
-8387159.633,4909160.132,52975,171854,UNKNOWN171854,FRANCONIA TWP,PA,18964,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.29675535,-75.34313688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,4,-999999,-999999,N,N
-8386501.845,4908746.998,52976,171855,UNKNOWN171855,FRANCONIA TWP,PA,18964,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.2939247,-75.33722788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,2,-999999,-999999,N,N
-8386476.127,4908813.82,52977,171856,TAP171856,FRANCONIA TWP,PA,18964,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.29438256,-75.33699684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8386461.984,4908797.025,52978,171857,TAP171857,FRANCONIA TWP,PA,18964,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.29426748,-75.3368698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8382362.185,4908762.017,52979,171858,TAP171858,HATFIELD TWP,PA,19440,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.29402761,-75.30004068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8382357.091,4908776.857,52980,171859,TAP171859,HATFIELD TWP,PA,19440,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.29412929,-75.29999491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8384717.326,4907050.95,52981,171860,TAP171860,HATFIELD TWP,PA,18964,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.28230275,-75.32119727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8384718.148,4907060.042,52982,171861,TAP171861,HATFIELD TWP,PA,18964,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.28236506,-75.32120466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8385298.239,4904912.787,52983,171862,UNKNOWN171862,HATFIELD,PA,19440,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.26764842,-75.3264157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,2,-999999,-999999,N,N
-8527394.284,5008537.136,52984,171863,TAP171863,MAHONING TWP,PA,17821,TAP,IN SERVICE,MONTOUR,42093,USA,40.9742015,-76.60288619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8556115.002,5013573.728,52985,171864,UNKNOWN171864,MILTON,PA,17847,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,41.00835246,-76.86088879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,2,-999999,-999999,N,N
-8555985.831,5013510.086,52986,171865,TAP171865,MILTON,PA,17847,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,41.00792104,-76.85972843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8531953.009,5006798.097,52987,171866,UNKNOWN171866,RIVERSIDE,PA,17821,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.96240572,-76.64383791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,69,69,Y,Y
-8547863.45,4994951.207,52988,171867,UNKNOWN171867,UPPER AUGUSTA TWP,PA,17801,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.88199298,-76.78676384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,2,-999999,-999999,N,N
-8525752.356,4992745.665,52989,171868,UNKNOWN171868,PAXINOS,PA,17860,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.8670117,-76.5881365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8547669.19,4997717.908,52990,171869,TAP171869,NORTHUMBERLAND,PA,17857,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.90078119,-76.78501877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8532819.838,5003621.611,52991,171870,TAP171870,RIVERSIDE,PA,17821,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.94085439,-76.65162477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,69,69,Y,Y
-8502449.85,4984896.246,52992,171871,UNKNOWN171871,CONYNGHAM TWP,PA,17888,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,40.81366652,-76.37880653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,69,69,Y,Y
-8510356.966,4983370.575,52993,171872,UNKNOWN171872,MT CARMEL TWP,PA,17834,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.80329297,-76.44983735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8509983.254,4983597.271,52994,171873,TAP171873,MT CARMEL,PA,17851,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.80483446,-76.44648025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,69,69,Y,Y
-8589853.702,4912655.196,52995,171874,UNKNOWN171874,SHERMANS DALE,PA,17090,SUBSTATION,IN SERVICE,PERRY,42099,USA,40.32069752,-77.16396869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8589843.742,4912665.381,52996,171875,TAP171875,SHERMANS DALE,PA,17090,TAP,IN SERVICE,PERRY,42099,USA,40.32076728,-77.16387922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8590398.413,4896366.801,52997,171876,UNKNOWN171876,NORTH MIDDLETON TWP,PA,17013,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.20904506,-77.16886191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,2,-999999,-999999,N,N
-8589508.753,4901579.012,52998,171877,TAP171877,MIDDLESEX TWP,PA,17013,TAP,IN SERVICE,CUMBERLAND,42041,USA,40.24479338,-77.16086996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8590262.434,4922169.804,52999,171878,TAP171878,SHERMANS DALE,PA,17090,TAP,IN SERVICE,PERRY,42099,USA,40.38583225,-77.16764039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8605237.209,4921299.408,53000,171879,UNKNOWN171879,SPRING TWP,PA,17024,SUBSTATION,IN SERVICE,PERRY,42099,USA,40.37987634,-77.30216108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8589664.825,4928679.251,53001,171880,TAP171880,CENTRE TWP,PA,17068,TAP,IN SERVICE,PERRY,42099,USA,40.43035811,-77.16227198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8589789.968,4928797.913,53002,171881,TAP171881,CENTRE TWP,PA,17068,TAP,IN SERVICE,PERRY,42099,USA,40.43116951,-77.16339615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8620979.369,4900723.361,53003,171882,UNKNOWN171882,LOWER MIFFLIN TWP,PA,17241,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.23892613,-77.44357531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8621589.264,4902665.866,53004,171883,UNKNOWN171883,LOWER MIFFLIN TWP,PA,17241,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.25224527,-77.44905409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,0,-999999,-999999,N,N
-8340946.496,5067160.074,53005,171884,UNKNOWN171884,SHOHOLA,PA,18458,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.37060239,-74.92799721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8368968.51,5069791.28,53006,171885,UNKNOWN171885,TAFTON,PA,18464,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.38833801,-75.17972325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,69,69,Y,Y
-8365517.886,5068808.648,53007,171886,TAP171886,HAWLEY,PA,18428,TAP,IN SERVICE,PIKE,42103,USA,41.38171515,-75.14872576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,69,69,Y,Y
-8354954.542,5062285.454,53008,171887,UNKNOWN171887,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.33773228,-75.05383363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,2,-999999,-999999,N,N
-8373287.229,5065845.531,53009,171888,UNKNOWN171888,GREENTOWN,PA,18426,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.36173991,-75.21851896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8373338.482,5065790.237,53010,171889,TAP171889,GREENTOWN,PA,18426,TAP,IN SERVICE,PIKE,42103,USA,41.3613671,-75.21897937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-8372155.537,5095128.138,53011,171890,UNKNOWN171890,HONESDALE,PA,18431,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.55887327,-75.2083528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,69,69,Y,Y
-8365188.496,5085025.073,53012,171891,UNKNOWN171891,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.49092616,-75.1457668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,2,69,69,Y,Y
-8363837.39,5081817.169,53013,171892,TAP171892,HAWLEY,PA,18428,TAP,IN SERVICE,PIKE,42103,USA,41.46933682,-75.13362962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8363722.801,5081597.33,53014,171893,TAP171893,HAWLEY,PA,18428,TAP,IN SERVICE,PIKE,42103,USA,41.46785703,-75.13260024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8363640.235,5089367.942,53015,171894,TAP171894,HAWLEY,PA,18428,TAP,IN SERVICE,PIKE,42103,USA,41.52014242,-75.13185854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8356171.68,5086709.514,53016,171895,UNKNOWN171895,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.50225965,-75.06476737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,69,69,Y,Y
-8356082.639,5086651.19,53017,171896,UNKNOWN171896,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.50186727,-75.0639675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,N,N
-8356111.801,5086606.864,53018,171897,UNKNOWN171897,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.50156905,-75.06422946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,N,N
-8372254.265,5095093.751,53019,171898,TAP171898,HONESDALE,PA,18431,TAP,IN SERVICE,WAYNE,42127,USA,41.55864212,-75.20923968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8368985.945,5116272.671,53020,171899,UNKNOWN171899,HONESDALE,PA,18431,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.70084763,-75.17987987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,69,69,Y,Y
-8377473.105,5088406.241,53021,171900,TAP171900,HONESDALE,PA,18431,TAP,IN SERVICE,WAYNE,42127,USA,41.5136738,-75.25612133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8363859.214,5081423.237,53022,171901,TAP171901,HAWLEY,PA,18428,TAP,IN SERVICE,PIKE,42103,USA,41.46668514,-75.13382566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8369052.004,5081527.111,53023,171902,TAP171902,HAWLEY,PA,18428,TAP,IN SERVICE,WAYNE,42127,USA,41.46738436,-75.18047329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8371941.604,5082737.643,53024,171903,TAP171903,HAWLEY,PA,18428,TAP,IN SERVICE,WAYNE,42127,USA,41.47553239,-75.20643101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8682911.428,5138785.773,53025,171904,UNKNOWN171904,HEBRON TWP,PA,16915,SUBSTATION,IN SERVICE,POTTER,42105,USA,41.85166741,-77.99992046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,115,115,Y,Y
-8687411.257,5126243.073,53026,171905,UNKNOWN171905,COUDERSPORT,PA,16915,SUBSTATION,IN SERVICE,POTTER,42105,USA,41.76768509,-78.04034311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,N,N
-8682707.843,5138238.985,53027,171906,TAP171906,HEBRON TWP,PA,16915,TAP,IN SERVICE,POTTER,42105,USA,41.84800857,-77.99809163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,115,115,Y,Y
-8507215.424,4960480.555,53028,171907,UNKNOWN171907,TREMONT,PA,17981,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.64746147,-76.42161641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,69,69,Y,Y
-8508747.386,4959392.12,53029,171908,TAP171908,HEGINS,PA,17938,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.64004249,-76.43537825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8492967.841,4973520.849,53030,171909,UNKNOWN171909,POTTSVILLE,PA,17901,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.73628238,-76.29362819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,-999999,-999999,N,N
-8492244.378,4974523.792,53031,171910,TAP171910,ASHLAND,PA,17921,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.74310878,-76.28712921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,2,-999999,-999999,N,N
-8485054.254,4971503.916,53032,171911,UNKNOWN171911,POTTSVILLE,PA,17901,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.72255225,-76.22253923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,N,N
-8485049.61,4971466.983,53033,171912,UNKNOWN171912,POTTSVILLE,PA,17901,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.7223008,-76.22249751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,N,N
-8475997.545,4985344.846,53034,171913,UNKNOWN171913,MAHANOY CITY,PA,17948,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.81671639,-76.14118143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,69,69,Y,Y
-8475318.909,4988274.384,53035,171914,TAP171914,MAHANOY CITY,PA,17948,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.83662983,-76.13508513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8561209.159,4983644.541,53036,171915,UNKNOWN171915,SELINSGROVE,PA,17870,SUBSTATION,IN SERVICE,SNYDER,42109,USA,40.80515588,-76.90665038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,69,69,Y,Y
-8561218.424,4983690.202,53037,171916,TAP171916,SELINSGROVE,PA,17870,TAP,IN SERVICE,SNYDER,42109,USA,40.80546636,-76.90673361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,69,69,Y,Y
-8578012.681,4965617.947,53038,171917,TAP171917,WEST PERRY TWP,PA,17086,TAP,IN SERVICE,SNYDER,42109,USA,40.68246774,-77.05759899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,UNVERIFIED,4/8/2020 0:00,3,69,69,Y,Y
-8573094.879,4993295.299,53039,171918,TAP171918,LIMESTONE TWP,PA,17844,TAP,IN SERVICE,UNION,42119,USA,40.87074544,-77.01342162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,-999999,-999999,N,N
-8576782.385,4996327.104,53040,171919,TAP171919,LIMESTONE TWP,PA,17844,TAP,IN SERVICE,UNION,42119,USA,40.89133713,-77.04654705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,-999999,-999999,N,N
-8578509.368,4997765.656,53041,171920,TAP171920,LIMESTONE TWP,PA,17844,TAP,IN SERVICE,UNION,42119,USA,40.90110539,-77.0620608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,-999999,-999999,N,N
-8576622.457,4999231.309,53042,171921,UNKNOWN171921,MIFFLINBURG,PA,17844,SUBSTATION,IN SERVICE,UNION,42119,USA,40.91105618,-77.04511039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,-999999,-999999,N,N
-8603516.789,5017758.809,53043,171922,UNKNOWN171922,GREENE TWP,PA,17747,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.03671623,-77.28670629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,1,-999999,-999999,N,N
-8603557.385,5017758.152,53044,171923,TAP171923,GREENE TWP,PA,17747,TAP,IN SERVICE,CLINTON,42035,USA,41.03671178,-77.28707097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,3,-999999,-999999,N,N
-8569031.802,5030525.606,53045,171924,UNKNOWN171924,ALLENWOOD,PA,17810,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.12316584,-76.97692238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,2,-999999,-999999,N,N
-8777255.017,4870139.775,53046,171925,UNKNOWN171925,CENTRAL CITY,PA,15926,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.02887893,-78.84742334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,N,N
-8790856.738,4844589.706,53047,171926,UNKNOWN171926,BROTHERSVALLEY TWP,PA,15552,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.85290434,-78.96960968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,N,N
-8571161.34,5133085.99,53048,171927,UNKNOWN171927,MANSFIELD,PA,16933,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.81351695,-76.99605234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,2,345,345,N,N
-8593088.167,4997036.134,53049,171928,UNKNOWN171928,MILLMONT,PA,17845,SUBSTATION,IN SERVICE,UNION,42119,USA,40.89615187,-77.19302438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,1,-999999,-999999,N,N
-8582895.119,5001445.625,53050,171929,TAP171929,WEST BUFFALO TWP,PA,17844,TAP,IN SERVICE,UNION,42119,USA,40.92608705,-77.10145867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,3,-999999,-999999,N,N
-8963985.769,4859833.226,53051,171930,UNKNOWN171930,DALLAS,WV,26036,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.95794765,-80.52485423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8964433.424,4859952.808,53052,171931,UNKNOWN171931,DALLAS,WV,26036,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.95877105,-80.52887558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8943966.068,4880735.021,53053,171932,UNKNOWN171932,EAST FINLEY TWP,PA,15323,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.10172027,-80.3450142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,1,-999999,-999999,N,N
-8944805.395,4877457.218,53054,171933,TAP171933,EAST FINLEY TWP,PA,15323,TAP,IN SERVICE,WASHINGTON,42125,USA,40.079194,-80.352554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,3,-999999,-999999,N,N
-8871903.713,4891318.761,53055,171934,UNKNOWN171934,SMITHTON,PA,15479,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.17440473,-79.69766705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,2,-999999,-999999,N,N
