X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8874801.812,4890180.183,53056,171935,UNKNOWN171935,SMITHTON,PA,15479,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.16658922,-79.72370111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,3,500,-999999,N,N
-8875841.469,4941930.431,53057,171936,TAP171936,PLUM,PA,15068,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.52090769,-79.73304051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,3,138,138,Y,Y
-8145854.055,5403963.855,53058,171937,TAP171937,CASTLETON,VT,5735,TAP,IN SERVICE,RUTLAND,50021,USA,43.601401,-73.175452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,46,46,N,N
-8132130.876,5403700.804,53059,171938,RUTLAND WEST,WEST RUTLAND TOWN OF,VT,5777,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.59968978,-73.05217459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/2/2020 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8067168.652,5408892.308,53060,171939,TAP171939,TAFTSVILLE,VT,5073,TAP,IN SERVICE,WINDSOR,50027,USA,43.633453,-72.468609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,46,46,N,N
-9029586.097,4635553.595,53061,171940,TAP171940,CLAY,WV,25043,TAP,IN SERVICE,CLAY,54015,USA,38.396241,-81.114152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-8996661.47,4837165.5,53062,171941,UNKNOWN171941,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.80168572,-80.81838505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8996679.387,4837135.547,53063,171942,TAP171942,MOUNDSVILLE,WV,26041,TAP,IN SERVICE,MARSHALL,54051,USA,39.801479,-80.818546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-8997824.313,4826466.786,53064,171943,UNKNOWN171943,CLARINGTON,WV,43915,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.72780957,-80.82883104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-8993545.076,4844763.955,53065,171944,TAP171944,MOUNDSVILLE,WV,26041,TAP,IN SERVICE,MARSHALL,54051,USA,39.854106,-80.79039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8987578.017,4842777.69,53066,171945,TAP171945,MOUNDSVILLE,WV,26041,TAP,IN SERVICE,MARSHALL,54051,USA,39.840407,-80.736787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8984183.218,4841777.82,53067,171946,TAP171946,GLEN EASTON,WV,26039,TAP,IN SERVICE,MARSHALL,54051,USA,39.83351,-80.706291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8981080.298,4841492.099,53068,171947,TAP171947,GLEN EASTON,WV,26039,TAP,IN SERVICE,MARSHALL,54051,USA,39.831539,-80.678417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8977893.779,4843187.543,53069,171948,UNKNOWN171948,GLEN EASTON,WV,26039,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.84323393,-80.649792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8974687.888,4836627.261,53070,171949,TAP171949,CAMERON,WV,26033,TAP,IN SERVICE,MARSHALL,54051,USA,39.797971,-80.620993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8972966.902,4840201.235,53071,171950,UNKNOWN171950,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.82263347,-80.60553312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8973010.192,4840225.227,53072,171951,TAP171951,CAMERON,WV,26033,TAP,IN SERVICE,MARSHALL,54051,USA,39.822799,-80.605922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,N,N
-8972189.59,4843726.054,53073,171952,UNKNOWN171952,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.84694808,-80.5985504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8974121.717,4836054.964,53074,171953,TAP171953,CAMERON,WV,26033,TAP,IN SERVICE,MARSHALL,54051,USA,39.794021,-80.615907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8974099.299,4836039.318,53075,171954,UNKNOWN171954,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.79391301,-80.61570562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-8973772.967,4835144.417,53076,171955,UNKNOWN171955,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.78773593,-80.61277412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8968583.715,4835401.572,53077,171956,UNKNOWN171956,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.789511,-80.56615828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8987353.659,4839431.937,53078,171957,UNKNOWN171957,GLEN EASTON,WV,26039,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.81732562,-80.73477156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8946973.342,4870911.631,53079,171958,TAP171958,EAST FINLEY TWP,PA,15377,TAP,IN SERVICE,WASHINGTON,42125,USA,40.034188,-80.372029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8941975.083,4871293.067,53080,171959,UNKNOWN171959,PROSPERITY,PA,15329,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.03681148,-80.32712887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8946284.422,4874278.488,53081,171960,UNKNOWN171960,EAST FINLEY TWP,PA,15323,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.05734147,-80.36584032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-8945117.527,4877775.872,53082,171961,UNKNOWN171961,EAST FINLEY TWP,PA,15323,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.08138423,-80.35535793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8957906.03,4854175.214,53083,171962,TAP171962,WEST FINLEY,PA,15377,TAP,IN SERVICE,GREENE,42059,USA,39.918977,-80.470239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,4,-999999,-999999,N,N
-8956895.916,4851791.78,53084,171963,TAP171963,WIND RIDGE,PA,15380,TAP,IN SERVICE,GREENE,42059,USA,39.902554,-80.461165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8959121.539,4851444.936,53085,171964,TAP171964,WIND RIDGE,PA,15380,TAP,IN SERVICE,GREENE,42059,USA,39.90016375,-80.48115811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8959313.842,4851368.286,53086,171965,UNKNOWN171965,WIND RIDGE,PA,15380,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.89963551,-80.4828856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-8964980.867,4850642.728,53087,171966,UNKNOWN171966,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.89463507,-80.53379334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8956375.053,4844367.221,53088,171967,TAP171967,WIND RIDGE,PA,15380,TAP,IN SERVICE,GREENE,42059,USA,39.85137,-80.456486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-8956367.914,4844389.113,53089,171968,UNKNOWN171968,WIND RIDGE,PA,15380,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.85152098,-80.45642187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8955242.183,4847353.17,53090,171969,UNKNOWN171969,WIND RIDGE,PA,15380,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.87195936,-80.44630926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8886189.794,4821807.544,53091,171970,UNKNOWN171970,MORGANTOWN,WV,26508,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.69561206,-79.8260011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,138,138,Y,Y
-8879138.028,4794449.309,53092,171971,TAP171971,REEDSVILLE,WV,26547,TAP,IN SERVICE,PRESTON,54077,USA,39.506251,-79.762654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,138,138,Y,Y
-8884104.101,4794400.975,53093,171972,DEADEND171972,REEDSVILLE,WV,26547,DEAD END,IN SERVICE,PRESTON,54077,USA,39.505916,-79.807265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,138,138,Y,Y
-8877909.753,4778599.99,53094,171973,TAP171973,TUNNELTON,WV,26444,TAP,IN SERVICE,PRESTON,54077,USA,39.3963126,-79.75162022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,138,138,Y,Y
-9099761.114,4581820.443,53095,171974,UNKNOWN171974,MADISON,WV,25130,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.0169492,-81.74454491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-9127068.686,4526302.854,53096,171975,TAP171975,MATEWAN,WV,25678,TAP,IN SERVICE,MINGO,54059,USA,37.622989,-81.989853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,-999999,-999999,N,N
-9127826.688,4526165.422,53097,171976,DEADEND171976,MATEWAN,WV,25678,DEAD END,IN SERVICE,MINGO,54059,USA,37.62201116,-81.99666225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-9123726.167,4524262.929,53098,171977,UNKNOWN171977,MATEWAN,WV,25678,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.6084734,-81.95982664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-9122084.133,4516660.721,53099,171978,DEADEND171978,WHARNCLIFFE,WV,25651,DEAD END,IN SERVICE,MINGO,54059,USA,37.554353,-81.945076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-9122067.213,4516652.998,53100,171979,DEADEND171979,WHARNCLIFFE,WV,25651,DEAD END,IN SERVICE,MINGO,54059,USA,37.554298,-81.944924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-9075712.878,4592292.603,53101,171980,UNKNOWN171980,NOT AVAILABLE,WV,NOT AVAILABLE,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.09102513,-81.52851593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/30/2020 0:00,0,-999999,-999999,N,N
-9063559.595,4611517.916,53102,171981,UNKNOWN171981,CEDAR GROVE,WV,25039,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.22682216,-81.41934113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,2,-999999,-999999,N,N
-9064103.617,4611954.237,53103,171982,TAP171982,CEDAR GROVE,WV,25039,TAP,IN SERVICE,KANAWHA,54039,USA,38.22990116,-81.42422816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,3,138,138,Y,Y
-9058309.955,4609070.986,53104,171983,UNKNOWN171983,CEDAR GROVE,WV,25039,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.20955244,-81.37218281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,1,-999999,-999999,N,N
-8938536.454,4646740.583,53105,171984,UNKNOWN171984,WEBSTER SPRINGS,WV,26288,SUBSTATION,IN SERVICE,WEBSTER,54101,USA,38.47495901,-80.29623914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,-999999,-999999,N,N
-8939989.937,4701425.276,53106,171985,TAP171985,FRENCH CREEK,WV,26218,TAP,IN SERVICE,UPSHUR,54097,USA,38.858515,-80.309296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-9974982.658,5575809.336,53107,171986,UNKNOWN171986,MOSINEE,WI,54455,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.70889846,-89.6067938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,2,115,115,N,N
-9980145.155,5599196.744,53108,171987,UNKNOWN171987,ROTHSCHILD,WI,54474,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.85801667,-89.6531693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,2,115,115,N,N
-9977466.529,5603860.476,53109,171988,UNKNOWN171988,ROTHSCHILD,WI,54474,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.88770659,-89.62910679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,3,-999999,-999999,N,N
-10418570.03,3983318.768,53110,171989,UNKNOWN171989,HOPE,AR,71801,SUBSTATION,NOT AVAILABLE,HEMPSTEAD,5057,USA,33.660595,-93.591607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,1,115,115,Y,Y
-10418587.39,3983383.119,53111,171990,TAP171990,HOPE,AR,71801,TAP,NOT AVAILABLE,HEMPSTEAD,5057,USA,33.66107615,-93.59176292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-9880891.439,5611830.293,53112,171995,TAP171995,GRESHAM,WI,54128,TAP,IN SERVICE,SHAWANO,55115,USA,44.938408,-88.761558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,69,69,Y,Y
-9870914.095,5593528.769,53113,171996,TAP171996,SHAWANO,WI,54166,TAP,IN SERVICE,SHAWANO,55115,USA,44.821913,-88.67193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-9870674.09,5584998.415,53114,171997,TAP171997,SHAWANO,WI,54166,TAP,IN SERVICE,SHAWANO,55115,USA,44.767534,-88.669774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-9883949.34,5598616.137,53115,171998,UNKNOWN171998,GRESHAM,WI,54128,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.85431938,-88.78902759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2020 0:00,IMAGERY,4/6/2020 0:00,1,-999999,-999999,N,N
-9876717.848,5530074.981,53116,171999,TAP171999,NEW LONDON,WI,54961,TAP,IN SERVICE,OUTAGAMIE,55087,USA,44.416183,-88.724066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-9877378.442,5524797.785,53117,172000,UNKNOWN172000,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.38231237,-88.73000022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-9877242.72,5524808.162,53118,172001,TAP172001,NEW LONDON,WI,54961,TAP,IN SERVICE,OUTAGAMIE,55087,USA,44.382379,-88.728781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-9877227.135,5527727.409,53119,172002,TAP172002,NEW LONDON,WI,54961,TAP,IN SERVICE,OUTAGAMIE,55087,USA,44.401118,-88.728641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-9876710.167,5527871.534,53120,172003,DEADEND172003,NEW LONDON,WI,54961,DEAD END,IN SERVICE,OUTAGAMIE,55087,USA,44.402043,-88.723997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-9876038.243,5528963.062,53121,172004,DEADEND172004,NEW LONDON,WI,54961,DEAD END,IN SERVICE,OUTAGAMIE,55087,USA,44.409048,-88.717961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-9876032.594,5528962.964,53122,172005,DEADEND172005,NEW LONDON,WI,54961,DEAD END,IN SERVICE,OUTAGAMIE,55087,USA,44.40904738,-88.71791025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-9860298.112,5525791.682,53123,172006,TAP172006,ELLINGTON TOWN OF,WI,54944,TAP,IN SERVICE,OUTAGAMIE,55087,USA,44.388693,-88.576565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,3,-999999,-999999,N,N
-9860230.889,5533542.665,53124,172007,UNKNOWN172007,SHIOCTON,WI,54170,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.43842896,-88.57596113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-9833126.46,5506719.039,53125,172008,UNKNOWN172008,KIMBERLY,WI,54136,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.26612893,-88.3324779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2020 0:00,IMAGERY,4/7/2020 0:00,1,-999999,-999999,N,N
-8860033.684,4946248.815,53126,172009,UNKNOWN172009,APOLLO,PA,15613,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.55039022,-79.59103676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,1,-999999,-999999,N,N
-8870659.005,4952242.157,53127,172010,TAP172010,LOWER BURRELL,PA,15068,TAP,IN SERVICE,WESTMORELAND,42129,USA,40.59128653,-79.68648564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,3,138,138,Y,Y
-8445732.739,5102155.58,53128,172011,UNKNOWN172011,LEMON TWP,PA,18419,SUBSTATION,IN SERVICE,WYOMING,42131,USA,41.60609351,-75.86930805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8549174.958,4833952.382,53129,172012,UNKNOWN172012,GLENVILLE,PA,17329,SUBSTATION,IN SERVICE,YORK,42133,USA,39.77950701,-76.79854531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8563364.93,4843274.73,53130,172013,UNKNOWN172013,HANOVER,PA,17331,SUBSTATION,IN SERVICE,YORK,42133,USA,39.84383527,-76.926016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8560391.306,4895642.519,53131,172014,UNKNOWN172014,FAIRVIEW TWP,PA,17070,SUBSTATION,IN SERVICE,YORK,42133,USA,40.20407603,-76.89930348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8556135.682,4898649.023,53132,172015,TAP172015,NEW CUMBERLAND,PA,17070,TAP,IN SERVICE,CUMBERLAND,42041,USA,40.22470016,-76.86107456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,3,69,69,Y,Y
-8545947.297,4858231.575,53133,172016,UNKNOWN172016,WEST MANCHESTER TWP,PA,17408,SUBSTATION,IN SERVICE,YORK,42133,USA,39.94691822,-76.76955074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,1,-999999,-999999,N,N
-8516870.656,4827492.95,53134,172017,UNKNOWN172017,FAWN TWP,PA,17352,SUBSTATION,IN SERVICE,YORK,42133,USA,39.73489881,-76.50835083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8526558.371,4830580.228,53135,172018,UNKNOWN172018,STEWARTSTOWN,PA,17363,SUBSTATION,IN SERVICE,YORK,42133,USA,39.75622285,-76.59537706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8518248.603,4848690.319,53136,172019,UNKNOWN172019,CHANCEFORD TWP,PA,17322,SUBSTATION,IN SERVICE,YORK,42133,USA,39.88117755,-76.52072914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8521453.004,4839441.946,53137,172020,UNKNOWN172020,FELTON,PA,17322,SUBSTATION,IN SERVICE,YORK,42133,USA,39.81739468,-76.54951476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-8564796.74,4896804.187,53138,172021,UNKNOWN172021,LOWER ALLEN TWP,PA,17011,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.21204563,-76.93887817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-16449433.21,9569514.754,53139,172022,UNKNOWN172022,FAIRBANKS,AK,99709,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.85207465,-147.7677726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-16457860.99,9564869.431,53140,172023,UNKNOWN172023,FAIRBANKS,AK,99709,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.83433551,-147.8434807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2020 0:00,IMAGERY,4/9/2020 0:00,0,-999999,-999999,N,N
-16823713.89,8526987.065,53141,172024,UNKNOWN172024,KENAI,AK,99611,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.56663084,-151.1299933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-16683481.57,8655766.798,53142,172025,TAP172025,ANCHORAGE,AK,99515,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.13014045,-149.8702649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-16687475.59,8655772.515,53143,172026,DEADEND172026,ANCHORAGE,AK,99515,DEAD END,IN SERVICE,ANCHORAGE,2020,USA,61.13016525,-149.9061438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/14/2020 0:00,1,138,138,Y,Y
-16676108.48,8654195.317,53144,172027,TAP172027,ANCHORAGE,AK,99507,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.12332379,-149.8040313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,N,N
-16692940.34,8665980.689,53145,172028,UNKNOWN172028,ANCHORAGE,AK,99502,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.17440972,-149.9552345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-16688700.7,8667395.372,53146,172029,TAP172029,ANCHORAGE,AK,99517,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.18053637,-149.9171491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-16686567.75,8676676.938,53147,172030,UNKNOWN172030,ANCHORAGE,AK,99501,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.2207031,-149.8979884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-16606551.07,9424448.4,53148,172031,UNKNOWN172031,CLEAR,AK,99704,SUBSTATION,IN SERVICE,DENALI,2068,USA,64.29255964,-149.1791864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-16455513.81,9569948.597,53149,172032,UNKNOWN172032,FAIRBANKS,AK,99709,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.85373077,-147.8223956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-16450473.49,9561259.947,53150,172033,UNKNOWN172033,FAIRBANKS,AK,99701,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.82054386,-147.7771177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9575056.166,3646486.912,53151,172034,TAP172034,SAMSON,AL,36477,TAP,IN SERVICE,GENEVA,1061,USA,31.105723,-86.014193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,Y,Y
-9709624.913,4487201.704,53152,172035,TAP172035,BREMEN,KY,42325,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.34426186,-87.22304462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-9555854.182,4616603.086,53153,172036,DEADEND172036,NEW ALBANY,IN,47150,DEAD END,IN SERVICE,FLOYD,18043,USA,38.2626987,-85.84169864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,-999999,-999999,N,N
-9723703.77,4612234.547,53154,172037,DEADEND172037,OAKLAND CITY,IN,47660,DEAD END,IN SERVICE,GIBSON,18051,USA,38.23187916,-87.34951715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,-999999,-999999,N,N
-9545012.482,4638251.806,53155,172038,DEADEND172038,SELLERSBURG,IN,47172,DEAD END,IN SERVICE,CLARK,18019,USA,38.415235,-85.744306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,-999999,-999999,Y,Y
-9626534.59,5044362.625,53156,172039,DEADEND172039,CULVER,IN,46511,DEAD END,IN SERVICE,STARKE,18149,USA,41.21673396,-86.47663155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,-999999,-999999,N,N
-9756700.492,5858272.842,53157,172040,DEADEND172040,ISHPEMING,MI,49849,DEAD END,IN SERVICE,MARQUETTE,26103,USA,46.48412447,-87.64593174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,138,138,N,N
-10457172.53,5454346.182,53158,172041,TAP172041,MAPLETON,MN,56065,TAP,IN SERVICE,BLUE EARTH,27013,USA,43.92825499,-93.93837908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10398269.52,5660717.259,53159,172042,TAP172042,RAMSEY,MN,55303,TAP,IN SERVICE,ANOKA,27003,USA,45.2484325,-93.4092444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10508170.19,5713305.258,53160,172043,UNKNOWN172043,ST JOSEPH,MN,56374,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.58004881,-94.39649891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9280887.398,4187879.795,53161,172044,TAP172044,FRANKLIN,NC,28734,TAP,IN SERVICE,MACON,37113,USA,35.176405,-83.37163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,161,161,Y,Y
-8918429.463,4301751.079,53162,172045,TAP172045,KERNERSVILLE,NC,27284,TAP,IN SERVICE,DAVIDSON,37057,USA,36.00820975,-80.11561497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-8548035.234,4281388.521,53163,172046,DEADEND172046,JAMESVILLE,NC,27846,DEAD END,IN SERVICE,MARTIN,37117,USA,35.860101,-76.788307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,-999999,-999999,N,N
-11044185.79,6093434.234,53164,172047,TAP172047,OBERON,ND,58357,TAP,IN SERVICE,BENSON,38005,USA,47.919267,-99.211609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,Y,Y
-11418100.95,6103963.244,53165,172048,DEADEND172048,MANDAREE,ND,58757,DEAD END,IN SERVICE,MCKENZIE,38053,USA,47.982616,-102.570546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,-999999,-999999,Y,Y
-11533147.98,6133695.601,53166,172049,TAP172049,WILLISTON,ND,58801,TAP,IN SERVICE,WILLIAMS,38105,USA,48.161085,-103.604031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,Y,Y
-10774128.83,4948642.38,53167,172050,DEADEND172050,HALLAM,NE,68368,DEAD END,IN SERVICE,LANCASTER,31109,USA,40.566726,-96.785646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-8767735.409,5306385.883,53168,172051,DEADEND172051,BUFFALO,NY,14221,DEAD END,IN SERVICE,ERIE,36029,USA,42.96329003,-78.76190725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,115,115,Y,Y
-8767758.981,5306398.048,53169,172052,DEADEND172052,BUFFALO,NY,14221,DEAD END,IN SERVICE,ERIE,36029,USA,42.96337,-78.762119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,115,115,Y,Y
-8776149.085,5314760.275,53170,172053,DEADEND172053,TONAWANDA,NY,14150,DEAD END,IN SERVICE,ERIE,36029,USA,43.01831685,-78.83748859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,115,115,Y,Y
-8767231.994,5329252.56,53171,172054,DEADEND172054,LOCKPORT,NY,14094,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.113427,-78.757385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,115,115,N,N
-8767220.791,5329250.557,53172,172055,DEADEND172055,LOCKPORT,NY,14094,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.11341387,-78.75728436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,115,115,N,N
-8795006.619,5329722.197,53173,172056,TAP172056,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.11650667,-79.00688869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-8795775.717,5330418.046,53174,172057,DEADEND172057,NIAGARA FALLS,NY,14305,DEAD END,IN SERVICE,NIAGARA,36063,USA,43.12106946,-79.01379763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,UNVERIFIED,4/13/2020 0:00,1,115,115,Y,Y
-8193810.158,5538403.65,53175,172058,TAP172058,AU SABLE FORKS,NY,12912,TAP,IN SERVICE,CLINTON,36019,USA,44.469599,-73.606249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9557555.963,3983105.181,53176,172059,UNKNOWN172059,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.658998,-85.856986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9750073.782,4131130.957,53177,172060,UNKNOWN172060,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.758651,-87.586403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9754598.252,4135106.078,53178,172061,UNKNOWN172061,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.787983,-87.627047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9584486.04,4030476.968,53179,172062,UNKNOWN172062,ATTALLA,AL,35954,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.012473,-86.098903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9584520.326,4030447.826,53180,172063,UNKNOWN172063,ATTALLA,AL,35954,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.012256,-86.099211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9683473.78,3944802.408,53181,172064,UNKNOWN172064,BESSEMER,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.372127,-86.988125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9677039.959,3959408.71,53182,172065,UNKNOWN172065,FAIRFIELD,AL,35064,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.481634,-86.930329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9754455.206,4136443.723,53183,172066,UNKNOWN172066,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.797851,-87.625762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9658195.35,4117469.082,53184,172067,UNKNOWN172067,HUNTSVILLE,AL,35824,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.657762,-86.761045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9645997.851,4126401.601,53185,172068,UNKNOWN172068,HUNTSVILLE,AL,35805,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.72374,-86.651473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9810984.802,3571317.944,53186,172069,UNKNOWN172069,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.525806,-88.133576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9803225.054,3600167.926,53187,172070,UNKNOWN172070,MOBILE,AL,36610,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.748793,-88.063869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9809713.756,3598262.44,53188,172071,UNKNOWN172071,MOBILE,AL,36618,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.734081,-88.122158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9619086.921,3804591.178,53189,172072,UNKNOWN172072,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.313941,-86.409728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-16625755.53,8419575.899,53190,172073,UNKNOWN172073,SEWARD,AK,99664,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.088984,-149.351703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-18415627.33,9479155.908,53191,172074,UNKNOWN172074,NOME,AK,99762,SUBSTATION,IN SERVICE,NOME,2180,USA,64.504915,-165.430395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-16293304.32,8655802.201,53192,172075,UNKNOWN172075,VALDEZ,AK,99686,SUBSTATION,IN SERVICE,VALDEZ-CORDOVA,2261,USA,61.130294,-146.365243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10179354.13,4087346.607,53193,172076,UNKNOWN172076,ALMYRA,AR,72003,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.434882,-91.442694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,-999999,Y,N
-10190027.11,4097738.722,53194,172077,UNKNOWN172077,STUTTGART,AR,72160,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.511842,-91.538571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10363011.37,4083026.626,53195,172078,UNKNOWN172078,HOT SPRINGS NATIONAL PARK,AR,71913,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.402869,-93.092515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-10423011.01,3993552.159,53196,172079,UNKNOWN172079,HOPE,AR,71801,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.737076,-93.631501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8091929.113,5149967.772,53197,172093,UNKNOWN172093,WINDSOR LOCKS,CT,6096,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.926446,-72.691036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7997229.399,5066232.807,53198,172094,UNKNOWN172094,WESTERLY,CT,2891,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.364351,-71.840334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8573984.141,4696582.509,53199,172095,UNKNOWN172095,WASHINGTON,DC,20375,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.824631,-77.02141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9443298.528,4047782.239,53200,172096,UNKNOWN172096,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.141235,-84.830594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9309768.684,3874657.171,53201,172097,UNKNOWN172097,MACON,GA,31201,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.844312,-83.631075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9055523.427,3747163.319,53202,172098,UNKNOWN172098,RICHMOND HILL,GA,31324,SUBSTATION,IN SERVICE,BRYAN,13029,USA,31.876905,-81.347151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9029492.922,3775805.72,53203,172099,UNKNOWN172099,SAVANNAH,GA,31415,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.09514,-81.113315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9412030.998,4040355.982,53204,172100,UNKNOWN172100,WOODSTOCK,GA,30189,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.086003,-84.549713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9281007.957,4023733.175,53205,172101,UNKNOWN172101,ATHENS,GA,30601,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.962242,-83.372713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9282385.647,4025279.985,53206,172102,UNKNOWN172102,ATHENS,GA,30601,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.973766,-83.385089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9328425.719,3758442.972,53207,172103,UNKNOWN172103,CORDELE,GA,31015,SUBSTATION,IN SERVICE,CRISP,13081,USA,31.96291,-83.798674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9386238.383,4000825.613,53208,172104,UNKNOWN172104,ATLANTA,GA,30307,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.791394,-84.318014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9371120.64,3704624.973,53209,172105,UNKNOWN172105,ALBANY,GA,31707,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.551837,-84.182209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9362871.42,3705027.846,53210,172106,UNKNOWN172106,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.554921,-84.108105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9415816.529,3995445.936,53211,172107,UNKNOWN172107,AUSTELL,GA,30168,SUBSTATION,IN SERVICE,COBB,13067,USA,33.751222,-84.583719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9397664.884,3999414.161,53212,172108,UNKNOWN172108,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.780856,-84.42066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9368265.851,4020191.498,53213,172109,UNKNOWN172109,NORCROSS,GA,30093,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.93585,-84.156564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9458682.325,3833062.289,53214,172110,UNKNOWN172110,COLUMBUS,GA,31904,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.529834,-84.968789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-17484410.4,2404528.18,53215,172111,UNKNOWN172111,KAUNAKAKAI,HI,96748,SUBSTATION,IN SERVICE,MAUI,15009,USA,21.106048,-157.065131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10282252.97,5227689.997,53216,172112,UNKNOWN172112,WATERLOO,IA,50701,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.443786,-92.36705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10040182.17,5135918.1,53217,172113,UNKNOWN172113,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.832476,-90.192491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10070945.2,5091491.253,53218,172114,UNKNOWN172114,RIVERDALE,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.534422,-90.46884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10070779.89,5091477.125,53219,172115,UNKNOWN172115,RIVERDALE,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.534327,-90.467355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10069919.84,5091736.78,53220,172116,UNKNOWN172116,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.536073,-90.459629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9927240.31,4441263.465,53221,172119,UNKNOWN172119,CAIRO,IL,62914,SUBSTATION,IN SERVICE,ALEXANDER,17003,USA,37.015471,-89.177917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9818034.443,4911792.997,53222,172120,UNKNOWN172120,RANTOUL,IL,61866,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.314792,-88.196904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9818809.56,4912364.136,53223,172121,UNKNOWN172121,RANTOUL,IL,61866,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.318704,-88.203867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9810336.923,4911820.735,53224,172122,UNKNOWN172122,RANTOUL,IL,61866,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.314982,-88.127756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9939122.998,4800681.951,53225,172123,UNKNOWN172123,TAYLORVILLE,IL,62568,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.549436,-89.284661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9941641.379,4802275.913,53226,172124,UNKNOWN172124,TAYLORVILLE,IL,62568,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.560476,-89.307284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9915865.462,4777933.831,53227,172125,UNKNOWN172125,PANA,IL,62557,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.391688,-89.075735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9918703.998,4779257.81,53228,172126,UNKNOWN172126,PANA,IL,62557,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.400879,-89.101234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9917072.166,4775673.344,53229,172127,UNKNOWN172127,PANA,IL,62557,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.375993,-89.086575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9912288.21,4796075.036,53230,172128,UNKNOWN172128,ASSUMPTION,IL,62510,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.517518,-89.0436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9795405.305,4764317.096,53231,172129,UNKNOWN172129,CASEY,IL,62420,SUBSTATION,IN SERVICE,CLARK,17023,USA,39.297091,-87.993623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9762780.791,5166645.782,53232,172130,UNKNOWN172130,EVANSTON,IL,60202,SUBSTATION,IN SERVICE,COOK,17031,USA,42.037816,-87.700552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9754529.234,4722659.7,53233,172131,UNKNOWN172131,PALESTINE,IL,62451,SUBSTATION,IN SERVICE,CRAWFORD,17033,USA,39.006898,-87.626427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9755030.617,4721722.28,53234,172132,UNKNOWN172132,PALESTINE,IL,62451,SUBSTATION,IN SERVICE,CRAWFORD,17033,USA,39.000354,-87.630931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9877773.268,5146059.838,53235,172133,UNKNOWN172133,DEKALB,IL,60115,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.900322,-88.733547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9879880.992,4730609.338,53236,172134,UNKNOWN172134,ALTAMONT,IL,62411,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.062369,-88.752481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9879925.742,4730613.496,53237,172135,UNKNOWN172135,ALTAMONT,IL,62411,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.062398,-88.752883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9850703.374,4740753.112,53238,172136,UNKNOWN172136,TEUTOPOLIS,IL,62467,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.133087,-88.490374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9854982.94,4738824.929,53239,172137,UNKNOWN172137,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.11965,-88.528818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9856232.279,4741005.552,53240,172138,UNKNOWN172138,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.134846,-88.540041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9857383.99,4737595.199,53241,172139,UNKNOWN172139,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.111079,-88.550387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9857408.815,4735495.922,53242,172140,UNKNOWN172140,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.096445,-88.55061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9857953.835,4734839.001,53243,172141,UNKNOWN172141,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.091865,-88.555506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9918650.231,4741531.406,53244,172142,UNKNOWN172142,RAMSEY,IL,62080,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,39.13851,-89.100751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10027455.9,4946631.169,53245,172143,UNKNOWN172143,CANTON,IL,61520,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.553,-90.078169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10022362.82,4946927.418,53246,172144,UNKNOWN172144,CANTON,IL,61520,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.555022,-90.032417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10006733.22,5050257.731,53247,172145,UNKNOWN172145,KEWANEE,IL,61443,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.256557,-89.892014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
