X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9928341.817,4541461.022,53248,172146,UNKNOWN172146,CARBONDALE,IL,62901,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.730762,-89.187812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9902822.714,4625924.855,53249,172147,UNKNOWN172147,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.328419,-88.95857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9904140.069,4625970.122,53250,172148,UNKNOWN172148,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.328738,-88.970404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9826606.266,5147061.501,53251,172149,UNKNOWN172149,ST CHARLES,IL,60174,SUBSTATION,IN SERVICE,KANE,17089,USA,41.907019,-88.273906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9782454.619,5025937.228,53252,172150,UNKNOWN172150,KANKAKEE,IL,60901,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.092109,-87.877285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,4,-999999,-999999,N,N
-9770481.317,5038579.529,53253,172151,UNKNOWN172151,BOURBONNAIS,IL,60914,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.177644,-87.769727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10060356.71,5004799.828,53254,172152,UNKNOWN172152,GALESBURG,IL,61401,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.948849,-90.373722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10054687.66,5000809.596,53255,172153,UNKNOWN172153,GALESBURG,IL,61401,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.92177,-90.322796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10057180.32,5002406.141,53256,172154,UNKNOWN172154,GALESBURG,IL,61401,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.932606,-90.345188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9806043.887,5216750.678,53257,172155,UNKNOWN172155,ROUND LAKE,IL,60073,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.371227,-88.089191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9913652.765,5055194.122,53258,172156,UNKNOWN172156,OGLESBY,IL,61348,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.289885,-89.055858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9760996.674,4683310.873,53259,172157,UNKNOWN172157,LAWRENCEVILLE,IL,62439,SUBSTATION,IN SERVICE,LAWRENCE,17101,USA,38.731689,-87.684525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9755200.713,4682437.29,53260,172158,UNKNOWN172158,LAWRENCEVILLE,IL,62439,SUBSTATION,IN SERVICE,LAWRENCE,17101,USA,38.725567,-87.632459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9895301.079,4846900.296,53261,172159,UNKNOWN172159,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.868837,-88.891002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10005697.51,4762142.79,53262,172160,UNKNOWN172160,CARLINVILLE,IL,62626,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.281974,-89.88271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9995027.646,4722843.642,53263,172161,UNKNOWN172161,STAUNTON,IL,62088,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.008182,-89.786861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10017231.21,4784057.778,53264,172162,UNKNOWN172162,PALMYRA,IL,62674,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.43419,-89.986319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10018114.42,4785111.568,53265,172163,UNKNOWN172163,PALMYRA,IL,62674,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.441501,-89.994253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10019171.06,4676404.303,53266,172164,UNKNOWN172164,COLLINSVILLE,IL,62234,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.683274,-90.003745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9920322.361,4653344.553,53267,172165,UNKNOWN172165,CENTRALIA,IL,62801,SUBSTATION,IN SERVICE,MARION,17121,USA,38.521388,-89.115772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9961610.76,4744737.497,53268,172166,UNKNOWN172166,HILLSBORO,IL,62049,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.160845,-89.486672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9960066.202,4743613.276,53269,172167,UNKNOWN172167,HILLSBORO,IL,62049,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.153014,-89.472797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9960365.763,4741387.167,53270,172168,UNKNOWN172168,HILLSBORO,IL,62049,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.137505,-89.475488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9961716.402,4736158.049,53271,172169,UNKNOWN172169,HILLSBORO,IL,62049,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.101061,-89.487621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9937483.039,4766386.696,53272,172170,UNKNOWN172170,NOKOMIS,IL,62075,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.311477,-89.269929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9982182.602,4746194.246,53273,172171,UNKNOWN172171,LITCHFIELD,IL,62056,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.170991,-89.671472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9978937.305,4959451.462,53274,172172,UNKNOWN172172,PEORIA,IL,61607,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.640447,-89.642319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9976059.028,4964042.709,53275,172173,UNKNOWN172173,PEORIA,IL,61602,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.671736,-89.616463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9971722.577,4968202.502,53276,172174,UNKNOWN172174,PEORIA,IL,61603,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.700072,-89.577508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9976071.05,4971950.414,53277,172175,UNKNOWN172175,PEORIA,IL,61604,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.725592,-89.616571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9810112.503,4680599.185,53278,172176,UNKNOWN172176,OLNEY,IL,62450,SUBSTATION,IN SERVICE,RICHLAND,17159,USA,38.712684,-88.12574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9821857.043,4677917.171,53279,172177,UNKNOWN172177,NOBLE,IL,62868,SUBSTATION,IN SERVICE,RICHLAND,17159,USA,38.693882,-88.231243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10033392.24,4665444.699,53280,172178,UNKNOWN172178,EAST ST LOUIS,IL,62205,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.60638,-90.131496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10008209.66,4660224.87,53281,172179,UNKNOWN172179,OFALLON,IL,62269,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.569728,-89.905277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9768853.603,4636535.12,53282,172180,UNKNOWN172180,MT CARMEL,IL,62863,SUBSTATION,IN SERVICE,WABASH,17185,USA,38.403151,-87.755105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9986267.47,5125356.397,53283,172181,UNKNOWN172181,ROCK FALLS,IL,61071,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.761744,-89.708167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9809783.776,5077197.858,53284,172182,UNKNOWN172182,ELWOOD,IL,60421,SUBSTATION,IN SERVICE,WILL,17197,USA,41.438236,-88.122787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9482043.165,5011118.083,53285,172183,UNKNOWN172183,FORT WAYNE,IN,46809,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.991704,-85.178643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9706657.734,4672778.068,53286,172184,UNKNOWN172184,WASHINGTON,IN,47501,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.657841,-87.19639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9547898.44,5094165.467,53287,172185,UNKNOWN172185,GOSHEN,IN,46528,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.552402,-85.770231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9555161.258,5085310.388,53288,172186,UNKNOWN172186,NEW PARIS,IN,46553,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.492846,-85.835474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9542421.855,5110333.826,53289,172187,UNKNOWN172187,MIDDLEBURY,IN,46540,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.661003,-85.721034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9586595.544,4942451.671,53290,172188,UNKNOWN172188,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.524467,-86.117853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9587200.677,4936438.737,53291,172189,UNKNOWN172189,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.483396,-86.123289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9517417.049,4994677.501,53292,172190,UNKNOWN172190,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.880134,-85.496412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9700616.314,5002094.797,53293,172191,UNKNOWN172191,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.930493,-87.142119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9700492.527,5004611.914,53294,172192,UNKNOWN172192,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.947574,-87.141007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9554921.81,5076623.361,53295,172193,UNKNOWN172193,MILFORD,IN,46542,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.434367,-85.833323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9742365.464,4677670.43,53296,172194,UNKNOWN172194,VINCENNES,IN,47591,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.692152,-87.517158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9743212.16,4673544.327,53297,172195,UNKNOWN172195,VINCENNES,IN,47591,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.663216,-87.524764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9731548.772,4700955.676,53298,172196,UNKNOWN172196,OAKTOWN,IN,47561,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.85523,-87.41999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9740135.29,5111507.9,53299,172197,UNKNOWN172197,HAMMOND,IN,46394,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.668882,-87.497124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9651121.33,5104022.306,53300,172198,UNKNOWN172198,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.618631,-86.697498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9650875.982,5104878.554,53301,172199,UNKNOWN172199,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.624381,-86.695294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9651695.85,5103798.503,53302,172200,UNKNOWN172200,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.617128,-86.702659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9687057.822,5077295.862,53303,172201,UNKNOWN172201,VALPARAISO,IN,46383,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.438896,-87.020321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9691497.021,5083095.216,53304,172202,UNKNOWN172202,VALPARAISO,IN,46383,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.477939,-87.060199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9606552.791,5113682.53,53305,172203,UNKNOWN172203,SOUTH BEND,IN,46628,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.683473,-86.297132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9606016.788,5110074.116,53306,172204,UNKNOWN172204,SOUTH BEND,IN,46619,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.65926,-86.292317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9675645.237,4935345.938,53307,172205,UNKNOWN172205,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.475929,-86.9178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9481425.342,4972522.127,53308,172206,UNKNOWN172206,BLUFFTON,IN,46714,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.729484,-85.173093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10540245.8,4500721.296,53309,172207,UNKNOWN172207,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.440752,-94.684639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-11056282.55,4702854.65,53310,172208,UNKNOWN172208,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.868513,-99.320276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11056282.55,4702780.446,53311,172209,UNKNOWN172209,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.867994,-99.320276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11226310.05,4506548.67,53312,172210,UNKNOWN172210,SUBLETTE,KS,67877,SUBSTATION,IN SERVICE,HASKELL,20081,USA,37.482304,-100.847659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10920143.6,4529324.207,53313,172211,UNKNOWN172211,KINGMAN,KS,67068,SUBSTATION,IN SERVICE,KINGMAN,20095,USA,37.644483,-98.097319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10920747.06,4528969.23,53314,172212,UNKNOWN172212,KINGMAN,KS,67068,SUBSTATION,IN SERVICE,KINGMAN,20095,USA,37.641958,-98.10274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10759327.34,4842877.436,53315,172213,UNKNOWN172213,MARYSVILLE,KS,66508,SUBSTATION,IN SERVICE,MARSHALL,20117,USA,39.841095,-96.652682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11120043.46,4839955.494,53316,172214,UNKNOWN172214,NORTON,KS,67654,SUBSTATION,IN SERVICE,NORTON,20137,USA,39.820938,-99.89305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10986020.47,4785141.262,53317,172215,UNKNOWN172215,OSBORNE,KS,67473,SUBSTATION,IN SERVICE,OSBORNE,20141,USA,39.441707,-98.689101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10986210.16,4785174.704,53318,172216,UNKNOWN172216,OSBORNE,KS,67473,SUBSTATION,IN SERVICE,OSBORNE,20141,USA,39.441939,-98.690805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10896414.51,4586853.865,53319,172217,UNKNOWN172217,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.052563,-97.884157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10897444.33,4569419.232,53320,172218,UNKNOWN172218,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,37.929131,-97.893408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10930414.16,4626315.808,53321,172219,UNKNOWN172219,LYONS,KS,67554,SUBSTATION,IN SERVICE,RICE,20159,USA,38.331174,-98.189581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10829759.41,4527290.946,53322,172220,UNKNOWN172220,WICHITA,KS,67210,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.630019,-97.285384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10829751.62,4524980.25,53323,172221,UNKNOWN172221,WICHITA,KS,67210,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.613578,-97.285314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10844349.27,4529295.809,53324,172222,UNKNOWN172222,WICHITA,KS,67215,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.644281,-97.416447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11234029.72,4444981.91,53325,172223,UNKNOWN172223,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.042138,-100.917006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10652467.42,4497733.975,53326,172224,UNKNOWN172224,NEODESHA,KS,66757,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.419442,-95.692743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9701452.212,4548950.837,53327,172225,UNKNOWN172225,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.783956,-87.149628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9692917.68,4548060.123,53328,172226,UNKNOWN172226,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.777632,-87.072961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10283108.35,3530081.275,53329,172227,UNKNOWN172227,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.20619,-92.374734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10281748.25,3528879.671,53330,172228,UNKNOWN172228,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.196861,-92.362516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10385687.59,3519527.181,53331,172229,UNKNOWN172229,LAKE CHARLES,LA,70605,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.12422,-93.296219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10227746.94,3509939.402,53332,172230,UNKNOWN172230,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,30.049696,-91.877414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10287683.47,3680839.6,53333,172231,UNKNOWN172231,PINEVILLE,LA,71360,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.369579,-92.415833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10287438.35,3680868.283,53334,172232,UNKNOWN172232,PINEVILLE,LA,71360,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.369799,-92.413631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10249031.12,3490466.609,53335,172233,UNKNOWN172233,ERATH,LA,70533,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.898165,-92.068613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8110714.722,5194219.59,53336,172234,UNKNOWN172234,RUSSELL,MA,1071,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.221517,-72.85979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7937130.567,5166701.089,53337,172235,UNKNOWN172235,PLAINVILLE,MA,2762,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.038185,-71.300457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8516790.079,4765046.572,53338,172236,UNKNOWN172236,BALTIMORE,MD,21224,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.302162,-76.507627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8554877.264,4807231.232,53339,172237,UNKNOWN172237,HAMPSTEAD,MD,21074,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.594786,-76.84977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8606590.622,4801411.763,53340,172238,UNKNOWN172238,KEYMAR,MD,21757,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.554491,-77.314319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8541583.156,4692287.918,53341,172239,UNKNOWN172239,UPPER MARLBORO,MD,20772,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.794569,-76.730347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7816709.817,5481107.195,53342,172240,UNKNOWN172240,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.10114,-70.218699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7825206.945,5407947.069,53343,172241,UNKNOWN172241,SOUTH PORTLAND,ME,4106,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.627307,-70.29503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7645763.154,5607781.426,53344,172242,UNKNOWN172242,OLD TOWN,ME,4468,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.912656,-68.683059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9554503.36,5240049.668,53345,172243,UNKNOWN172243,ALLEGAN,MI,49010,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.525665,-85.829564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9289472.58,5632212.722,53346,172244,UNKNOWN172244,ALPENA,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.067871,-83.448752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9289515.883,5632170.796,53347,172245,UNKNOWN172245,ALPENA,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.067605,-83.449141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9497019.867,5257660.323,53348,172246,UNKNOWN172246,RUTLAND TWP,MI,49058,SUBSTATION,IN SERVICE,BARRY,26015,USA,42.642145,-85.313181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9492827.241,5257377.489,53349,172247,UNKNOWN172247,HASTINGS,MI,49058,SUBSTATION,IN SERVICE,BARRY,26015,USA,42.640276,-85.275518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9493811.305,5258342.249,53350,172248,UNKNOWN172248,HASTINGS,MI,49058,SUBSTATION,IN SERVICE,BARRY,26015,USA,42.646651,-85.284358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9341076.845,5399587.005,53351,172249,UNKNOWN172249,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.572922,-83.912321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9341525.908,5399768.469,53352,172250,UNKNOWN172250,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.574103,-83.916355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9338721.102,5402584.753,53353,172251,UNKNOWN172251,BAY CITY,MI,48708,SUBSTATION,IN SERVICE,BAY,26017,USA,43.592429,-83.891159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9339107.937,5404591.836,53354,172252,UNKNOWN172252,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.605486,-83.894634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9337499.593,5404837.66,53355,172253,UNKNOWN172253,BAY CITY,MI,48708,SUBSTATION,IN SERVICE,BAY,26017,USA,43.607085,-83.880186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9336118.007,5405369.454,53356,172254,UNKNOWN172254,BAY CITY,MI,48708,SUBSTATION,IN SERVICE,BAY,26017,USA,43.610544,-83.867775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9336337.529,5406976.554,53357,172255,UNKNOWN172255,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.620996,-83.869747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9336498.163,5407723,53358,172256,UNKNOWN172256,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.62585,-83.87119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9333057.612,5406354.1,53359,172257,UNKNOWN172257,ESSEXVILLE,MI,48732,SUBSTATION,IN SERVICE,BAY,26017,USA,43.616948,-83.840283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9457525.715,5158390.287,53360,172258,NEWTON,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.982713,-84.958399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/coldwater-transmission-project/coldwater---final080118.pdf",4/13/2020 0:00,IMAGERY,4/17/2020 0:00,1,138,138,N,N
-9484934.578,5209496.084,53361,172259,UNKNOWN172259,BATTLE CREEK,MI,49037,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.323062,-85.204617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9457695.7,5204383.177,53362,172260,UNKNOWN172260,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.289094,-84.959926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9493945.779,5210612.115,53363,172261,UNKNOWN172261,BATTLE CREEK,MI,49037,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.330474,-85.285566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9483694.145,5209164.252,53364,172262,UNKNOWN172262,BATTLE CREEK,MI,49037,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.320858,-85.193474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9490788.202,5669168.536,53365,172263,UNKNOWN172263,CHARLEVOIX TWP,MI,49720,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.301857,-85.257201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9475643.519,5646067.45,53366,172264,UNKNOWN172264,EAST JORDAN,MI,49727,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.155705,-85.121154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9404206.351,5722605.363,53367,172265,UNKNOWN172265,CHEBOYGAN,MI,49721,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.638492,-84.479423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9407376.841,5718441.147,53368,172266,UNKNOWN172266,INVERNESS TWP,MI,49721,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.612331,-84.507904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9476765.731,5170772.24,53369,172267,UNKNOWN172267,UNION CITY,MI,49094,SUBSTATION,IN SERVICE,BRANCH,26023,USA,42.065341,-85.131235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9319690.812,5308886.294,53370,172268,UNKNOWN172268,FLINT TWP,MI,48507,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.979725,-83.720207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9319785.768,5308583.501,53371,172269,UNKNOWN172269,FLINT TWP,MI,48507,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.977735,-83.72106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9412420.616,5270206.368,53372,172270,UNKNOWN172270,LANSING,MI,48933,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.724994,-84.553213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9470359.962,5309032.217,53373,172271,UNKNOWN172271,IONIA,MI,48846,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.980684,-85.073691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9465517.453,5310203.18,53374,172272,UNKNOWN172272,IONIA,MI,48846,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.988379,-85.03019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9435931.849,5398995.777,53375,172273,UNKNOWN172273,MOUNT PLEASANT,MI,48858,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.569074,-84.764418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9526730.928,5203527.13,53376,172274,UNKNOWN172274,KALAMAZOO,MI,49001,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.283405,-85.58008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9526481.238,5204686.4,53377,172275,UNKNOWN172275,KALAMAZOO,MI,49007,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.291109,-85.577837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9533590.212,5202482.043,53378,172276,UNKNOWN172276,KALAMAZOO,MI,49006,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.276459,-85.641698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9524084.195,5293500.505,53379,172277,UNKNOWN172277,GRAND RAPIDS,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.878526,-85.556304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9522447.688,5296826.41,53380,172278,UNKNOWN172278,CASCADE TWP,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.900416,-85.541603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9530434.193,5298577.048,53381,172279,UNKNOWN172279,GRAND RAPIDS,MI,49508,SUBSTATION,IN SERVICE,KENT,26081,USA,42.911935,-85.613347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9533022.817,5295528.27,53382,172280,UNKNOWN172280,GRAND RAPIDS,MI,49508,SUBSTATION,IN SERVICE,KENT,26081,USA,42.891873,-85.636601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9537037.999,5295692.674,53383,172281,UNKNOWN172281,GRAND RAPIDS,MI,49548,SUBSTATION,IN SERVICE,KENT,26081,USA,42.892955,-85.67267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9537103.9,5306306.777,53384,172282,UNKNOWN172282,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.96277,-85.673262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9536984.566,5295644.963,53385,172283,UNKNOWN172283,GRAND RAPIDS,MI,49548,SUBSTATION,IN SERVICE,KENT,26081,USA,42.892641,-85.67219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9541155.819,5300243.186,53386,172284,UNKNOWN172284,WYOMING,MI,49519,SUBSTATION,IN SERVICE,KENT,26081,USA,42.922896,-85.709661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9535438.895,5298012.869,53387,172285,UNKNOWN172285,GRAND RAPIDS,MI,49548,SUBSTATION,IN SERVICE,KENT,26081,USA,42.908223,-85.658305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9538146.853,5308884.773,53388,172286,UNKNOWN172286,GRAND RAPIDS,MI,49504,SUBSTATION,IN SERVICE,KENT,26081,USA,42.979715,-85.682631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9537081.637,5308073.491,53389,172287,UNKNOWN172287,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.974383,-85.673062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9536870.464,5309777.538,53390,172288,UNKNOWN172288,GRAND RAPIDS,MI,49505,SUBSTATION,IN SERVICE,KENT,26081,USA,42.985582,-85.671165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9538902.823,5311483.874,53391,172289,UNKNOWN172289,GRAND RAPIDS,MI,49504,SUBSTATION,IN SERVICE,KENT,26081,USA,42.996794,-85.689422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9538543.595,5311963.171,53392,172290,UNKNOWN172290,WALKER,MI,49504,SUBSTATION,IN SERVICE,KENT,26081,USA,42.999943,-85.686195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9527567.828,5298208.777,53393,172291,UNKNOWN172291,GRAND RAPIDS,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.909512,-85.587598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9538307.264,5290628.931,53394,172292,UNKNOWN172292,WYOMING,MI,49509,SUBSTATION,IN SERVICE,KENT,26081,USA,42.85962,-85.684072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9544064.152,5294192.026,53395,172293,UNKNOWN172293,GRANDVILLE,MI,49418,SUBSTATION,IN SERVICE,KENT,26081,USA,42.883078,-85.735787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9353934.803,5143748.8,53396,172294,UNKNOWN172294,ADRIAN,MI,49221,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.884868,-84.027826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9232839.457,5242027.11,53397,172295,UNKNOWN172295,FRASER,MI,48026,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.538755,-82.940008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9226623.377,5252931.183,53398,172296,UNKNOWN172296,MT CLEMENS,MI,48043,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.610887,-82.884168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9226451.054,5253263.498,53399,172297,UNKNOWN172297,MT CLEMENS,MI,48036,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.613084,-82.88262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9234270.469,5261099.512,53400,172298,UNKNOWN172298,MACOMB TWP,MI,48044,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.664867,-82.952863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9240517.942,5263681.924,53401,172299,UNKNOWN172299,SHELBY TWP,MI,48315,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.681923,-83.008985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9622479.159,5456599.098,53402,172300,UNKNOWN172300,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.942829,-86.440201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9622507.991,5456858.99,53403,172301,UNKNOWN172301,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.94451,-86.44046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9617630.75,5444632.39,53404,172302,UNKNOWN172302,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.865376,-86.396647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9374608.057,5404591.836,53405,172303,UNKNOWN172303,MIDLAND,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.605486,-84.213537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9597986.311,5331647.602,53406,172304,UNKNOWN172304,NORTON SHORES,MI,49456,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.129131,-86.220178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9603302.039,5342905.855,53407,172305,UNKNOWN172305,ROOSEVELT PARK,MI,49441,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.202896,-86.26793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9602044.463,5352043.179,53408,172306,UNKNOWN172306,NORTH MUSKEGON,MI,49445,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.262699,-86.256633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9601626.792,5358060.377,53409,172307,UNKNOWN172307,DALTON TWP,MI,49445,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.302049,-86.252881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9567765.296,5382836.582,53410,172308,UNKNOWN172308,FREMONT,MI,49412,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.463807,-85.948698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9283889.796,5264844.816,53411,172309,UNKNOWN172309,WATERFORD TWP,MI,48329,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.689602,-83.398601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9612248.23,5410586.628,53412,172310,UNKNOWN172310,SHELBY,MI,49455,SUBSTATION,IN SERVICE,OCEANA,26127,USA,43.644468,-86.348295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9615515.346,5407181.075,53413,172311,UNKNOWN172311,SHELBY,MI,49455,SUBSTATION,IN SERVICE,OCEANA,26127,USA,43.622326,-86.377644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9614492.209,5405132.38,53414,172312,UNKNOWN172312,SHELBY,MI,49455,SUBSTATION,IN SERVICE,OCEANA,26127,USA,43.609002,-86.368453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9555470.615,5294473.844,53415,172313,UNKNOWN172313,GEORGETOWN TWP,MI,49428,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.884933,-85.838253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9417764.174,5541029.689,53416,172314,UNKNOWN172314,ROSCOMMON,MI,48653,SUBSTATION,IN SERVICE,ROSCOMMON,26143,USA,44.486431,-84.601215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9336730.042,5375199.3,53417,172315,UNKNOWN172315,SAGINAW,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.413991,-83.873273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9344872.951,5378680.033,53418,172316,UNKNOWN172316,SAGINAW,MI,48602,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.4367,-83.946422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9348335.21,5372672.145,53419,172317,UNKNOWN172317,SAGINAW,MI,48602,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.397498,-83.977524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9341575.445,5374929.436,53420,172318,UNKNOWN172318,SAGINAW,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.41223,-83.9168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9341482.159,5374939.856,53421,172319,UNKNOWN172319,SAGINAW,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.412298,-83.915962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9248215.462,5360632.827,53422,172320,UNKNOWN172320,MARLETTE,MI,48453,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.318864,-83.078133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9374121.368,5311322.541,53423,172321,UNKNOWN172321,OWOSSO,MI,48867,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,42.995734,-84.209165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9372751.248,5311472.915,53424,172322,UNKNOWN172322,OWOSSO,MI,48867,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,42.996722,-84.196857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9372349.384,5311205.652,53425,172323,UNKNOWN172323,OWOSSO,MI,48867,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,42.994966,-84.193247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9177463.354,5305859.865,53426,172324,UNKNOWN172324,PORT HURON,MI,48060,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.959832,-82.442556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9178464.672,5308672.968,53427,172325,UNKNOWN172325,PORT HURON TWP,MI,48060,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.978323,-82.451551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9282280.005,5202566.747,53428,172326,UNKNOWN172326,WAYNE,MI,48184,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.277022,-83.38414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9243159.108,5221776.197,53429,172327,UNKNOWN172327,DETROIT,MI,48234,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.404571,-83.032711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9241325.119,5227741.438,53430,172328,UNKNOWN172328,DETROIT,MI,48234,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.444127,-83.016236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9508226.845,5506307.891,53431,172329,UNKNOWN172329,CADILLAC,MI,49601,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.263484,-85.413855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9507840.789,5506321.725,53432,172330,UNKNOWN172330,CADILLAC,MI,49601,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.263573,-85.410387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10228818.61,4746008.587,53433,172331,UNKNOWN172331,MEXICO,MO,65265,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.169698,-91.887041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10494433.6,4506961.528,53434,172332,UNKNOWN172332,LAMAR,MO,64759,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.485247,-94.273101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10499961.61,4508135.098,53435,172333,UNKNOWN172333,LAMAR,MO,64759,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.493612,-94.32276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-10499834.49,4508167.228,53436,172334,UNKNOWN172334,LAMAR,MO,64759,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.493841,-94.321618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-10258806.75,4664907.668,53437,172335,UNKNOWN172335,HOLTS SUMMIT,MO,65043,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.60261,-92.156429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
