X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10260844.79,4661833.032,53438,172336,UNKNOWN172336,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,COLE,29051,USA,38.581022,-92.174737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10515262.7,4802716.029,53439,172337,UNKNOWN172337,PLATTSBURG,MO,64477,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.563524,-94.460212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10364655.11,4530861.224,53440,172338,UNKNOWN172338,BUFFALO,MO,65622,SUBSTATION,IN SERVICE,DALLAS,29059,USA,37.655415,-93.107281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10026179.52,4334321.528,53441,172339,UNKNOWN172339,KENNETT,MO,63857,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.244536,-90.066703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10516716.53,4461648.48,53442,172340,UNKNOWN172340,WEBB CITY,MO,64870,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.161548,-94.473272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10028323.08,4700125.031,53443,172341,UNKNOWN172341,ROXANA,IL,62084,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.849419,-90.085959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10029344.33,4698947.293,53444,172342,UNKNOWN172342,HARTFORD,IL,62048,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.841179,-90.095133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10029072.6,4694950.145,53445,172343,UNKNOWN172343,HARTFORD,IL,62048,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.813206,-90.092692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10383125.8,4681259.883,53446,172344,UNKNOWN172344,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.717315,-93.273206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10216502.34,4569771.358,53447,172345,UNKNOWN172345,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.931626,-91.776402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10211290.14,4568383.67,53448,172346,UNKNOWN172346,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.921793,-91.72958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10212273.76,4575812.564,53449,172347,UNKNOWN172347,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.974418,-91.738416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10095691.3,4680619.871,53450,172348,UNKNOWN172348,ST CHARLES,MO,63304,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.712829,-90.691138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10057129.56,4686747.713,53451,172349,UNKNOWN172349,SAINT LOUIS,MO,63134,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.755769,-90.344732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10057904.12,4686758.419,53452,172350,UNKNOWN172350,SAINT LOUIS,MO,63134,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.755844,-90.35169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10057450.61,4689291.121,53453,172351,UNKNOWN172351,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.773584,-90.347616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10057331.38,4687670.205,53454,172352,UNKNOWN172352,SAINT LOUIS,MO,63134,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.762231,-90.346545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10058907.56,4687031.503,53455,172353,UNKNOWN172353,SAINT LOUIS,MO,63145,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.757757,-90.360704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10059135.43,4687024.223,53456,172354,UNKNOWN172354,SAINT LOUIS,MO,63145,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.757706,-90.362751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10059836.85,4687122.295,53457,172355,UNKNOWN172355,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.758393,-90.369052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10059771.84,4687502.602,53458,172356,UNKNOWN172356,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.761057,-90.368468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10059441.33,4687990.57,53459,172357,UNKNOWN172357,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.764475,-90.365499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10060135.52,4688624.619,53460,172358,UNKNOWN172358,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.768916,-90.371735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10061148.53,4688120.06,53461,172359,UNKNOWN172359,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.765382,-90.380835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10062146.73,4689585.263,53462,172360,UNKNOWN172360,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.775644,-90.389802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10068234.91,4664930.887,53463,172361,UNKNOWN172361,SAINT LOUIS,MO,63131,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.602773,-90.444493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10289737.65,4778014.351,53464,172362,UNKNOWN172362,MOBERLY,MO,65270,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.392247,-92.434286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9860530.547,3548689.703,53465,172363,UNKNOWN172363,PASCAGOULA,MS,39567,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.350549,-88.578653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9819422.82,4097990.541,53466,172364,UNKNOWN172364,BELMONT,MS,38827,SUBSTATION,IN SERVICE,TISHOMINGO,28141,USA,34.513706,-88.209376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8841050.62,4312224.651,53467,172365,UNKNOWN172365,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.084282,-79.420509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8840641.633,4312580.317,53468,172366,UNKNOWN172366,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.086864,-79.416835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8843353.709,4314649.525,53469,172367,UNKNOWN172367,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.101884,-79.441198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8884754.096,4309416.102,53470,172368,UNKNOWN172368,GREENSBORO,NC,27403,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.06389,-79.813104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8997251.904,4211861.517,53471,172369,UNKNOWN172369,CHARLOTTE,NC,28269,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.352304,-80.823689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8677257.237,4054506.519,53472,172370,UNKNOWN172370,WILMINGTON,NC,28412,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.191215,-77.949128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11530758.28,6131989.694,53473,172371,UNKNOWN172371,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.150862,-103.582564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10951955.26,4951216.998,53474,172372,UNKNOWN172372,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.584293,-98.383088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10944906.06,4951252.03,53475,172373,UNKNOWN172373,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.584532,-98.319764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10944722.5,4951417.373,53476,172374,UNKNOWN172374,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.58566,-98.318115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11130671.02,4990967.804,53477,172375,UNKNOWN172375,COZAD,NE,69130,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.854933,-99.988519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11102412.46,4977401.109,53478,172376,UNKNOWN172376,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.762689,-99.734668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10844907.99,5159421.702,53479,172377,UNKNOWN172377,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,41.9896,-97.421466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10844975.34,5170130.029,53480,172378,UNKNOWN172378,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.061058,-97.422071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10845392.23,5174453.155,53481,172379,UNKNOWN172379,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.089884,-97.425816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11064421.9,4928806.32,53482,172380,UNKNOWN172380,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.431227,-99.393393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10836142.91,5076454.687,53483,172381,UNKNOWN172381,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.433231,-97.342728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10830203.46,5074482.926,53484,172382,UNKNOWN172382,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.41995,-97.289373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10793756.12,4957546.863,53485,172383,UNKNOWN172383,CRETE,NE,68333,SUBSTATION,IN SERVICE,SALINE,31151,USA,40.627463,-96.961961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11536714.09,5139704.559,53486,172384,UNKNOWN172384,SCOTTSBLUFF,NE,69361,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.857815,-103.636066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10862818.63,4990925.418,53487,172385,UNKNOWN172385,YORK,NE,68467,SUBSTATION,IN SERVICE,YORK,31185,USA,40.854645,-97.58236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7948541.148,5305934.552,53488,172386,UNKNOWN172386,MANCHESTER,NH,3109,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.960323,-71.40296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8007150.526,5313091.116,53489,172387,UNKNOWN172387,BENNINGTON,NH,3442,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.007353,-71.929457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7962628.185,5338996.396,53490,172388,UNKNOWN172388,CONCORD,NH,3301,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.177291,-71.529506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8339698.135,4862550.282,53491,172389,UNKNOWN172389,MOORESTOWN TWP,NJ,8057,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,39.976654,-74.916783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8270640.533,4990869.638,53492,172390,UNKNOWN172390,CALDWELL,NJ,7006,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.854266,-74.296428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8334695.326,4929658.088,53493,172391,UNKNOWN172391,EAST AMWELL TWP,NJ,8551,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.437051,-74.871842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8339172.485,4924586.887,53494,172392,UNKNOWN172392,LAMBERTVILLE,NJ,8530,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.402369,-74.912061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8318706.953,4900272.596,53495,172393,UNKNOWN172393,TRENTON,NJ,8619,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.235835,-74.728216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8318590.29,4900307.593,53496,172394,UNKNOWN172394,TRENTON,NJ,8619,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.236075,-74.727168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8317682.146,4901801.076,53497,172395,UNKNOWN172395,TRENTON,NJ,8619,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.246316,-74.71901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8300391.891,4907403.979,53498,172396,UNKNOWN172396,EAST WINDSOR TWP,NJ,8512,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.284722,-74.563689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8288423.933,4914954.972,53499,172397,UNKNOWN172397,MONROE TOWNSHIP,NJ,8831,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.336447,-74.456179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8317004.21,4996579.781,53500,172398,UNKNOWN172398,NETCONG,NJ,7857,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.893053,-74.71292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8312430.871,4998985.882,53501,172399,UNKNOWN172399,ROXBURY TWP,NJ,7850,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.90939,-74.671837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8300474.156,4995941.867,53502,172400,UNKNOWN172400,DOVER,NJ,7801,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.888721,-74.564428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8298869.041,4995125.392,53503,172401,UNKNOWN172401,DOVER,NJ,7801,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.883176,-74.550009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8298758.389,4995167.649,53504,172402,UNKNOWN172402,DOVER,NJ,7801,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.883463,-74.549015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8295147.63,4995086.668,53505,172403,UNKNOWN172403,DENVILLE TWP,NJ,7866,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.882913,-74.516579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8293660.958,4998715.006,53506,172404,UNKNOWN172404,ROCKAWAY TWP,NJ,7866,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.907551,-74.503224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8297410.755,5002853.208,53507,172405,UNKNOWN172405,PICATINNY ARSENAL,NJ,7806,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.93564,-74.536909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8246251.768,4857695.463,53508,172406,UNKNOWN172406,SEASIDE HEIGHTS,NJ,8751,SUBSTATION,IN SERVICE,OCEAN,34029,USA,39.943226,-74.07734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8821953.762,5176186.046,53509,172412,UNKNOWN172412,JAMESTOWN,NY,14701,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.101435,-79.248959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8437617.543,5467223.246,53510,172413,UNKNOWN172413,BLACK RIVER,NY,13612,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.011508,-75.796408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8384676.219,5489531.89,53511,172414,UNKNOWN172414,HARRISVILLE,NY,13648,SUBSTATION,IN SERVICE,LEWIS,36049,USA,44.155462,-75.320828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8635108.338,5336017.27,53512,172415,UNKNOWN172415,ROCHESTER,NY,14609,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.157772,-77.570498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8288179.586,5077496.924,53513,172416,UNKNOWN172416,MIDDLETOWN,NY,10940,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.44025,-74.453984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8202161.346,5273423.979,53514,172417,UNKNOWN172417,TROY,NY,12180,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.746224,-73.681269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8200877.61,5283831.546,53515,172418,UNKNOWN172418,WATERFORD TOWN OF,NY,12188,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.814844,-73.669737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8142336.025,5039727.147,53516,172420,UNKNOWN172420,STRATFORD TOWN OF,CT,6615,SUBSTATION,NOT AVAILABLE,FAIRFIELD,9001,USA,41.185403,-73.143849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,N,N
-8405279.787,4742419.708,53517,172421,UNKNOWN172421,DOVER,DE,19901,SUBSTATION,NOT AVAILABLE,KENT,10001,USA,39.144699,-75.505913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,69,69,Y,Y
-9068757.645,3052478.142,53518,172422,UNKNOWN172422,IMMOKALEE,FL,34142,SUBSTATION,NOT AVAILABLE,COLLIER,12021,USA,26.430335,-81.466036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,138,138,Y,Y
-9068641.279,3052471.035,53519,172423,TAP172423,IMMOKALEE,FL,34142,TAP,NOT AVAILABLE,COLLIER,12021,USA,26.43027783,-81.46499067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-9631057.217,3569944.037,53520,172424,UNKNOWN172424,VALPARAISO,FL,32580,SUBSTATION,NOT AVAILABLE,OKALOOSA,12091,USA,30.515174,-86.517259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-9403296.986,4013535.362,53521,172425,TAP172425,ATLANTA,GA,30339,TAP,NOT AVAILABLE,COBB,13067,USA,33.88622743,-84.47125403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,230,230,Y,Y
-9403191.674,4013462.356,53522,172426,UNKNOWN172426,ATLANTA,GA,30339,SUBSTATION,NOT AVAILABLE,COBB,13067,USA,33.885683,-84.470308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,230,230,Y,Y
-9419952.827,3631041.743,53523,172427,UNKNOWN172427,BAINBRIDGE,GA,39817,SUBSTATION,NOT AVAILABLE,DECATUR,13087,USA,30.986852,-84.620876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9363062.444,3705267.173,53524,172428,UNKNOWN172428,ALBANY,GA,31705,SUBSTATION,NOT AVAILABLE,DOUGHERTY,13095,USA,31.556753,-84.109821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,-999999,Y,N
-9407263.963,4000874.37,53525,172429,UNKNOWN172429,ATLANTA,GA,30331,SUBSTATION,NOT AVAILABLE,FULTON,13121,USA,33.791758,-84.50689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-9399075.524,3999551.308,53526,172430,UNKNOWN172430,ATLANTA,GA,30318,SUBSTATION,NOT AVAILABLE,FULTON,13121,USA,33.78188,-84.433332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,-999999,Y,N
-9368082.597,4019814.565,53527,172431,TAP172431,NORCROSS,GA,30093,TAP,NOT AVAILABLE,GWINNETT,13135,USA,33.93304068,-84.1549178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-9367834.154,4019434.914,53528,172432,UNKNOWN172432,NORCROSS,GA,30093,SUBSTATION,NOT AVAILABLE,GWINNETT,13135,USA,33.930211,-84.152686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9329703.548,4067802.377,53529,172433,TAP172433,GAINESVILLE,GA,30501,TAP,NOT AVAILABLE,HALL,13139,USA,34.28995285,-83.81015294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,Y,Y
-9127324.721,3947434.415,53530,172434,UNKNOWN172434,AUGUSTA,GA,30906,SUBSTATION,NOT AVAILABLE,RICHMOND,13245,USA,33.39187,-81.992153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9127547.259,3947428.212,53531,172435,TAP172435,AUGUSTA,GA,30906,TAP,NOT AVAILABLE,RICHMOND,13245,USA,33.39182347,-81.99415209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-9805063.496,4679014.74,53532,172436,UNKNOWN172436,OLNEY,IL,62450,SUBSTATION,NOT AVAILABLE,RICHLAND,17159,USA,38.701577,-88.080384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-9805035.916,4679050.976,53533,172437,TAP172437,OLNEY,IL,62450,TAP,NOT AVAILABLE,RICHLAND,17159,USA,38.70183104,-88.08013625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-9481542.848,5026864.106,53534,172438,TAP172438,FORT WAYNE,IN,46808,TAP,NOT AVAILABLE,ALLEN,18003,USA,41.09838384,-85.17414857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-9481488.683,5026871.073,53535,172439,BASS,FORT WAYNE,IN,46808,SUBSTATION,NOT AVAILABLE,ALLEN,18003,USA,41.098431,-85.173662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/22/2020 0:00,2,138,-999999,Y,N
-9481397.178,5026841.972,53536,172440,UNKNOWN172440,FORT WAYNE,IN,46808,SUBSTATION,NOT AVAILABLE,ALLEN,18003,USA,41.098234,-85.17284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9565276.192,4621186.343,53537,172441,UNKNOWN172441,GEORGETOWN,IN,47122,SUBSTATION,NOT AVAILABLE,FLOYD,18043,USA,38.295019,-85.926338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,138,138,Y,Y
-9565221.072,4621233.452,53538,172442,TAP172442,GEORGETOWN,IN,47122,TAP,NOT AVAILABLE,FLOYD,18043,USA,38.29535113,-85.92584285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-10820130.05,4629776.007,53539,172443,UNKNOWN172443,HILLSBORO,KS,67063,SUBSTATION,NOT AVAILABLE,MARION,20115,USA,38.355553,-97.198882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-10904688.89,4585016.671,53540,172444,UNKNOWN172444,SOUTH HUTCHINSON,KS,67505,SUBSTATION,NOT AVAILABLE,RENO,20155,USA,38.039566,-97.958487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,-999999,Y,N
-10829768.43,4526718.038,53541,172445,UNKNOWN172445,WICHITA,KS,67210,SUBSTATION,NOT AVAILABLE,SEDGWICK,20173,USA,37.625943,-97.285465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-10495904.8,3784287.567,53542,172446,TAP172446,CARTHAGE,TX,75633,TAP,NOT AVAILABLE,PANOLA,48365,USA,32.159666,-94.286317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-9397175.189,4585373.143,53543,172447,UNKNOWN172447,LEXINGTON,KY,40516,SUBSTATION,NOT AVAILABLE,FAYETTE,21067,USA,38.042088,-84.416261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,69,-999999,Y,N
-9543120.942,4601024.954,53544,172448,UNKNOWN172448,LOUISVILLE,KY,40213,SUBSTATION,NOT AVAILABLE,JEFFERSON,21111,USA,38.152737,-85.727314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,138,138,Y,Y
-10261683.69,3828587.837,53545,172449,UNKNOWN172449,WEST MONROE,LA,71292,SUBSTATION,NOT AVAILABLE,OUACHITA,22073,USA,32.495939,-92.182273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,-999999,Y,N
-9537325.935,5295443.182,53546,172450,TAP172450,GRAND RAPIDS,MI,49548,TAP,NOT AVAILABLE,KENT,26081,USA,42.891313,-85.67525657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,Y,Y
-9537384.537,5295428.596,53547,172451,UNKNOWN172451,GRAND RAPIDS,MI,49548,SUBSTATION,NOT AVAILABLE,KENT,26081,USA,42.891217,-85.675783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-9353776.84,5143968.455,53548,172452,UNKNOWN172452,ADRIAN,MI,49221,SUBSTATION,NOT AVAILABLE,LENAWEE,26091,USA,41.886337,-84.026407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,138,138,Y,Y
-9253170.247,5229947.442,53549,172453,TAP172453,FERNDALE,MI,48220,TAP,NOT AVAILABLE,OAKLAND,26125,USA,42.45874887,-83.12264259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,120,120,Y,Y
-9253081.682,5229972.358,53550,172454,UNKNOWN172454,FERNDALE,MI,48220,SUBSTATION,NOT AVAILABLE,OAKLAND,26125,USA,42.458914,-83.121847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,120,120,Y,Y
-9585877.2,5280868.871,53551,172455,UNKNOWN172455,HOLLAND,MI,49423,SUBSTATION,NOT AVAILABLE,OTTAWA,26139,USA,42.795318,-86.1114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-10382050.45,5478709.709,53552,172456,UNKNOWN172456,OWATONNA,MN,55060,SUBSTATION,NOT AVAILABLE,STEELE,27147,USA,44.085672,-93.263546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,69,-999999,Y,N
-9885199.503,3957498.695,53553,172457,UNKNOWN172457,STARKVILLE,MS,39759,SUBSTATION,NOT AVAILABLE,OKTIBBEHA,28105,USA,33.467322,-88.800258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8875485.19,4326519.295,53554,172459,UNKNOWN172459,BROWNS SUMMIT,NC,27214,SUBSTATION,NOT AVAILABLE,GUILFORD,37081,USA,36.187989,-79.72984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-8875501.73,4326576.227,53555,172460,TAP172460,BROWNS SUMMIT,NC,27214,TAP,NOT AVAILABLE,GUILFORD,37081,USA,36.18840176,-79.72998858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,Y,Y
-8601852.197,4158301.159,53556,172461,UNKNOWN172461,POLLOCKSVILLE,NC,28573,SUBSTATION,NOT AVAILABLE,JONES,37103,USA,34.958929,-77.271753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,230,230,Y,Y
-8601802.749,4158228.683,53557,172462,TAP172462,POLLOCKSVILLE,NC,28573,TAP,NOT AVAILABLE,JONES,37103,USA,34.95839541,-77.2713088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,230,230,Y,Y
-9004504.257,4215400.627,53558,172463,UNKNOWN172463,HUNTERSVILLE,NC,28078,SUBSTATION,NOT AVAILABLE,MECKLENBURG,37119,USA,35.37823,-80.888838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,100,100,Y,Y
-9004549.367,4215644.025,53559,172464,TAP172464,HUNTERSVILLE,NC,28078,TAP,NOT AVAILABLE,MECKLENBURG,37119,USA,35.38001273,-80.88924323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,100,100,Y,Y
-10880498.38,6174048.976,53560,172465,TAP172465,PARK RIVER,ND,58270,TAP,NOT AVAILABLE,WALSH,38099,USA,48.40231717,-97.74117992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-11536805.5,6130642.512,53561,172466,TAP172466,WILLISTON,ND,58801,TAP,NOT AVAILABLE,WILLIAMS,38105,USA,48.14278729,-103.6368871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-11536801.26,6130594.084,53562,172467,UNKNOWN172467,WILLISTON,ND,58801,SUBSTATION,NOT AVAILABLE,WILLIAMS,38105,USA,48.142497,-103.636849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-11536865.82,6130618.273,53563,172468,TAP172468,WILLISTON,ND,58801,TAP,NOT AVAILABLE,WILLIAMS,38105,USA,48.142642,-103.637429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-11536747.27,6130661.648,53564,172469,TAP172469,WILLISTON,ND,58801,TAP,NOT AVAILABLE,WILLIAMS,38105,USA,48.142902,-103.636364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-10678427.02,5030066.057,53565,172470,UNKNOWN172470,BELLEVUE,NE,68123,SUBSTATION,NOT AVAILABLE,SARPY,31153,USA,41.120056,-95.925942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8207169.276,5282126.597,53566,172473,UNKNOWN172473,COLONIE TOWN OF,NY,12047,SUBSTATION,NOT AVAILABLE,ALBANY,36001,USA,42.803608,-73.726256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,Y,Y
-8630525.939,5185699.888,53567,172474,UNKNOWN172474,JASPER TOWN OF,NY,14855,SUBSTATION,NOT AVAILABLE,STEUBEN,36101,USA,42.16481429,-77.52933361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-8393279.06,5505357.769,53568,172475,TAP172475,FOWLER TOWN OF,NY,13642,TAP,NOT AVAILABLE,ST. LAWRENCE,36089,USA,44.25737138,-75.39810864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-8393305.372,5505316.055,53569,172476,UNKNOWN172476,FOWLER TOWN OF,NY,13642,SUBSTATION,NOT AVAILABLE,ST. LAWRENCE,36089,USA,44.257103,-75.398345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9079382.979,4864138.039,53570,172477,UNKNOWN172477,BYESVILLE,OH,43723,SUBSTATION,NOT AVAILABLE,GUERNSEY,39059,USA,39.987583,-81.561485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9079347.756,4864140.394,53571,172478,TAP172478,BYESVILLE,OH,43723,TAP,NOT AVAILABLE,GUERNSEY,39059,USA,39.98759921,-81.56116859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9310768.889,5025381.277,53572,172479,UNKNOWN172479,FINDLAY,OH,45840,SUBSTATION,NOT AVAILABLE,HANCOCK,39063,USA,41.088345,-83.64006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,138,138,N,N
-9117167.263,4715252.808,53573,172480,UNKNOWN172480,RACINE,OH,45771,SUBSTATION,NOT AVAILABLE,MEIGS,39105,USA,38.955175,-81.900907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,138,138,Y,Y
-9184966.955,4979289.145,53574,172481,UNKNOWN172481,MANSFIELD,OH,44903,SUBSTATION,NOT AVAILABLE,RICHLAND,39139,USA,40.775534,-82.509962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9184957.952,4979532.727,53575,172482,TAP172482,MANSFIELD,OH,44903,TAP,NOT AVAILABLE,RICHLAND,39139,USA,40.77719099,-82.50988112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-10882142.71,4353363.34,53576,172483,TAP172483,ENID,OK,73701,TAP,NOT AVAILABLE,GARFIELD,40047,USA,36.38237062,-97.7559512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-10882077.9,4353292.044,53577,172484,UNKNOWN172484,ENID,OK,73701,SUBSTATION,NOT AVAILABLE,GARFIELD,40047,USA,36.381855,-97.755369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,138,138,Y,Y
-10770087.28,4295043.915,53578,172485,TAP172485,CUSHING,OK,74023,TAP,NOT AVAILABLE,PAYNE,40119,USA,35.95945529,-96.74934019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10770214.06,4295055.016,53579,172486,UNKNOWN172486,CUSHING,OK,74023,SUBSTATION,NOT AVAILABLE,PAYNE,40119,USA,35.959536,-96.750479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-8558466.872,4906188.039,53580,172488,UNKNOWN172488,HARRISBURG,PA,17103,SUBSTATION,NOT AVAILABLE,DAUPHIN,42043,USA,40.276389,-76.882016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-8558489.23,4906185.195,53581,172489,TAP172489,HARRISBURG,PA,17103,TAP,NOT AVAILABLE,DAUPHIN,42043,USA,40.27636951,-76.88221685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-8950523.878,5017633.479,53582,172490,UNKNOWN172490,NEW CASTLE,PA,16101,SUBSTATION,NOT AVAILABLE,LAWRENCE,42073,USA,41.035867,-80.403924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-8950536.592,5017613.111,53583,172491,TAP172491,NEW CASTLE,PA,16101,TAP,NOT AVAILABLE,LAWRENCE,42073,USA,41.03572899,-80.40403821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-8504158.991,4532517.019,53584,172505,UNKNOWN172505,WHITE STONE,VA,22578,SUBSTATION,NOT AVAILABLE,LANCASTER,51103,USA,37.66719,-76.39416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-8703566.931,4711251.531,53585,172506,UNKNOWN172506,FRONT ROYAL,VA,22630,SUBSTATION,NOT AVAILABLE,WARREN,51187,USA,38.927218,-78.185472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8703566.931,4711203.881,53586,172507,UNKNOWN172507,FRONT ROYAL,VA,22630,SUBSTATION,NOT AVAILABLE,WARREN,51187,USA,38.926885,-78.185472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-8173702.296,5025776.23,53587,172510,UNKNOWN172510,NORWALK,CT,6854,SUBSTATION,NOT AVAILABLE,FAIRFIELD,9001,USA,41.091019,-73.425617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,N,N
-8066625.317,5250340.641,53588,172511,TAP172511,ERVING,MA,1344,TAP,NOT AVAILABLE,FRANKLIN,25011,USA,42.59375775,-72.46372814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-8066480.266,5250241.485,53589,172512,TAP172512,ERVING,MA,1344,TAP,NOT AVAILABLE,FRANKLIN,25011,USA,42.59310201,-72.46242512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-8066490.271,5250420.671,53590,172513,UNKNOWN172513,ERVING,MA,1344,SUBSTATION,NOT AVAILABLE,FRANKLIN,25011,USA,42.594287,-72.462515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-7980579.566,5199294.983,53591,172514,UNKNOWN172514,SHREWSBURY TOWN OF,MA,1545,SUBSTATION,NOT AVAILABLE,WORCESTER,25027,USA,42.255272,-71.690766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-7977028.585,5431744.028,53592,172515,UNKNOWN172515,HOLDERNESS TOWN OF,NH,3245,SUBSTATION,NOT AVAILABLE,GRAFTON,33009,USA,43.781845,-71.658867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-8335108.322,4876967.088,53593,172516,UNKNOWN172516,BURLINGTON,NJ,8016,SUBSTATION,NOT AVAILABLE,BURLINGTON,34005,USA,40.075825,-74.875552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8251288.419,4973759.531,53594,172517,UNKNOWN172517,NEWARK,NJ,7105,SUBSTATION,NOT AVAILABLE,ESSEX,34013,USA,40.737907,-74.122585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,6,230,138,N,N
-8251202.146,4973911.591,53595,172518,UNKNOWN172518,KEARNY,NJ,7032,SUBSTATION,NOT AVAILABLE,ESSEX,34013,USA,40.738942,-74.12181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8352506.111,4810406.612,53596,172519,UNKNOWN172519,FRANKLIN TWP,NJ,8322,SUBSTATION,NOT AVAILABLE,GLOUCESTER,34015,USA,39.616763,-75.031839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,4,-999999,-999999,Y,Y
-8249127.639,4973721.487,53597,172520,UNKNOWN172520,KEARNY,NJ,7032,SUBSTATION,NOT AVAILABLE,HUDSON,34017,USA,40.73764805,-74.10317439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,6,230,-999999,Y,N
-8289481.913,4935848.491,53598,172521,UNKNOWN172521,NEW BRUNSWICK,NJ,8901,SUBSTATION,NOT AVAILABLE,MIDDLESEX,34023,USA,40.479363,-74.465683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,4,230,-999999,N,N
-8265104.058,5302173.273,53599,172522,UNKNOWN172522,AMSTERDAM,NY,12010,SUBSTATION,NOT AVAILABLE,MONTGOMERY,36057,USA,42.935591,-74.246693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,69,69,Y,Y
-8227954.295,4980876.877,53600,172523,UNKNOWN172523,NEW YORK,NY,11105,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.786334,-73.912971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,138,138,Y,Y
-8227923.571,4980903.489,53601,172524,UNKNOWN172524,NEW YORK,NY,11105,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.786515,-73.912695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,138,138,Y,Y
-8211141.489,4955100.502,53602,172525,UNKNOWN172525,NEW YORK,NY,11691,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.610782,-73.761939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-8507043.613,5125884.862,53603,172526,UNKNOWN172526,TOWANDA,PA,18848,SUBSTATION,NOT AVAILABLE,BRADFORD,42015,USA,41.765285,-76.420073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-8507056.767,5125911.304,53604,172527,TAP172527,TOWANDA,PA,18848,TAP,NOT AVAILABLE,BRADFORD,42015,USA,41.76546217,-76.42019116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-8358143.886,4895267.206,53605,172528,UNKNOWN172528,WARMINSTER,PA,18974,SUBSTATION,NOT AVAILABLE,BUCKS,42017,USA,40.201501,-75.082484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,230,230,Y,Y
-8358159.328,4895286.728,53606,172529,TAP172529,WARMINSTER,PA,18974,TAP,NOT AVAILABLE,BUCKS,42017,USA,40.20163494,-75.08262272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,230,230,N,N
-8343473.425,4876428.976,53607,172530,UNKNOWN172530,BENSALEM,PA,19020,SUBSTATION,NOT AVAILABLE,BUCKS,42017,USA,40.072126,-74.950697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,230,230,N,N
-8927556.663,4850484.422,53608,172531,UNKNOWN172531,WAYNESBURG,PA,15370,SUBSTATION,NOT AVAILABLE,GREENE,42059,USA,39.893544,-80.197606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-8914570.799,5036067.05,53609,172532,UNKNOWN172532,GROVE CITY,PA,16127,SUBSTATION,NOT AVAILABLE,MERCER,42085,USA,41.160654,-80.080952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,138,138,Y,Y
-8914570.13,5036097.877,53610,172533,TAP172533,GROVE CITY,PA,16127,TAP,NOT AVAILABLE,MERCER,42085,USA,41.16086249,-80.08094599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-8914336.072,5036068.861,53611,172534,TAP172534,GROVE CITY,PA,16127,TAP,NOT AVAILABLE,MERCER,42085,USA,41.16066625,-80.07884342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-8914401.705,5035943.734,53612,172535,UNKNOWN172535,GROVE CITY,PA,16127,SUBSTATION,NOT AVAILABLE,MERCER,42085,USA,41.15982,-80.079433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,138,138,Y,Y
-8542882.144,4858824.722,53613,172536,UNKNOWN172536,YORK,PA,17401,SUBSTATION,NOT AVAILABLE,YORK,42133,USA,39.951003,-76.742016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-8139263.385,5540313.35,53614,172537,UNKNOWN172537,WILLISTON,VT,5495,SUBSTATION,NOT AVAILABLE,CHITTENDEN,50007,USA,44.48184,-73.116247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9572246.239,4031592.48,53615,172538,TAP172538,GADSDEN,AL,35901,TAP,NOT AVAILABLE,ETOWAH,1055,USA,34.020779,-85.988951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9572204.606,4031611.686,53616,172539,UNKNOWN172539,GADSDEN,AL,35901,SUBSTATION,NOT AVAILABLE,ETOWAH,1055,USA,34.020922,-85.988577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9572122.341,4029741.054,53617,172540,UNKNOWN172540,GADSDEN,AL,35903,SUBSTATION,NOT AVAILABLE,ETOWAH,1055,USA,34.006993,-85.987838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-9502338.601,3662282.862,53618,172541,UNKNOWN172541,DOTHAN,AL,36303,SUBSTATION,NOT AVAILABLE,HOUSTON,1069,USA,31.22714,-85.36096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9502231.385,3662333.215,53619,172542,TAP172542,DOTHAN,AL,36303,TAP,NOT AVAILABLE,HOUSTON,1069,USA,31.22752679,-85.35999687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-9637694.79,4126253.022,53620,172543,TAP172543,HUNTSVILLE,AL,35801,TAP,NOT AVAILABLE,MADISON,1089,USA,34.72264298,-86.57688533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9637696.645,4126233.115,53621,172544,UNKNOWN172544,HUNTSVILLE,AL,35801,SUBSTATION,NOT AVAILABLE,MADISON,1089,USA,34.722496,-86.576902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9569610.979,3886346.026,53622,172545,TAP172545,ALEXANDER CITY,AL,35010,TAP,NOT AVAILABLE,TALLAPOOSA,1123,USA,32.93248594,-85.96527805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-9569627.56,3886375.08,53623,172546,UNKNOWN172546,ALEXANDER CITY,AL,35010,SUBSTATION,NOT AVAILABLE,TALLAPOOSA,1123,USA,32.932705,-85.965427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9713134.044,4004086.248,53624,172547,TAP172547,JASPER,AL,35501,TAP,NOT AVAILABLE,WALKER,1127,USA,33.81573317,-87.25456768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,161,161,Y,Y
-9713130.74,4004031.559,53625,172548,UNKNOWN172548,JASPER,AL,35501,SUBSTATION,NOT AVAILABLE,WALKER,1127,USA,33.815325,-87.254538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,161,161,Y,Y
-9214987.58,3560141.661,53626,172549,UNKNOWN172549,JASPER,FL,32052,SUBSTATION,NOT AVAILABLE,HAMILTON,12047,USA,30.43928443,-82.77964186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,N,N
-9147299,3218517.875,53627,172550,UNKNOWN172550,LITHIA,FL,33547,SUBSTATION,NOT AVAILABLE,HILLSBOROUGH,12057,USA,27.758164,-82.171585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,230,230,Y,Y
-9141055.758,3900379.855,53628,172551,UNKNOWN172551,WAYNESBORO,GA,30830,SUBSTATION,NOT AVAILABLE,BURKE,13033,USA,33.038233,-82.115501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,230,-999999,Y,N
-9141144.145,3900459.397,53629,172552,UNKNOWN172552,WAYNESBORO,GA,30830,SUBSTATION,NOT AVAILABLE,BURKE,13033,USA,33.038832,-82.116295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
