X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9403051.634,4063251.215,53630,172553,UNKNOWN172553,CANTON,GA,30114,SUBSTATION,NOT AVAILABLE,CHEROKEE,13057,USA,34.256168,-84.46905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-9409597.665,4019570.019,53631,172554,UNKNOWN172554,MARIETTA,GA,30060,SUBSTATION,NOT AVAILABLE,COBB,13067,USA,33.931218,-84.527854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-9163335.574,3841090.569,53632,172555,UNKNOWN172555,SWAINSBORO,GA,30401,SUBSTATION,NOT AVAILABLE,EMANUEL,13107,USA,32.590618,-82.315644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-9276456.994,4079228.896,53633,172556,UNKNOWN172556,CARNESVILLE,GA,30521,SUBSTATION,NOT AVAILABLE,FRANKLIN,13119,USA,34.374716,-83.331831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,115,115,Y,Y
-9191902.16,3744262.387,53634,172557,UNKNOWN172557,HAZLEHURST,GA,31539,SUBSTATION,NOT AVAILABLE,JEFF DAVIS,13161,USA,31.854773,-82.572262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9191810.114,3744251.862,53635,172558,TAP172558,HAZLEHURST,GA,31539,TAP,NOT AVAILABLE,JEFF DAVIS,13161,USA,31.85469269,-82.57143514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-9435966.358,3732625.154,53636,172559,UNKNOWN172559,CUTHBERT,GA,39840,SUBSTATION,NOT AVAILABLE,RANDOLPH,13243,USA,31.765936,-84.764728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9436003.442,3732658.645,53637,172560,UNKNOWN172560,CUTHBERT,GA,39840,SUBSTATION,NOT AVAILABLE,RANDOLPH,13243,USA,31.76619179,-84.76506113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,N,N
-9436026.473,3732699.968,53638,172561,TAP172561,CUTHBERT,GA,39840,TAP,NOT AVAILABLE,RANDOLPH,13243,USA,31.7665074,-84.76526802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9455964.126,4123133.226,53639,172562,UNKNOWN172562,DALTON,GA,30721,SUBSTATION,NOT AVAILABLE,WHITFIELD,13313,USA,34.699605,-84.944371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,230,230,Y,Y
-9455874.159,4123132.096,53640,172563,TAP172563,DALTON,GA,30721,TAP,NOT AVAILABLE,WHITFIELD,13313,USA,34.69959665,-84.94356282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,230,230,N,N
-8584443.609,4193104.878,53641,172564,UNKNOWN172564,VANCEBORO,NC,28586,SUBSTATION,NOT AVAILABLE,CRAVEN,37049,USA,35.214762,-77.115369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8616442.508,4215697.31,53642,172565,UNKNOWN172565,GRIFTON,NC,28530,SUBSTATION,NOT AVAILABLE,PITT,37147,USA,35.380403,-77.40282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,230,230,Y,Y
-8616416.373,4215600.33,53643,172566,TAP172566,GRIFTON,NC,28530,TAP,NOT AVAILABLE,PITT,37147,USA,35.37969269,-77.40258522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,230,230,Y,Y
-8983087.946,3809613.081,53644,172567,UNKNOWN172567,PORT ROYAL,SC,29902,SUBSTATION,NOT AVAILABLE,BEAUFORT,45013,USA,32.352059,-80.696452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,-999999,-999999,Y,Y
-9083060.863,4125671.602,53645,172568,UNKNOWN172568,UNION,SC,29379,SUBSTATION,NOT AVAILABLE,UNION,45087,USA,34.71835,-81.594524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9082950.276,4125756.999,53646,172569,UNKNOWN172569,UNION,SC,29379,SUBSTATION,NOT AVAILABLE,UNION,45087,USA,34.71898056,-81.59353058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,5,-999999,-999999,N,N
-8737590.174,4587677.083,53647,172570,UNKNOWN172570,CHARLOTTESVILLE,VA,22901,SUBSTATION,NOT AVAILABLE,CHARLOTTESVILLE,51540,USA,38.058386,-78.491108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,230,230,N,N
-8630623.498,4396642.187,53648,172571,UNKNOWN172571,EMPORIA,VA,23847,SUBSTATION,NOT AVAILABLE,EMPORIA,51595,USA,36.694738,-77.53021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-8630629.368,4396706.157,53649,172572,TAP172572,EMPORIA,VA,23847,TAP,NOT AVAILABLE,EMPORIA,51595,USA,36.69519877,-77.53026273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,N,N
-8450931.242,4490206.219,53650,172573,UNKNOWN172573,CAPE CHARLES,VA,23310,SUBSTATION,NOT AVAILABLE,NORTHAMPTON,51131,USA,37.365716,-75.916007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,2,69,69,Y,Y
-9110355.34,3517105.453,53651,172574,TAP172574,MIDDLEBURG,FL,32068,TAP,NOT AVAILABLE,CLAY,12019,USA,30.10540167,-81.83971446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,230,230,Y,Y
-9191770.484,3524476.265,53652,172575,DEADEND172575,LAKE CITY,FL,32025,DEAD END,NOT AVAILABLE,COLUMBIA,12023,USA,30.16266632,-82.57107914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,N,N
-9264760.62,3607479.977,53653,172576,DEADEND172576,VALDOSTA,GA,31606,DEAD END,NOT AVAILABLE,LOWNDES,13185,USA,30.80522751,-83.22676069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9313844.758,3884214.038,53654,172577,DEADEND172577,MACON,GA,31211,DEAD END,NOT AVAILABLE,JONES,13169,USA,32.91641,-83.667691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9313850.324,3884214.568,53655,172578,DEADEND172578,MACON,GA,31211,DEAD END,NOT AVAILABLE,JONES,13169,USA,32.916414,-83.667741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9237132.493,3933634.586,53656,172579,TAP172579,SPARTA,GA,31087,TAP,NOT AVAILABLE,HANCOCK,13141,USA,33.288306,-82.978573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9329747.121,4067824.178,53657,172580,UNKNOWN172580,GAINESVILLE,GA,30501,SUBSTATION,NOT AVAILABLE,HALL,13139,USA,34.29011465,-83.81054436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-17439436.45,2376255.801,53658,172581,DEADEND172581,LAHAINA,HI,96761,DEAD END,NOT AVAILABLE,MAUI,15009,USA,20.86892216,-156.6611231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-17439815.34,2377955.734,53659,172582,DEADEND172582,LAHAINA,HI,96761,DEAD END,NOT AVAILABLE,MAUI,15009,USA,20.88319044,-156.6645267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-17559942.82,2432719.031,53660,172583,DEADEND172583,WAIMANALO,HI,96795,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.34211348,-157.7436502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-17589153.58,2443484.763,53661,172584,DEADEND172584,MILILANI TOWN,HI,96789,DEAD END,NOT AVAILABLE,HONOLULU,15003,USA,21.432164,-158.006055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-10163954.96,4970267.616,53662,172585,DEADEND172585,FORT MADISON,IA,52627,DEAD END,NOT AVAILABLE,LEE,19111,USA,40.71413483,-91.30436086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-10232663.39,5368007.827,53663,172586,DEADEND172586,RIDGEWAY,IA,52165,DEAD END,NOT AVAILABLE,WINNESHIEK,19191,USA,43.36704541,-91.92157925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9898607.379,4580936.909,53664,172587,TAP172587,BENTON,IL,62812,TAP,NOT AVAILABLE,FRANKLIN,17055,USA,38.010696,-88.920703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-9973669.443,4964715.253,53665,172588,DEADEND172588,EAST PEORIA,IL,61611,DEAD END,NOT AVAILABLE,TAZEWELL,17179,USA,40.6763181,-89.59499699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-8983438.602,4835454.885,53666,172589,DEADEND172589,GLEN EASTON,WV,26039,DEAD END,NOT AVAILABLE,MARSHALL,54051,USA,39.789879,-80.699602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-8494282.852,4406614.365,53667,172590,DEADEND172590,CHESAPEAKE,VA,23323,DEAD END,NOT AVAILABLE,CHESAPEAKE,51550,USA,36.7665337,-76.30544114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,N,N
-8507287.848,4454740.564,53668,172591,DEADEND172591,YORKTOWN,VA,23693,DEAD END,NOT AVAILABLE,YORK,51199,USA,37.11207809,-76.42226701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-8603080.228,4479209.644,53669,172592,DEADEND172592,HOPEWELL,VA,23860,DEAD END,NOT AVAILABLE,HOPEWELL,51670,USA,37.28716367,-77.2827846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-8992997.942,4480096.697,53670,172593,DEADEND172593,PEARISBURG,VA,24134,DEAD END,NOT AVAILABLE,GILES,51071,USA,37.29350323,-80.78547502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,138,138,Y,Y
-8613584.188,4493490.646,53671,172594,DEADEND172594,HENRICO,VA,23231,DEAD END,NOT AVAILABLE,HENRICO,51087,USA,37.38916187,-77.37714327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,Y,Y
-9831747.858,4345220.75,53672,172595,TAP172595,PARIS,TN,38242,TAP,NOT AVAILABLE,HENRY,47079,USA,36.32346011,-88.32009371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10914895.38,5341903.532,53673,172596,DEADEND172596,TRIPP,SD,57376,DEAD END,NOT AVAILABLE,HUTCHINSON,46067,USA,43.19633231,-98.0501734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-10896677.02,5413509.244,53674,172597,DEADEND172597,ALEXANDRIA,SD,57311,DEAD END,NOT AVAILABLE,HANSON,46061,USA,43.66346357,-97.88651516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-11490222.07,5420889.983,53675,172598,DEADEND172598,FAIRBURN,SD,57738,DEAD END,NOT AVAILABLE,CUSTER,46033,USA,43.711408,-103.218421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
-10761395.99,5425567.381,53676,172599,DEADEND172599,BALTIC,SD,57003,DEAD END,NOT AVAILABLE,MINNEHAHA,46099,USA,43.741772,-96.671265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-10774824.57,5516083.651,53677,172600,TAP172600,BROOKINGS,SD,57006,TAP,NOT AVAILABLE,BROOKINGS,46011,USA,44.32633953,-96.79189598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,115,115,Y,Y
-10798715.94,5520507.774,53678,172601,DEADEND172601,VOLGA,SD,57071,DEAD END,NOT AVAILABLE,BROOKINGS,46011,USA,44.35476335,-97.00651581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-9095742.782,3970669.471,53679,172602,DEADEND172602,AIKEN,SC,29801,DEAD END,NOT AVAILABLE,AIKEN,45003,USA,33.56596428,-81.70844762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-9099767.777,4055530.481,53680,172603,DEADEND172603,SILVERSTREET,SC,29145,DEAD END,NOT AVAILABLE,NEWBERRY,45071,USA,34.19882328,-81.74460476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,100,100,Y,Y
-9224298.246,4117601.167,53681,172604,DEADEND172604,SENECA,SC,29678,DEAD END,NOT AVAILABLE,OCONEE,45073,USA,34.658738,-82.863281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,100,100,Y,Y
-7968162.643,5157531.877,53682,172605,DEADEND172605,NORTH SMITHFIELD,RI,2896,DEAD END,NOT AVAILABLE,PROVIDENCE,44007,USA,41.97698063,-71.57922289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,115,115,N,N
-10934875.98,4141883.014,53683,172606,UNKNOWN172606,FLETCHER,OK,73541,SUBSTATION,NOT AVAILABLE,COMANCHE,40031,USA,34.83796526,-98.2296622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,138,138,Y,Y
-10602108.3,4285941.015,53684,172607,DEADEND172607,HULBERT,OK,74441,DEAD END,NOT AVAILABLE,CHEROKEE,40021,USA,35.89323802,-95.2403593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,N,N
-10671595.98,4324074.291,53685,172608,DEADEND172608,TULSA,OK,74116,DEAD END,NOT AVAILABLE,TULSA,40143,USA,36.17026032,-95.8645777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-9136629.001,5071960.47,53686,172609,TAP172609,ELYRIA,OH,44035,TAP,NOT AVAILABLE,LORAIN,39093,USA,41.40295578,-82.07573476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,N,N
-8399415.679,4953833.229,53687,172610,DEADEND172610,ALLENTOWN,PA,18109,DEAD END,NOT AVAILABLE,LEHIGH,42077,USA,40.60213921,-75.45323482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-8201009.301,5284302.905,53688,172611,UNKNOWN172611,WATERFORD TOWN OF,NY,12188,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.81795,-73.67092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8197590.568,5358569.762,53689,172612,UNKNOWN172612,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.305379,-73.640209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8196854.746,5358513.315,53690,172613,UNKNOWN172613,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.30501,-73.633599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8627496.534,5235542.074,53691,172614,UNKNOWN172614,COHOCTON,NY,14826,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.495816,-77.50212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8398514.122,5513770.552,53692,172615,UNKNOWN172615,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.311473,-75.445136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8396315.562,5512648.641,53693,172616,UNKNOWN172616,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.304261,-75.425386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8133949.549,4985226.528,53694,172617,UNKNOWN172617,HOLBROOK,NY,11741,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.815912,-73.068512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8196002.039,5358760.521,53695,172618,UNKNOWN172618,GLENS FALLS,NY,12801,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.306626,-73.625939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9364086.139,4971926.618,53696,172619,UNKNOWN172619,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.72543,-84.119017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9365375.775,4970316.988,53697,172620,UNKNOWN172620,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.714471,-84.130602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9362661.917,4974893.209,53698,172621,UNKNOWN172621,LIMA,OH,45801,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.745623,-84.106223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9161388.597,4994322.383,53699,172622,UNKNOWN172622,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.877722,-82.298154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9162655.524,4993640.451,53700,172623,UNKNOWN172623,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.87309,-82.309535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9163005.29,4993457.462,53701,172624,UNKNOWN172624,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.871847,-82.312677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9164911.302,4995390.278,53702,172625,UNKNOWN172625,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.884975,-82.329799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9165162.661,4995531.78,53703,172626,UNKNOWN172626,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.885936,-82.332057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9164008.389,4995089.76,53704,172627,UNKNOWN172627,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.882934,-82.321688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9349087.952,4886840.282,53705,172628,UNKNOWN172628,ST PARIS,OH,43072,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.143658,-83.984286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8970149.17,4955943.409,53706,172629,UNKNOWN172629,EAST LIVERPOOL,OH,43920,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.61653,-80.580221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8966332.581,4958271.019,53707,172630,UNKNOWN172630,EAST LIVERPOOL,OH,43920,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.6324,-80.545936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9236398.564,4981909.483,53708,172631,UNKNOWN172631,BUCYRUS,OH,44820,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.793357,-82.97198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9112792.963,5073607.559,53709,172632,UNKNOWN172632,FAIRVIEW PARK,OH,44126,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.414053,-81.861612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9113051.781,5073272.693,53710,172633,UNKNOWN172633,BROOKPARK,OH,44142,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.411797,-81.863937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9103884.176,5082407.899,53711,172634,UNKNOWN172634,LAKEWOOD,OH,44107,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.473313,-81.781583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9355086.403,5097447.228,53712,172635,UNKNOWN172635,DELTA,OH,43515,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.57446,-84.038171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9080731.948,4871746.205,53713,172636,UNKNOWN172636,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.039928,-81.573603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9397272.371,4739046.902,53714,172637,UNKNOWN172637,CINCINNATI,OH,45226,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.121197,-84.417134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9314114.04,5017675.391,53715,172638,UNKNOWN172638,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.036151,-83.67011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9308852.413,4956674.046,53716,172639,UNKNOWN172639,KENTON,OH,43326,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.621512,-83.622844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9319028.458,4981644.146,53717,172640,UNKNOWN172640,DOLA,OH,45835,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.79155245,-83.71425697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-9319110.393,4981637.757,53718,172641,UNKNOWN172641,DOLA,OH,45835,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.791509,-83.714993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9029275.961,4922684.362,53719,172642,UNKNOWN172642,SCIO,OH,43988,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.389353,-81.111366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9102405.742,4945420.333,53720,172643,UNKNOWN172643,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.544735,-81.768302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9185248.148,5017350.424,53721,172644,UNKNOWN172644,GREENWICH,OH,44837,SUBSTATION,IN SERVICE,HURON,39077,USA,41.033949,-82.512488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9186519.083,5017549.211,53722,172645,UNKNOWN172645,GREENWICH,OH,44837,SUBSTATION,IN SERVICE,HURON,39077,USA,41.035296,-82.523905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9195308.87,4644983.236,53723,172646,UNKNOWN172646,SOUTH POINT,OH,45680,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.462599,-82.602865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9327174.933,4918361.491,53724,172647,UNKNOWN172647,BELLEFONTAINE,OH,43311,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.359769,-83.787438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9374743.087,4823170.751,53725,172648,UNKNOWN172648,MORAINE,OH,45439,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.705034,-84.21475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9059695.125,5022136.01,53726,172649,UNKNOWN172649,MOGADORE,OH,44260,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.066369,-81.384626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9192552.265,4964241.439,53727,172650,UNKNOWN172650,MANSFIELD,OH,44904,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.67309,-82.578102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9280348.389,5081487.838,53728,172651,UNKNOWN172651,WOODVILLE,OH,43469,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.46712,-83.366788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9270728.715,5059505.9,53729,172652,UNKNOWN172652,HELENA,OH,43435,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.318982,-83.280373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9262789.855,5045681.882,53730,172653,UNKNOWN172653,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.225648,-83.209057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9069749.167,5019373.309,53731,172654,UNKNOWN172654,AKRON,OH,44306,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.047655,-81.474943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9061514.753,4932348.866,53732,172655,UNKNOWN172655,NEW PHILADELPHIA,OH,44663,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.455446,-81.400972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9088729.474,4940157.388,53733,172656,UNKNOWN172656,SUGARCREEK,OH,44681,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.508799,-81.645446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9304780.012,5070481.407,53734,172657,UNKNOWN172657,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.392989,-83.586261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9329271.747,5063034.758,53735,172658,UNKNOWN172658,WESTON,OH,43569,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.342786,-83.806274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9292470.191,5101044.051,53736,172659,UNKNOWN172659,NORTHWOOD,OH,43619,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.598627,-83.47568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10769814.31,4292236.471,53737,172660,UNKNOWN172660,CUSHING,OK,74023,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.939039,-96.746888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10769142.72,4290759.767,53738,172661,UNKNOWN172661,CUSHING,OK,74023,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.928298,-96.740855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10770118.43,4290401.242,53739,172662,UNKNOWN172662,CUSHING,OK,74023,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.92569,-96.74962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11019925.38,4203794.856,53740,172663,UNKNOWN172663,CORDELL,OK,73632,SUBSTATION,IN SERVICE,WASHITA,40149,USA,35.29318,-98.993674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,1,69,69,Y,Y
-10687962.87,4319737.711,53741,172664,UNKNOWN172664,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.138806,-96.011604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8894225.604,4918450.022,53742,172667,UNKNOWN172667,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.360375,-79.898188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8889130.065,4923327.607,53743,172668,UNKNOWN172668,BRADDOCK,PA,15104,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.393754,-79.852414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8893858.138,4918858.209,53744,172669,UNKNOWN172669,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.363169,-79.894887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8898354.889,4918145.864,53745,172670,UNKNOWN172670,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.358293,-79.935282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8875305.186,4954534.352,53746,172671,UNKNOWN172671,NATRONA HEIGHTS,PA,15065,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.606921,-79.728223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8452565.969,4919811.54,53747,172672,UNKNOWN172672,MUHLENBERG TWP,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.369694,-75.930692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8452470.791,4919443.053,53748,172673,UNKNOWN172673,MUHLENBERG TWP,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.367172,-75.929837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8453023.603,4921859.357,53749,172674,UNKNOWN172674,MUHLENBERG TWP,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.383708,-75.934803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8453992.528,4924643.898,53750,172675,UNKNOWN172675,MUHLENBERG TWP,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.402759,-75.943507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8450435.871,4920439.4,53751,172676,UNKNOWN172676,MUHLENBERG TWP,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.373991,-75.911557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8453478.9,4919107.308,53752,172677,UNKNOWN172677,READING,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.364874,-75.938893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8456326.787,4914902.398,53753,172678,UNKNOWN172678,WYOMISSING,PA,19610,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.336087,-75.964476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8456726.869,4915154.61,53754,172679,UNKNOWN172679,WYOMISSING,PA,19610,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.337814,-75.96807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8450427.076,4921160.678,53755,172680,UNKNOWN172680,MUHLENBERG TWP,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.378927,-75.911478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8728025.715,4915165.271,53756,172681,UNKNOWN172681,ROARING SPRING,PA,16673,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.337887,-78.405189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8731808.574,4925751.444,53757,172682,UNKNOWN172682,DUNCANSVILLE,PA,16635,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.410335,-78.439171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8727556.058,4934751.514,53758,172683,UNKNOWN172683,ALTOONA,PA,16602,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.471867,-78.40097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8727088.294,4936862.747,53759,172684,UNKNOWN172684,ALTOONA,PA,16602,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.486293,-78.396768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8728051.319,4939948.018,53760,172685,UNKNOWN172685,ALTOONA,PA,16601,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.507369,-78.405419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8729509.938,4936387.658,53761,172686,UNKNOWN172686,ALTOONA,PA,16602,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.483047,-78.418522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8724555.33,4944288.304,53762,172687,UNKNOWN172687,ALTOONA,PA,16602,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.537007,-78.374014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8333148.987,4891287.331,53763,172688,UNKNOWN172688,FAIRLESS HILLS,PA,19030,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.174189,-74.857951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8345078.206,4887151.777,53764,172689,UNKNOWN172689,FEASTERVILLE TREVOSE,PA,19053,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.145797,-74.965113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8325175.617,4894442.743,53765,172690,UNKNOWN172690,FAIRLESS HILLS,PA,19030,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.195844,-74.786325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8331144.012,4883224.804,53766,172691,UNKNOWN172691,LEVITTOWN,PA,19057,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.118826,-74.83994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8352267.219,4889395.587,53767,172692,UNKNOWN172692,SOUTHAMPTON,PA,18966,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.161203,-75.029693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8744995.258,4946506.635,53768,172693,UNKNOWN172693,GALLITZIN TWP,PA,16641,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.55215,-78.557629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8449156.142,4838772.291,53769,172694,UNKNOWN172694,WEST GROVE,PA,19390,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.812774,-75.900061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8400562.624,4874378.191,53770,172695,UNKNOWN172695,BERWYN,PA,19312,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.058027,-75.463538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8509051.594,5012208.03,53771,172696,UNKNOWN172696,BLOOMSBURG,PA,17815,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,40.999094,-76.438111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8615079.513,4890225.165,53772,172697,UNKNOWN172697,WEST PENNSBORO TWP,PA,17241,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.166898,-77.390576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8595595.485,4895496.034,53773,172698,UNKNOWN172698,NORTH MIDDLETON TWP,PA,17013,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.203071,-77.215548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8595714.597,4895471.693,53774,172699,UNKNOWN172699,NORTH MIDDLETON TWP,PA,17013,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.202904,-77.216618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8596042.544,4895238.64,53775,172700,UNKNOWN172700,NORTH MIDDLETON TWP,PA,17013,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.201305,-77.219564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8549856.644,4896663.574,53776,172701,UNKNOWN172701,HARRISBURG,PA,17113,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.211081,-76.804669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8535130.856,4906096.117,53777,172702,UNKNOWN172702,HERSHEY,PA,17033,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.275759,-76.672385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8535207.667,4906037.17,53778,172703,UNKNOWN172703,HERSHEY,PA,17033,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.275355,-76.673075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8540203.351,4904891.426,53779,172704,UNKNOWN172704,HUMMELSTOWN,PA,17036,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.267502,-76.717952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8411496.09,5086061.525,53780,172705,UNKNOWN172705,ARCHBALD,PA,18403,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.4979,-75.561755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8425995.899,5077021.006,53781,172706,UNKNOWN172706,SCRANTON,PA,18504,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.437045,-75.692009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8945701.517,5009405.387,53782,172707,UNKNOWN172707,NEW CASTLE,PA,16102,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.98009,-80.360604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8525714.34,4908221.061,53783,172708,UNKNOWN172708,PALMYRA,PA,17078,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.290321,-76.587795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8505939.991,4909603.936,53784,172709,UNKNOWN172709,LEBANON,PA,17042,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.299796,-76.410159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8501961.544,4908645.462,53785,172710,UNKNOWN172710,SOUTH LEBANON TWP,PA,17042,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.293229,-76.37442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8435361.319,5054592.194,53786,172711,UNKNOWN172711,JENKINS TWP,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.285822,-75.77614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8435291.744,5054587.158,53787,172712,UNKNOWN172712,JENKINS TWP,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.285788,-75.775515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8578130.459,5046415.435,53788,172713,UNKNOWN172713,WILLIAMSPORT,PA,17701,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.230604,-77.058657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8946218.374,5077108.615,53789,172714,UNKNOWN172714,GREENVILLE,PA,16125,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.437635,-80.365247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8946802.244,5074069.354,53790,172715,UNKNOWN172715,HEMPFIELD TWP,PA,16125,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.417164,-80.370492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8399514.328,4884253.608,53791,172716,UNKNOWN172716,PHOENIXVILLE,PA,19460,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.125893,-75.454121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8400772.461,4885019.274,53792,172717,UNKNOWN172717,PHOENIXVILLE,PA,19460,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.131152,-75.465423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8387557.502,4882447.486,53793,172718,UNKNOWN172718,NORRISTOWN,PA,19401,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.113486,-75.346711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8374548.038,4976746.224,53794,172719,UNKNOWN172719,FORKS TWP,PA,18040,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.758233,-75.229845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8374494.716,4973978.734,53795,172720,UNKNOWN172720,FORKS TWP,PA,18040,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.739399,-75.229366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8379030.874,4975622.177,53796,172721,UNKNOWN172721,STOCKERTOWN,PA,18045,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.750584,-75.270115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8555648.485,5013860.735,53797,172722,UNKNOWN172722,MILTON,PA,17847,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,41.010298,-76.856698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8349074.799,4881638.354,53798,172723,UNKNOWN172723,PHILADELPHIA,PA,19116,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.107927,-75.001015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8359853.197,4866239.748,53799,172724,UNKNOWN172724,PHILADELPHIA,PA,19124,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.002047,-75.097839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8879040.4,4922612.016,53800,172725,UNKNOWN172725,TRAFFORD,PA,15085,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.388858,-79.761777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8465696.548,5097630.259,53801,172726,UNKNOWN172726,TUNKHANNOCK,PA,18657,SUBSTATION,IN SERVICE,WYOMING,42131,USA,41.57569,-76.048646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7951258.568,5135080.885,53802,172727,UNKNOWN172727,PROVIDENCE,RI,2903,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.826872,-71.427371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7946643.151,5144978.423,53803,172728,UNKNOWN172728,ATTLEBORO,RI,2703,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.893091,-71.38591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8888234.722,4054190.127,53804,172729,UNKNOWN172729,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.188864,-79.844371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9132627.648,4154461.424,53805,172730,UNKNOWN172730,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.930655,-82.03979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9136679.9,4156240.841,53806,172731,UNKNOWN172731,WELLFORD,SC,29385,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.943759,-82.076192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9141105.74,4157481.74,53807,172732,UNKNOWN172732,LYMAN,SC,29365,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.952896,-82.11595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11125375.89,5623789.701,53808,172733,UNKNOWN172733,GETTYSBURG,SD,57442,SUBSTATION,IN SERVICE,POTTER,46107,USA,45.014406,-99.940952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9890819.579,4251179.148,53809,172734,UNKNOWN172734,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.63986,-88.850744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-10474585.44,3514970.271,53810,172753,UNKNOWN172753,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.088807,-94.094802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-11330997.57,4369490.951,53811,172760,UNKNOWN172760,TEXHOMA,TX,73949,SUBSTATION,IN SERVICE,SHERMAN,48421,USA,36.49892,-101.788083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8576652.581,4699945.074,53812,172762,UNKNOWN172762,ARLINGTON,VA,22202,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.84816,-77.045381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8659868.464,4679564.924,53813,172763,UNKNOWN172763,WARRENTON,VA,20186,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.705434,-77.792922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8664772.756,4684382.905,53814,172764,UNKNOWN172764,WARRENTON,VA,20186,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.739201,-77.836978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8700223.784,4750058.824,53815,172765,UNKNOWN172765,WINCHESTER,VA,22601,SUBSTATION,IN SERVICE,WINCHESTER,51840,USA,39.1979,-78.15544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8533353.529,4472306.616,53816,172766,UNKNOWN172766,WILLIAMSBURG,VA,23185,SUBSTATION,IN SERVICE,JAMES CITY,51095,USA,37.237811,-76.656419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8577090.178,4628111.406,53817,172767,UNKNOWN172767,KING GEORGE,VA,22485,SUBSTATION,IN SERVICE,KING GEORGE,51099,USA,38.343826,-77.049312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8513807.162,4452277.577,53818,172768,UNKNOWN172768,NEWPORT NEWS,VA,23606,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.094432,-76.480831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8741719.682,4661887.999,53819,172769,UNKNOWN172769,STANLEY,VA,22851,SUBSTATION,IN SERVICE,PAGE,51139,USA,38.581408,-78.528204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
