X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8751759.253,4688861.631,53820,172770,UNKNOWN172770,MOUNT JACKSON,VA,22842,SUBSTATION,IN SERVICE,SHENANDOAH,51171,USA,38.770576,-78.618391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8699770.157,4712932.17,53821,172771,UNKNOWN172771,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.938962,-78.151365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8702243.119,4719097.135,53822,172772,UNKNOWN172772,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.982025,-78.17358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8701457.871,4719884.937,53823,172773,UNKNOWN172773,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.987526,-78.166526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8702113.766,4721482.066,53824,172774,UNKNOWN172774,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.998677,-78.172418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8702457.743,4745026.36,53825,172775,UNKNOWN172775,WINCHESTER,VA,22601,SUBSTATION,IN SERVICE,WINCHESTER,51840,USA,39.162857,-78.175508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8134590.193,5521559.907,53826,172776,UNKNOWN172776,HINESBURG,VT,5461,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.361521,-73.074267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9796428.777,5546547.276,53827,172777,UNKNOWN172777,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.521781,-88.002817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9796754.164,5547316.57,53828,172778,UNKNOWN172778,GREEN BAY,WI,54303,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.526708,-88.00574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9796505.81,5547288.152,53829,172779,UNKNOWN172779,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.526526,-88.003509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9936290.585,5337999.483,53830,172780,UNKNOWN172780,BURKE TOWN OF,WI,53590,SUBSTATION,IN SERVICE,DANE,55025,USA,43.17076,-89.259217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9842445.471,5509642.467,53831,172781,UNKNOWN172781,APPLETON,WI,54911,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.284932,-88.416192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9863354.277,5584120.094,53832,172782,UNKNOWN172782,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.761932,-88.604019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9863909.094,5588743.916,53833,172783,UNKNOWN172783,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.791417,-88.609003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9840447.509,5280215.952,53834,172784,UNKNOWN172784,EAST TROY,WI,53120,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.791014,-88.398244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9839880.114,5362722.979,53835,172785,UNKNOWN172785,HARTFORD,WI,53027,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.332523,-88.393147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9821577.52,5314661.788,53836,172786,UNKNOWN172786,WAUKESHA,WI,53188,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.01767,-88.228732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9878736.293,5563504.322,53837,172787,UNKNOWN172787,CLINTONVILLE,WI,54929,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.630287,-88.742198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8685580.818,4779313.562,53838,172788,UNKNOWN172788,INWOOD,WV,25428,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.401266,-78.0239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8681677.734,4786831.943,53839,172789,UNKNOWN172789,MARTINSBURG,WV,25401,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.453435,-77.988838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8671002.751,4800004.305,53840,172790,UNKNOWN172790,MARTINSBURG,WV,25404,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.544742,-77.892943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8670530.645,4800218.537,53841,172791,UNKNOWN172791,FALLING WATERS,WV,25419,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.546226,-77.888702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9183978.661,4637215.424,53842,172792,UNKNOWN172792,HUNTINGTON,WV,25704,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.40794,-82.501084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9161575.279,4642697.29,53843,172793,UNKNOWN172793,HUNTINGTON,WV,25702,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.446518,-82.299831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9163861.559,4636482.135,53844,172794,UNKNOWN172794,BARBOURSVILLE,WV,25504,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.402778,-82.320369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9160409.653,4638218.419,53845,172795,UNKNOWN172795,BARBOURSVILLE,WV,25504,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.415,-82.28936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9031350.622,4577912.395,53846,172796,UNKNOWN172796,OAK HILL,WV,25901,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.989286,-81.130003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8956955.695,4551876.895,53847,172797,UNKNOWN172797,LEWISBURG,WV,24901,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,37.804727,-80.461702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8956200.281,4547701.831,53848,172798,UNKNOWN172798,LEWISBURG,WV,24901,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,37.775088,-80.454916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8965901.441,4561172.884,53849,172799,UNKNOWN172799,LEWISBURG,WV,24901,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,37.870677,-80.542063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8972870.041,4956747.817,53850,172800,UNKNOWN172800,NEWELL,WV,26050,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.622015,-80.604663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8974957.504,4955600.988,53851,172801,UNKNOWN172801,NEWELL,WV,26050,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.614195,-80.623415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8972609.331,4938554.139,53852,172802,UNKNOWN172802,NEW CUMBERLAND,WV,26047,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.497848,-80.602321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8972641.057,4927022.731,53853,172803,UNKNOWN172803,WEIRTON,WV,26062,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.41903,-80.602606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8971964.234,4927015.421,53854,172804,UNKNOWN172804,WEIRTON,WV,26062,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.41898,-80.596526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8971446.487,4926248.535,53855,172805,UNKNOWN172805,WEIRTON,WV,26062,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.413735,-80.591875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8667578.341,4763641.899,53856,172806,UNKNOWN172806,RANSON,WV,25438,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.292397,-77.862181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8664654.089,4763937.633,53857,172807,UNKNOWN172807,CHARLES TOWN,WV,25414,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.294453,-77.835912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8659616.214,4762995.369,53858,172808,UNKNOWN172808,HARPERS FERRY,WV,25425,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.287902,-77.790656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8657415.539,4767401.943,53859,172809,UNKNOWN172809,HARPERS FERRY,WV,25425,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.318533,-77.770887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9082090.825,4634151.073,53860,172810,UNKNOWN172810,CHARLESTON,WV,25302,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.386366,-81.58581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9079594.152,4623444.525,53861,172811,UNKNOWN172811,CHARLESTON,WV,25304,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.310938,-81.563382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9142371.665,4707633.034,53862,172812,UNKNOWN172812,POINT PLEASANT,WV,25550,SUBSTATION,IN SERVICE,MASON,54053,USA,38.901926,-82.127322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9143237.397,4701164.099,53863,172813,UNKNOWN172813,POINT PLEASANT,WV,25550,SUBSTATION,IN SERVICE,MASON,54053,USA,38.856688,-82.135099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8706164.014,4816123.161,53864,172814,UNKNOWN172814,BERKELEY SPRINGS,WV,25411,SUBSTATION,IN SERVICE,MORGAN,54065,USA,39.65631,-78.208802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8978916.359,4888362.753,53865,172815,UNKNOWN172815,WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.154112,-80.658978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9013991.127,4762866.931,53866,172816,UNKNOWN172816,PENNSBORO,WV,26415,SUBSTATION,IN SERVICE,RITCHIE,54085,USA,39.287009,-80.97406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9186794.933,4636291.221,53867,172817,UNKNOWN172817,HUNTINGTON,WV,25704,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.401434,-82.526383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8225230.084,4978554.025,53868,172821,UNKNOWN172821,EAST ELMHURST,NY,11370,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.770533,-73.888499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8084777.837,5153229.048,53869,172822,UNKNOWN172822,SUFFIELD TOWN OF,CT,6078,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.948239,-72.626795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8143231.145,5120846.451,53870,172823,UNKNOWN172823,LITCHFIELD,CT,6759,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.731517,-73.15189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8060788.598,5055212.938,53871,172824,UNKNOWN172824,OLD SAYBROOK,CT,6475,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.290012,-72.411296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8069267.025,5053261.212,53872,172825,UNKNOWN172825,WESTBROOK TOWN OF,CT,6498,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.276837,-72.487459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8083043.034,5054323.909,53873,172826,UNKNOWN172826,MADISON TOWN OF,CT,6443,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.284011,-72.611211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8095715.423,5051580.895,53874,172827,UNKNOWN172827,GUILFORD,CT,6437,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.265492,-72.725049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8105587.68,5053054.137,53875,172828,UNKNOWN172828,BRANFORD,CT,6405,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.275439,-72.813733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8033305.375,5059123.353,53876,172829,UNKNOWN172829,WATERFORD TOWN OF,CT,6385,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.316401,-72.16441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8048890.771,5056187.986,53877,172830,UNKNOWN172830,OLD LYME,CT,6371,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.296593,-72.304416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7995263.72,5118056.681,53878,172831,UNKNOWN172831,STERLING,CT,6377,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.712812,-71.822676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8409863.478,4743298.183,53879,172832,UNKNOWN172832,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.150819,-75.547089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8420447.736,4762980.986,53880,172833,UNKNOWN172833,CLAYTON,DE,19938,SUBSTATION,IN SERVICE,KENT,10001,USA,39.287802,-75.642169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8410362.746,4834504.132,53881,172834,UNKNOWN172834,WILMINGTON,DE,19803,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.783316,-75.551574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8413080.834,4832483.849,53882,172835,UNKNOWN172835,WILMINGTON,DE,19807,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.769368,-75.575991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8415945.419,4830210.578,53883,172836,UNKNOWN172836,WILMINGTON,DE,19805,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.75367,-75.601724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8429763.173,4820043.532,53884,172837,UNKNOWN172837,NEWARK,DE,19711,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.683418,-75.725851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8433224.208,4817998.696,53885,172838,UNKNOWN172838,NEWARK,DE,19711,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.66928,-75.756942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8073190.48,5184555.955,53886,172839,UNKNOWN172839,INDIAN ORCHARD,MA,1151,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.157197,-72.522704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8053962.376,5185050.317,53887,172840,UNKNOWN172840,PALMER,MA,1069,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.160489,-72.349975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7939590.171,5257298.95,53888,172841,UNKNOWN172841,LOWELL,MA,1851,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.639757,-71.322552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8536566.21,4748252.375,53889,172842,UNKNOWN172842,LINTHICUM HEIGHTS,MD,21090,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.185323,-76.685279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8532041.852,4789405.849,53890,172843,UNKNOWN172843,COCKEYSVILLE,MD,21030,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.471286,-76.644636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8535633.241,4760870.384,53891,172844,UNKNOWN172844,BALTIMORE,MD,21229,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.273126,-76.676898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8521200.669,4763669.947,53892,172845,UNKNOWN172845,BALTIMORE,MD,21224,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.292592,-76.547248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8529146.543,4765978.813,53893,172846,UNKNOWN172846,BALTIMORE,MD,21201,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.308642,-76.618627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8529186.729,4766072.186,53894,172847,UNKNOWN172847,BALTIMORE,MD,21201,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.309291,-76.618988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8467764.085,4801095.288,53895,172848,UNKNOWN172848,PERRYVILLE,MD,21903,SUBSTATION,IN SERVICE,CECIL,24015,USA,39.552299,-76.067219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8568857.545,4655735.772,53896,172849,UNKNOWN172849,LA PLATA,MD,20646,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.538192,-76.975357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8480652.433,4791959.789,53897,172850,UNKNOWN172850,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.488994,-76.182997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8492003.904,4777235.539,53898,172851,UNKNOWN172851,GUNPOWDER,MD,21010,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.38684,-76.284969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8494268.143,4778477.173,53899,172852,UNKNOWN172852,GUNPOWDER,MD,21010,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.39546,-76.305309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8490429.29,4801779.072,53900,172853,UNKNOWN172853,CHURCHVILLE,MD,21028,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.557035,-76.270824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8583263.4,4726119.622,53901,172854,UNKNOWN172854,ROCKVILLE,MD,20852,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.031046,-77.104767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8551128.914,4719627.58,53902,172855,UNKNOWN172855,GLENN DALE,MD,20769,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.985729,-76.816098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8562189.953,4709700.507,53903,172856,UNKNOWN172856,HYATTSVILLE,MD,20785,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.916378,-76.915461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8568991.574,4698702.329,53904,172857,UNKNOWN172857,WASHINGTON,MD,20032,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.839465,-76.976561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8561923.12,4697038.474,53905,172858,UNKNOWN172858,SUITLAND,MD,20746,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.827822,-76.913064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8626887.95,4822817.704,53906,172859,UNKNOWN172859,CASCADE,MD,21719,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.702594,-77.496653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8627048.362,4823159.031,53907,172860,UNKNOWN172860,CASCADE,MD,21719,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.704953,-77.498094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8651955.096,4816316.482,53908,172861,UNKNOWN172861,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.657647,-77.721835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8656031.616,4807824.995,53909,172862,UNKNOWN172862,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.598896,-77.758455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7550743.174,5904318.685,53910,172863,UNKNOWN172863,FORT FAIRFIELD,ME,4742,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.768191,-67.82948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7552348.401,5802487.446,53911,172864,UNKNOWN172864,HOULTON,ME,4730,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.137975,-67.8439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7834660.307,5403558.65,53912,172865,UNKNOWN172865,SCARBOROUGH,ME,4074,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.598765,-70.379951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7619138.092,5552603.304,53913,172866,UNKNOWN172866,ELLSWORTH,ME,4605,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.560556,-68.443882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7768630.038,5513299.339,53914,172867,UNKNOWN172867,AUGUSTA,ME,4330,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.308444,-69.786791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7788727.436,5513886.764,53915,172868,UNKNOWN172868,WINTHROP,ME,4364,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.31222,-69.967329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7750637.469,5443741.377,53916,172869,UNKNOWN172869,BOOTHBAY HARBOR,ME,4538,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,43.859605,-69.625161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7652333.564,5592272.218,53917,172870,UNKNOWN172870,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.813906,-68.742082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7746252.149,5693546.689,53918,172871,UNKNOWN172871,GREENVILLE,ME,4441,SUBSTATION,IN SERVICE,PISCATAQUIS,23021,USA,45.455681,-69.585767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7721538.665,5589189.565,53919,172872,UNKNOWN172872,DETROIT,ME,4929,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.794258,-69.363762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7723472.285,5587261.244,53920,172873,UNKNOWN172873,PITTSFIELD,ME,4967,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.781964,-69.381132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7763071.411,5588260.488,53921,172874,UNKNOWN172874,MADISON TOWN OF,ME,4950,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.788335,-69.736857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7509338.112,5576472.484,53922,172875,UNKNOWN172875,MACHIAS,ME,4654,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,44.713132,-67.457532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7838235.778,5391387.234,53923,172876,UNKNOWN172876,OLD ORCHARD BEACH,ME,4064,SUBSTATION,IN SERVICE,YORK,23031,USA,43.519532,-70.41207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7863974.626,5333781.604,53924,172877,UNKNOWN172877,YORK TOWN OF,ME,3909,SUBSTATION,IN SERVICE,YORK,23031,USA,43.14312,-70.643286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7958419.306,5607416.124,53925,172878,UNKNOWN172878,COLEBROOK,NH,3576,SUBSTATION,IN SERVICE,COOS,33007,USA,44.910332,-71.491697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7923382.276,5538604.57,53926,172879,UNKNOWN172879,BERLIN,NH,3570,SUBSTATION,IN SERVICE,COOS,33007,USA,44.470887,-71.176954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7923137.929,5538644.349,53927,172880,UNKNOWN172880,BERLIN,NH,3570,SUBSTATION,IN SERVICE,COOS,33007,USA,44.471142,-71.174759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7924265.818,5536375.665,53928,172881,UNKNOWN172881,BERLIN,NH,3570,SUBSTATION,IN SERVICE,COOS,33007,USA,44.456597,-71.184891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8010632.043,5292637.087,53929,172882,UNKNOWN172882,PETERBOROUGH TOWN OF,NH,3458,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.872842,-71.960732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8013844.501,5374701.261,53930,172883,UNKNOWN172883,NEW LONDON TOWN OF,NH,3257,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.410741,-71.98959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7966461.694,5341746.512,53931,172884,UNKNOWN172884,CONCORD,NH,3301,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.195304,-71.563943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-7882816.674,5299236.111,53932,172885,UNKNOWN172885,HAMPTON TOWN OF,NH,3842,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.916271,-70.812547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8304362.101,4792365.554,53933,172886,UNKNOWN172886,GALLOWAY TWP,NJ,8215,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.491807,-74.599354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8324155.486,4810072.801,53934,172887,UNKNOWN172887,HAMMONTON,NJ,8037,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.614453,-74.777161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8252161.386,4997967.521,53935,172888,UNKNOWN172888,ELMWOOD PARK,NJ,7407,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.902476,-74.130427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8360184.261,4853385.365,53936,172889,WOODLYNNE,CAMDEN,NJ,8104,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.913535,-75.100813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-8352272.896,4857524.133,53937,172890,UNKNOWN172890,CHERRY HILL TWP,NJ,8002,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.942046,-75.029744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8348865.407,4841728.532,53938,172891,UNKNOWN172891,STRATFORD,NJ,8084,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.83317,-74.999134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8341495.611,4830100.823,53939,172892,UNKNOWN172892,BERLIN,NJ,8009,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.752912,-74.93293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8337996.172,4833920.948,53940,172893,UNKNOWN172893,ATCO,NJ,8004,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.77929,-74.901494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8264047.97,4975961.038,53941,172894,UNKNOWN172894,ORANGE,NJ,7050,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.75289,-74.237206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8259170.506,4975005.468,53942,172895,UNKNOWN172895,NEWARK,NJ,7107,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.746387,-74.193391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8267392.898,4973793.763,53943,172896,UNKNOWN172896,MAPLEWOOD TWP,NJ,7040,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.73814,-74.267254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8265055.411,4977646.261,53944,172897,UNKNOWN172897,ORANGE,NJ,7050,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.764357,-74.246256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8263859.951,4978681.024,53945,172898,UNKNOWN172898,ORANGE,NJ,7050,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.771397,-74.235517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8260036.127,4982017.116,53946,172899,UNKNOWN172899,BLOOMFIELD TWP,NJ,7003,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.794089,-74.201167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8260938.037,4983919.135,53947,172900,UNKNOWN172900,MONTCLAIR TWP,NJ,7042,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.807023,-74.209269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8248555.08,4973508.306,53948,172901,UNKNOWN172901,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.736197,-74.098031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8333892.379,4959637.189,53949,172902,UNKNOWN172902,ANNANDALE,NJ,8801,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.641713,-74.864629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8330371.343,4942035.913,53950,172903,UNKNOWN172903,FLEMINGTON,NJ,8822,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.521628,-74.832999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8319248.188,4915162.204,53951,172904,UNKNOWN172904,HOPEWELL TWP,NJ,8540,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.337866,-74.733078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8290989.513,4941923.593,53952,172905,UNKNOWN172905,PISCATAWAY,NJ,8854,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.520861,-74.479226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8266490.876,4945587.776,53953,172906,UNKNOWN172906,SEWAREN,NJ,7077,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.545878,-74.259151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8278626.927,4934474.801,53954,172907,UNKNOWN172907,SAYREVILLE,NJ,8872,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.469976,-74.368171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8295617.732,4920341.354,53955,172908,UNKNOWN172908,MONMOUTH JUNCTION,NJ,8852,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.37332,-74.520802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8304662.886,4916553.502,53956,172909,UNKNOWN172909,PLAINSBORO,NJ,8536,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.347392,-74.602056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8271383.034,5001319.501,53957,172910,UNKNOWN172910,LINCOLN PARK,NJ,7035,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.925231,-74.303098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8287258.863,4980001.388,53958,172911,UNKNOWN172911,MORRISTOWN,NJ,7960,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.780379,-74.445713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8290125.229,4989332.371,53959,172912,UNKNOWN172912,MORRIS PLAINS,NJ,7950,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.84382,-74.471462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8289900.586,4989336.639,53960,172913,UNKNOWN172913,MORRIS PLAINS,NJ,7950,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.843849,-74.469444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8262908.615,4997027.612,53961,172914,UNKNOWN172914,TOTOWA,NJ,7512,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.896094,-74.226971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8255095.1,4988861.35,53962,172915,UNKNOWN172915,CLIFTON,NJ,7012,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.840619,-74.156781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8252960.103,4998295.082,53963,172916,UNKNOWN172916,PATERSON,NJ,7504,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.9047,-74.137602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8260098.02,4993970.958,53964,172917,UNKNOWN172917,LITTLE FALLS,NJ,7424,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.875335,-74.201723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8401617.932,4804480.445,53965,172918,UNKNOWN172918,SALEM,NJ,8079,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.575742,-75.473018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8401622.497,4804586.886,53966,172919,UNKNOWN172919,SALEM,NJ,8079,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.576479,-75.473059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8301349.795,4970534.792,53967,172920,UNKNOWN172920,BERNARDSVILLE,NJ,7924,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.715954,-74.572294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8297713.99,4972085.407,53968,172921,UNKNOWN172921,BERNARDS TWP,NJ,7920,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.726511,-74.539633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8315396.311,4953388.075,53969,172922,UNKNOWN172922,SOMERVILLE,NJ,8876,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.599103,-74.698476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8308087.296,4956706.605,53970,172923,UNKNOWN172923,BRIDGEWATER,NJ,8807,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.621734,-74.632818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8305431.102,4950901.418,53971,172924,UNKNOWN172924,BRIDGEWATER,NJ,8807,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.58214,-74.608957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8300374.971,4946225.489,53972,172925,UNKNOWN172925,FRANKLIN TWP,NJ,8873,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.550231,-74.563537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8299237.174,4941115.422,53973,172926,UNKNOWN172926,FRANKLIN TWP,NJ,8873,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.515342,-74.553316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8258976.81,4965517.284,53974,172927,UNKNOWN172927,ELIZABETH,NJ,7201,SUBSTATION,IN SERVICE,UNION,34039,USA,40.681782,-74.191651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8259624.579,4964217.662,53975,172928,UNKNOWN172928,ELIZABETH,NJ,7201,SUBSTATION,IN SERVICE,UNION,34039,USA,40.672928,-74.19747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8266605.647,4956487.935,53976,172929,UNKNOWN172929,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.620243,-74.260182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8282786.046,4966094.199,53977,172930,UNKNOWN172930,NEW PROVIDENCE,NJ,7974,SUBSTATION,IN SERVICE,UNION,34039,USA,40.685712,-74.405533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8280760.142,4969322.613,53978,172931,UNKNOWN172931,SUMMIT,NJ,7901,SUBSTATION,IN SERVICE,UNION,34039,USA,40.7077,-74.387334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8233590.623,5263841.531,53979,172932,UNKNOWN172932,ALTAMONT,NY,12009,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.682977,-73.963603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8731802.897,5174935.141,53980,172933,UNKNOWN172933,OLEAN,NY,14760,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.093097,-78.43912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8859498.598,5210404.167,53981,172934,UNKNOWN172934,WESTFIELD,NY,14787,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.329093,-79.58623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8872517.969,5169076.465,53982,172935,UNKNOWN172935,CLYMER,NY,14724,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.054031,-79.703185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8449867.473,5461766.159,53983,172936,UNKNOWN172936,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.976241,-75.906451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8586589.961,5305233.494,53984,172937,UNKNOWN172937,CLIFTON SPRINGS,NY,14432,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.955714,-77.13465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8268523.793,5066062.979,53985,172938,UNKNOWN172938,CHESTER,NY,10918,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.363206,-74.277413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8233545.316,5027705.139,53986,172939,UNKNOWN172939,WEST NYACK,NY,10994,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.104077,-73.963196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8515786.646,5225672.722,53987,172940,UNKNOWN172940,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.430412,-76.498613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8697402.725,5271458.12,53988,172941,UNKNOWN172941,WARSAW,NY,14569,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.733254,-78.130098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8859242.674,4970730.717,53989,172942,UNKNOWN172942,FREEPORT,PA,16229,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.717288,-79.583931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8435434.79,4939978.618,53990,172943,UNKNOWN172943,KUTZTOWN,PA,19530,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.507578,-75.7768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8730484.985,4932529.837,53991,172944,UNKNOWN172944,DUNCANSVILLE,PA,16635,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.456683,-78.427281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8518671.379,5154981.436,53992,172945,UNKNOWN172945,ATHENS,PA,18810,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.959946,-76.524527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8490398.009,5112040.968,53993,172946,UNKNOWN172946,WYALUSING,PA,18853,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.672459,-76.270543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8548292.716,5128143.517,53994,172947,UNKNOWN172947,TROY,PA,16947,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.780417,-76.79062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8343779.442,4919394.693,53995,172948,UNKNOWN172948,LAMBERTVILLE,PA,8530,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.366841,-74.953446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8897008.591,4989233.191,53996,172949,UNKNOWN172949,BUTLER TWP,PA,16045,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.843146,-79.923188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8899802.821,4987481.968,53997,172950,UNKNOWN172950,BUTLER TWP,PA,16053,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.831244,-79.948289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8658197.002,4990795.168,53998,172951,UNKNOWN172951,BELLEFONTE,PA,16823,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.85376,-77.777907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8658033.585,4991327.363,53999,172952,UNKNOWN172952,BENNER TWP,PA,16823,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.857376,-77.776439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8731644.155,5014975.187,54000,172953,UNKNOWN172953,CLEARFIELD,PA,16830,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.017852,-78.437694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8431840.061,4841992.66,54001,172954,UNKNOWN172954,TOUGHKENAMON,PA,19374,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.834992,-75.744508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8440972.712,4862404.58,54002,172955,UNKNOWN172955,COATESVILLE,PA,19320,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.975651,-75.826548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8440704.432,4863092.436,54003,172956,UNKNOWN172956,COATESVILLE,PA,19320,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.980386,-75.824138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8408930.51,4871692.843,54004,172957,UNKNOWN172957,EAST WHITELAND TWP,PA,19355,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.039561,-75.538708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8415083.138,4859864.066,54005,172958,UNKNOWN172958,WEST CHESTER,PA,19382,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.95816,-75.593978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8415301.436,4861144.482,54006,172959,UNKNOWN172959,WEST GOSHEN TWP,PA,19380,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.966976,-75.595939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8414557.153,4862527.039,54007,172960,UNKNOWN172960,WEST GOSHEN TWP,PA,19380,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.976494,-75.589253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8414758.419,4857637.094,54008,172961,UNKNOWN172961,WEST GOSHEN TWP,PA,19382,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.942824,-75.591061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8730718.645,5016837.612,54009,172962,UNKNOWN172962,CLEARFIELD,PA,16830,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.030474,-78.42938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
