X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8768549.572,5029400.675,54010,172963,UNKNOWN172963,DUBOIS,PA,15801,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.115553,-78.769221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8912954.106,5131627.029,54011,172964,UNKNOWN172964,CAMBRIDGE SPRINGS,PA,16403,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.803748,-80.066429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8922961.394,5105125.465,54012,172965,UNKNOWN172965,MEADVILLE,PA,16335,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.626039,-80.156326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8563866.981,4898930.685,54013,172966,UNKNOWN172966,LOWER ALLEN TWP,PA,17011,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.226632,-76.930526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8566664.551,4898767.097,54014,172967,UNKNOWN172967,HAMPDEN TWP,PA,17011,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.22551,-76.955657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8566357.643,4899062.637,54015,172968,UNKNOWN172968,SHIREMANSTOWN,PA,17011,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.227537,-76.9529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8571337.966,4901098.421,54016,172969,UNKNOWN172969,HAMPDEN TWP,PA,17050,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.241498,-76.997639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8581577.578,4898662.85,54017,172970,UNKNOWN172970,SILVER SPRING TWP,PA,17015,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.224795,-77.089623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8553597.424,4899756.69,54018,172971,UNKNOWN172971,HARRISBURG,PA,17113,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.232297,-76.838273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8389408.856,4872388.759,54019,172972,UNKNOWN172972,WAYNE,PA,19087,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,40.044347,-75.363342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8383287.063,4846182.089,54020,172973,UNKNOWN172973,ESSINGTON,PA,19029,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.863885,-75.308349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8381069.356,4855683.822,54021,172974,UNKNOWN172974,CLIFTON HEIGHTS,PA,19018,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.92937,-75.288427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8746310.275,5074837.133,54022,172975,UNKNOWN172975,SAINT MARYS,PA,15857,SUBSTATION,IN SERVICE,ELK,42047,USA,41.422336,-78.569442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8743597.085,5079529.306,54023,172976,UNKNOWN172976,SAINT MARYS,PA,15857,SUBSTATION,IN SERVICE,ELK,42047,USA,41.453935,-78.545069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8741537.898,5075056.998,54024,172977,UNKNOWN172977,SAINT MARYS,PA,15857,SUBSTATION,IN SERVICE,ELK,42047,USA,41.423817,-78.526571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8864615.621,5149573.974,54025,172978,UNKNOWN172978,CORRY,PA,16407,SUBSTATION,IN SERVICE,ERIE,42049,USA,41.923814,-79.632197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8865987.522,5149158.648,54026,172979,UNKNOWN172979,CORRY,PA,16407,SUBSTATION,IN SERVICE,ERIE,42049,USA,41.921038,-79.644521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8875131.417,4852475.709,54027,172980,UNKNOWN172980,UNIONTOWN,PA,15401,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.907267,-79.726662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8873131.005,4852953.892,54028,172981,UNKNOWN172981,UNIONTOWN,PA,15401,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.910562,-79.708692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8921607.972,4851613.731,54029,172982,UNKNOWN172982,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.901327,-80.144168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8922529.141,4852149.919,54030,172983,UNKNOWN172983,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.905022,-80.152443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8920388.244,4852245.115,54031,172984,UNKNOWN172984,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.905678,-80.133211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8791469.81,5005893.195,54032,172985,UNKNOWN172985,PUNXSUTAWNEY,PA,15767,SUBSTATION,IN SERVICE,JEFFERSON,42065,USA,40.956267,-78.975117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8413590.566,5080181.363,54033,172986,UNKNOWN172986,OLYPHANT,PA,18447,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.458325,-75.58057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8527681.133,4887100.952,54034,172987,UNKNOWN172987,ELIZABETHTOWN,PA,17022,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.145448,-76.605463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8528000.175,4887344.008,54035,172988,UNKNOWN172988,ELIZABETHTOWN,PA,17022,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.147117,-76.608329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8471796.188,4879932.974,54036,172989,UNKNOWN172989,NEW HOLLAND,PA,17557,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.096209,-76.10344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8495468.723,4889154.374,54037,172990,UNKNOWN172990,LITITZ,PA,17543,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.159547,-76.316094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8505268.29,4915749.166,54038,172991,UNKNOWN172991,LEBANON,PA,17046,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.341885,-76.404125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8572921.263,5047087.168,54039,172992,UNKNOWN172992,WILLIAMSPORT,PA,17701,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.235142,-77.011862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8576705.458,5048726.433,54040,172993,UNKNOWN172993,WILLIAMSPORT,PA,17701,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.246215,-77.045856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8577716.016,5053831.06,54041,172994,UNKNOWN172994,WILLIAMSPORT,PA,17701,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.280684,-77.054934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8753785.045,5155437.436,54042,172995,UNKNOWN172995,BRADFORD,PA,16701,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.962992,-78.636589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8754217.41,5153200.311,54043,172996,UNKNOWN172996,BRADFORD,PA,16701,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.948047,-78.640473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8961738.537,5048818.375,54044,172997,UNKNOWN172997,SHARON,PA,16146,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.246836,-80.504667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8962318.178,5044144.944,54045,172998,UNKNOWN172998,FARRELL,PA,16121,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.215263,-80.509874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8962346.898,5043769.812,54046,172999,UNKNOWN172999,FARRELL,PA,16121,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.212728,-80.510132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8962807.649,5043690.2,54047,173000,UNKNOWN173000,FARRELL,PA,44438,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.21219,-80.514271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8962862.196,5044317.2,54048,173001,UNKNOWN173001,SHARON,PA,16146,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.216427,-80.514761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8961413.039,5041892.444,54049,173002,UNKNOWN173002,WHEATLAND,PA,16121,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.20004,-80.501743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8960583.375,5041524.5,54050,173003,UNKNOWN173003,WHEATLAND,PA,16121,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.197553,-80.49429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8958899.89,5041386.469,54051,173004,UNKNOWN173004,HERMITAGE,PA,16148,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.19662,-80.479167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8932524.518,5047282.272,54052,173005,UNKNOWN173005,MERCER,PA,16137,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.23646,-80.242233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8930037.974,5046060.641,54053,173006,UNKNOWN173006,MERCER,PA,16137,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.228207,-80.219896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8384309.087,5026194.831,54054,173007,UNKNOWN173007,SWIFTWATER,PA,18370,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.093853,-75.31753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8406243.035,4926072.503,54055,173008,UNKNOWN173008,EAST GREENVILLE,PA,18041,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.412531,-75.514566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8406207.412,4926306.579,54056,173009,UNKNOWN173009,EAST GREENVILLE,PA,18041,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.414132,-75.514246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8385804.999,4877560.078,54057,173010,UNKNOWN173010,KING OF PRUSSIA,PA,19406,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.079901,-75.330968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8362083.483,4883435.011,54058,173011,UNKNOWN173011,ABINGTON,PA,19001,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.12027,-75.117874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8364362.527,4880119.536,54059,173012,UNKNOWN173012,JENKINTOWN,PA,19046,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.097491,-75.138347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8364298.184,4880322.691,54060,173013,UNKNOWN173013,ABINGTON TWP,PA,19046,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.098887,-75.137769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8375011.35,4975859.496,54061,173014,UNKNOWN173014,FORKS TWP,PA,18040,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.752199,-75.234007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8375060.664,4966343.472,54062,173015,UNKNOWN173015,WILSON,PA,18042,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.68741,-75.23445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8555790.529,5026802.383,54063,173016,UNKNOWN173016,WATSONTOWN,PA,17777,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,41.097966,-76.857974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8680166.906,5125849.043,54064,173017,UNKNOWN173017,EULALIA TWP,PA,16915,SUBSTATION,IN SERVICE,POTTER,42105,USA,41.765045,-77.975266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8685985.798,5125897.548,54065,173018,UNKNOWN173018,COUDERSPORT,PA,16915,SUBSTATION,IN SERVICE,POTTER,42105,USA,41.76537,-78.027538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8685595.178,5125569.361,54066,173019,UNKNOWN173019,COUDERSPORT,PA,16915,SUBSTATION,IN SERVICE,POTTER,42105,USA,41.763171,-78.024029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8554459.037,4985623.825,54067,173020,UNKNOWN173020,SELINSGROVE,PA,17870,SUBSTATION,IN SERVICE,SNYDER,42109,USA,40.818613,-76.846013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8775180.54,4900059.697,54068,173021,UNKNOWN173021,WINDBER,PA,15963,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.234375,-78.828788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8445557.405,5135555.059,54069,173022,UNKNOWN173022,MONTROSE,PA,18801,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.830046,-75.867733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8886452.72,5071606.402,54070,173023,UNKNOWN173023,FRANKLIN,PA,16323,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.40057,-79.828363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8810995.36,5143091.96,54071,173024,UNKNOWN173024,CONEWANGO TWP,PA,16365,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.880475,-79.150518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8823961.409,5137353.816,54072,173025,UNKNOWN173025,BROKENSTRAW TWP,PA,16329,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.842085,-79.266994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8824009.722,5137243.093,54073,173026,UNKNOWN173026,BROKENSTRAW TWP,PA,16329,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.841344,-79.267428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8924325.615,4905478.36,54074,173027,UNKNOWN173027,CANONSBURG,PA,15317,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.271525,-80.168581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8894603.533,4887187.456,54075,173028,UNKNOWN173028,CHARLEROI,PA,15022,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.146042,-79.901583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8835186.31,4909127.096,54076,173029,UNKNOWN173029,LATROBE,PA,15650,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.296529,-79.367829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8835978.348,4909745.518,54077,173030,UNKNOWN173030,LATROBE,PA,15650,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.300766,-79.374944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8828512.261,4931297.627,54078,173031,UNKNOWN173031,BLAIRSVILLE,PA,15717,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.44826,-79.307875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8861843.32,4915311.606,54079,173032,UNKNOWN173032,JEANNETTE,PA,15644,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.338889,-79.607293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8857598.04,4954380.686,54080,173033,UNKNOWN173033,VANDERGRIFT,PA,15690,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.605873,-79.569157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8137481.828,5589562.76,54081,173034,UNKNOWN173034,ST ALBANS,VT,5478,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.796637,-73.100243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8098380.634,5515641.177,54082,173035,UNKNOWN173035,WATERBURY,VT,5676,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.323496,-72.748991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8582551.178,4721789.031,54083,173036,UNKNOWN173036,BETHESDA,MD,20814,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.00082,-77.098369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9478774.602,3748851.482,54084,173037,UNKNOWN173037,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.889782,-85.149281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9541056.076,3781994.908,54085,173038,UNKNOWN173038,UNION SPRINGS,AL,36089,SUBSTATION,IN SERVICE,BULLOCK,1011,USA,32.142229,-85.708765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9540479.441,3780730.497,54086,173039,UNKNOWN173039,UNION SPRINGS,AL,36089,SUBSTATION,IN SERVICE,BULLOCK,1011,USA,32.132611,-85.703585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9644261.044,3739418.784,54087,173040,UNKNOWN173040,GREENVILLE,AL,36037,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.817808,-86.635871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9569798.435,3978255.148,54088,173041,UNKNOWN173041,EASTABOGA,AL,36260,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.622726,-85.966962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9565615.16,3978801.396,54089,173042,UNKNOWN173042,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.626812,-85.929383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9628181.389,3675113.604,54090,173043,UNKNOWN173043,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.32565,-86.491425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9536305.072,3673632.128,54091,173044,UNKNOWN173044,DALEVILLE,AL,36322,SUBSTATION,IN SERVICE,DALE,1045,USA,31.314281,-85.666086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9683399.975,3812691.455,54092,173045,UNKNOWN173045,SELMA,AL,36703,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.375417,-86.987462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9571089.073,4030527.598,54093,173046,UNKNOWN173046,GADSDEN,AL,35903,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.01285,-85.978556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9766420.382,4092959.265,54094,173047,UNKNOWN173047,RUSSELLVILLE,AL,35654,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.476456,-87.733247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9540175.873,4132396.576,54095,173048,FLAT ROCK,FLAT ROCK,AL,35966,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.767991,-85.700858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/13/2020 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9577677.628,4116102.579,54096,173049,UNKNOWN173049,SCOTTSBORO,AL,35768,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.647664,-86.037742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9580198.904,4119804.08,54097,173050,UNKNOWN173050,SCOTTSBORO,AL,35768,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.675014,-86.060391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9582718.175,4112075.759,54098,173051,UNKNOWN173051,SCOTTSBORO,AL,35768,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.6179,-86.083022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9581381.117,4110889.121,54099,173052,UNKNOWN173052,SCOTTSBORO,AL,35769,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.609127,-86.071011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9633399.268,4133701.641,54100,173053,UNKNOWN173053,HUNTSVILLE,AL,35811,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.777621,-86.538298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9717632.945,3700188.113,54101,173054,UNKNOWN173054,MONROEVILLE,AL,36460,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.517866,-87.294982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9687195.97,4113420.397,54102,173055,UNKNOWN173055,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.62784,-87.021562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9689091.296,4110789.44,54103,173056,UNKNOWN173056,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.60839,-87.038588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9689770.79,4113721.001,54104,173057,UNKNOWN173057,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.630062,-87.044692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9689337.98,4114429.658,54105,173058,UNKNOWN173058,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.6353,-87.040804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9689568.634,4115300.455,54106,173059,UNKNOWN173059,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.641736,-87.042876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9691256.014,4114394.075,54107,173060,UNKNOWN173060,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.635037,-87.058034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9690645.761,4114616.097,54108,173061,UNKNOWN173061,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.636678,-87.052552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9692923.358,4116922.353,54109,173062,UNKNOWN173062,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.653722,-87.073012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9692801.24,4116326.123,54110,173063,UNKNOWN173063,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.649316,-87.071915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9693405.482,4114950.017,54111,173064,UNKNOWN173064,DECATUR,AL,35673,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.639146,-87.077343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9693326.223,4113200.428,54112,173065,UNKNOWN173065,DECATUR,AL,35673,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.626214,-87.076631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9604298.46,3973704.483,54113,173066,UNKNOWN173066,PELL CITY,AL,35125,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.588679,-86.276881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9736954.78,3928621.812,54114,173067,UNKNOWN173067,COTTONDALE,AL,35453,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.250656,-87.468553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9796426.996,3669297.928,54115,173068,UNKNOWN173068,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.281012,-88.002801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9796506.255,3669239.444,54116,173069,UNKNOWN173069,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.280563,-88.003513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9796773.422,3669298.97,54117,173070,UNKNOWN173070,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.28102,-88.005913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9796375.01,3667173.271,54118,173071,UNKNOWN173071,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.264699,-88.002334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9715649.566,3763073.695,54119,173072,UNKNOWN173072,CAMDEN,AL,36726,SUBSTATION,IN SERVICE,WILCOX,1131,USA,31.998195,-87.277165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8942561.306,2929587.308,54120,173074,UNKNOWN173074,HOMESTEAD,FL,33035,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.437575,-80.332395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9125757.899,3207040.533,54121,173075,UNKNOWN173075,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,POLK,12105,USA,27.666888,-81.978078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9266251.446,3723968.769,54122,173076,UNKNOWN173076,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.699799,-83.240153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9264704.884,3725745.43,54123,173077,UNKNOWN173077,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.713377,-83.22626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9262939.357,3724955.073,54124,173078,UNKNOWN173078,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.707337,-83.2104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9262326.766,3724206.113,54125,173079,UNKNOWN173079,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.701613,-83.204897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9453338.878,3991435.182,54126,173080,UNKNOWN173080,VILLA RICA,GA,30180,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.72126,-84.920788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9141215.946,3970893.343,54127,173081,UNKNOWN173081,EVANS,GA,30809,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.56764,-82.11694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9259721.11,3790794.262,54128,173082,UNKNOWN173082,EASTMAN,GA,31023,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.209135,-83.18149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9327677.652,3773191.629,54129,173083,UNKNOWN173083,VIENNA,GA,31092,SUBSTATION,IN SERVICE,DOOLY,13093,USA,32.075244,-83.791954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9481164.743,4058400.565,54130,173084,UNKNOWN173084,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.220145,-85.170752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9365497.558,4055541.48,54131,173085,UNKNOWN173085,CUMMING,GA,30040,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.198905,-84.131696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9364636.391,4005553.06,54132,173086,UNKNOWN173086,STONE MOUNTAIN,GA,30087,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.82668,-84.12396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9375512.528,3662522.526,54133,173087,UNKNOWN173087,CAMILLA,GA,31730,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.228981,-84.221662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9466155.982,4029060.107,54134,173088,UNKNOWN173088,ROCKMART,GA,30153,SUBSTATION,IN SERVICE,POLK,13233,USA,34.001922,-85.035926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9284282.309,4156117.94,54135,173089,UNKNOWN173089,RABUN GAP,GA,30568,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.942854,-83.402127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9439438.524,3732879.951,54136,173090,UNKNOWN173090,CUTHBERT,GA,39840,SUBSTATION,IN SERVICE,RANDOLPH,13243,USA,31.767882,-84.795919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9350040.513,3982670.932,54137,173091,UNKNOWN173091,CONYERS,GA,30013,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.655751,-83.992843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9462600.882,4119151.661,54138,173092,UNKNOWN173092,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.670194,-85.00399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9030710.535,4369298.051,54139,173093,UNKNOWN173093,SPARTA,NC,28675,SUBSTATION,IN SERVICE,ALLEGHANY,37005,USA,36.497527,-81.124253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8529820.137,4237496.161,54140,173094,UNKNOWN173094,BELHAVEN,NC,27810,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.539904,-76.624678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8969011.707,4285920.263,54141,173095,UNKNOWN173095,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.893087,-80.570003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8787741.943,4301769.554,54142,173096,UNKNOWN173096,DURHAM,NC,27705,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.008344,-78.941629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8786850.051,4301461.306,54143,173097,UNKNOWN173097,DURHAM,NC,27705,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.006104,-78.933617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8632376.112,4290078.057,54144,173098,UNKNOWN173098,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.923339,-77.545954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8935419.715,4313194.563,54145,173099,UNKNOWN173099,WINSTON-SALEM,NC,27103,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.091323,-80.268241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8878453.524,4311663.214,54146,173100,UNKNOWN173100,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.080206,-79.756505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8997716.551,4240826.63,54147,173101,UNKNOWN173101,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.564245,-80.827863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8813876.197,4238490.64,54148,173102,UNKNOWN173102,SANFORD,NC,27330,SUBSTATION,IN SERVICE,LEE,37105,USA,35.547173,-79.176397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8815196.446,4238841.581,54149,173103,UNKNOWN173103,SANFORD,NC,27330,SUBSTATION,IN SERVICE,LEE,37105,USA,35.549738,-79.188257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9126721.815,4259263.697,54150,173104,UNKNOWN173104,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.69886,-81.986737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9002894.911,4176561.495,54151,173105,UNKNOWN173105,PINEVILLE,NC,28134,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.093256,-80.874381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8799588.786,4287202.808,54152,173106,UNKNOWN173106,CHAPEL HILL,NC,27514,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.90242,-79.048051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8494835.427,4337089.062,54153,173107,UNKNOWN173107,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.264584,-76.310405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8878475.677,4151113.703,54154,173108,UNKNOWN173108,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.905996,-79.756704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8960205.89,4256503.042,54155,173109,UNKNOWN173109,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.678718,-80.490899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8959798.35,4256697.644,54156,173110,UNKNOWN173110,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.680138,-80.487238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8928212.446,4212071.298,54157,173111,UNKNOWN173111,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.353841,-80.203497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8962227.675,4161546.967,54158,173112,UNKNOWN173112,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.982822,-80.509061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8748245.453,4270651.126,54159,173113,UNKNOWN173113,RALEIGH,NC,27610,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.78189,-78.586826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9087236.012,4174619.669,54160,173114,UNKNOWN173114,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.078982,-81.63203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8877525.454,4052103.995,54161,173115,UNKNOWN173115,FLORENCE,SC,29506,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.173361,-79.748168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9156694.031,4154978.355,54162,173116,UNKNOWN173116,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.934462,-82.255982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9154996.297,4124926.212,54163,173117,UNKNOWN173117,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.712846,-82.240731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9031591.963,3879703.853,54164,173118,UNKNOWN173118,HAMPTON,SC,29924,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.882392,-81.132171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9015748.75,3846215.828,54165,173119,UNKNOWN173119,RIDGELAND,SC,29936,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.629401,-80.989849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8991407.964,4127117.833,54166,173120,UNKNOWN173120,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.729028,-80.771192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9115432.349,4092192.817,54167,173121,UNKNOWN173121,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.47078,-81.885322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9116977.686,4089126.063,54168,173122,UNKNOWN173122,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.448065,-81.899204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9020455.45,4015108.361,54169,173123,UNKNOWN173123,WEST COLUMBIA,SC,29172,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.897957,-81.03213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9087095.416,4069273.149,54170,173124,UNKNOWN173124,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.300868,-81.630767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9086346.903,4065715.241,54171,173125,UNKNOWN173125,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.274461,-81.624043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9010443.263,4032263.639,54172,173126,UNKNOWN173126,COLUMBIA,SC,29207,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.025776,-80.942189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9120194.262,4156764.78,54173,173127,UNKNOWN173127,SPARTANBURG,SC,29306,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.947617,-81.928099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9121526.089,4159175.246,54174,173128,UNKNOWN173128,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.965364,-81.940063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9090102.712,4126409.186,54175,173129,UNKNOWN173129,BUFFALO,SC,29321,SUBSTATION,IN SERVICE,UNION,45087,USA,34.723796,-81.657782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9090138.111,4126486.794,54176,173130,UNKNOWN173130,BUFFALO,SC,29321,SUBSTATION,IN SERVICE,UNION,45087,USA,34.724369,-81.6581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9085889.38,4124021.084,54177,173131,UNKNOWN173131,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.706162,-81.619933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8672315.987,4731224.835,54178,173132,UNKNOWN173132,BLUEMONT,VA,20135,SUBSTATION,IN SERVICE,CLARKE,51043,USA,39.066662,-77.90474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8990557.483,4487531.484,54179,173133,UNKNOWN173133,NARROWS,VA,24124,SUBSTATION,IN SERVICE,GILES,51071,USA,37.346617,-80.763552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8601903.738,4481484.713,54180,173134,UNKNOWN173134,HOPEWELL,VA,23860,SUBSTATION,IN SERVICE,HOPEWELL,51670,USA,37.303422,-77.272216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8670088.484,4730270.136,54181,173135,UNKNOWN173135,BLUEMONT,VA,20135,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.060003,-77.88473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8621587.807,4717889.272,54182,173136,UNKNOWN173136,STERLING,VA,20166,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.97359,-77.449041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8964022.924,4465038.188,54183,173137,UNKNOWN173137,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.185811,-80.525188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8965972.574,4464243.158,54184,173138,UNKNOWN173138,RADFORD,VA,24141,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.180121,-80.542702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8450956.401,4490289.137,54185,173139,UNKNOWN173139,CAPE CHARLES,VA,23310,SUBSTATION,IN SERVICE,NORTHAMPTON,51131,USA,37.366308,-75.916233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8968324.866,4465430.975,54186,173140,UNKNOWN173140,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.188622,-80.563833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8898305.018,4477195.215,54187,173141,UNKNOWN173141,ROANOKE,VA,24013,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.272765,-79.934834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8780860.394,4588220.134,54188,173142,UNKNOWN173142,WAYNESBORO,VA,22980,SUBSTATION,IN SERVICE,WAYNESBORO,51820,USA,38.062227,-78.879811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9214503.69,4421247.523,54189,173143,UNKNOWN173143,BIG STONE GAP,VA,24219,SUBSTATION,IN SERVICE,WISE,51195,USA,36.871765,-82.775295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8672424.746,4781268.961,54190,173144,UNKNOWN173144,KEARNEYSVILLE,WV,25430,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.414838,-77.905717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9173656.672,4639460.648,54191,173145,UNKNOWN173145,HUNTINGTON,WV,25702,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.423743,-82.40836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9174501.81,4639825.261,54192,173146,UNKNOWN173146,HUNTINGTON,WV,25703,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.426309,-82.415952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9052579.026,4605291.659,54193,173147,UNKNOWN173147,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.182871,-81.320701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8791925.552,4728327.752,54194,173148,UNKNOWN173148,MOOREFIELD,WV,26836,SUBSTATION,IN SERVICE,HARDY,54031,USA,39.046453,-78.979211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9054794.952,4605893.988,54195,173149,UNKNOWN173149,GALLAGHER,WV,25083,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.187124,-81.340607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8987041.68,4869140.792,54196,173150,UNKNOWN173150,BENWOOD,WV,26031,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,40.022007,-80.731969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8985532.744,4868717.646,54197,173151,UNKNOWN173151,BENWOOD,WV,26031,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,40.019096,-80.718414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9121801.827,4719215.566,54198,173152,UNKNOWN173152,LETART,WV,25253,SUBSTATION,IN SERVICE,MASON,54053,USA,38.982852,-81.94254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9121269.163,4719510.29,54199,173153,UNKNOWN173153,RACINE,WV,45771,SUBSTATION,IN SERVICE,MASON,54053,USA,38.98491,-81.937755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
