X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9121453.508,4719892.241,54200,173154,UNKNOWN173154,RACINE,WV,45771,SUBSTATION,IN SERVICE,MASON,54053,USA,38.987577,-81.939411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8900696.272,4816331.954,54201,173155,UNKNOWN173155,MORGANTOWN,WV,26505,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.657754,-79.956315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8900673.562,4814646.985,54202,173156,UNKNOWN173156,MORGANTOWN,WV,26505,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.6461,-79.956111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8900316.227,4812164.146,54203,173157,UNKNOWN173157,MORGANTOWN,WV,26501,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.628924,-79.952901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8967332.341,4610158.032,54204,173158,UNKNOWN173158,RICHWOOD,WV,26261,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.217225,-80.554917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-9716123.23,3556181.208,54205,173159,UNKNOWN173159,PENSACOLA,FL,32506,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.408606,-87.28142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2020 0:00,IMAGERY,4/13/2020 0:00,0,-999999,-999999,N,N
-8897648.114,3897645.675,54206,173160,DEADEND173160,GOOSE CREEK,SC,29445,DEAD END,IN SERVICE,BERKELEY,45015,USA,33.01764047,-79.92893294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2020 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-9347609.648,4270208.132,54207,173161,DEADEND173161,ALCOA,TN,37701,DEAD END,IN SERVICE,BLOUNT,47009,USA,35.77866158,-83.97100617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2020 0:00,IMAGERY,4/14/2020 0:00,1,161,161,Y,Y
-8118021.809,5292216.098,54208,173162,TAP173162,WILMINGTON,VT,5363,TAP,IN SERVICE,BENNINGTON,50003,USA,42.87007038,-72.92543068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/14/2020 0:00,IMAGERY,4/15/2020 0:00,3,69,69,N,N
-10250335.37,3565083.615,54209,173163,UNKNOWN173163,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.47755222,-92.08032931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2020 0:00,IMAGERY,4/15/2020 0:00,2,138,138,Y,Y
-9069862.842,4352584.56,54210,173164,BEAVER CREEK,WEST JEFFERSON,NC,28694,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.37673819,-81.47596416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2020 0:00,IMAGERY,4/15/2020 0:00,2,-999999,-999999,N,N
-8190737.295,5577252.621,54211,173165,DEADEND173165,MORRISONVILLE,NY,12962,DEAD END,IN SERVICE,CLINTON,36019,USA,44.718112,-73.578645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2020 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-10397182.15,3530927.094,54212,173166,UNKNOWN173166,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.21275624,-93.39947634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2020 0:00,IMAGERY,4/14/2020 0:00,2,500,230,Y,Y
-10401364.34,3539562.775,54213,173167,UNKNOWN173167,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.27977138,-93.43704565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2020 0:00,IMAGERY,4/14/2020 0:00,3,500,500,Y,Y
-8152571.787,5391554.63,54214,173168,POULTNEY,POULTNEY,VT,5764,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.52062241,-73.23579841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8153764.502,5374023.905,54215,173169,PAWLET,PAWLET TOWN OF,VT,5775,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.40632057,-73.24651275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8143608.91,5442858.019,54216,173170,LEICESTER JUNCTION,LEICESTER TOWN OF,VT,5778,SUBSTATION,IN SERVICE,ADDISON,50001,USA,43.85388303,-73.15528352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8132177.417,5430730.387,54217,173171,OTTER VALLEY,BRANDON TOWN OF,VT,5733,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.77527052,-73.05259267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8127902.333,5420456.644,54218,173172,PITTSFORD ALLIED,PITTSFORD,VT,5763,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.70859414,-73.01418893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8093814.995,5612631.813,54219,173173,EAST BERKSHIRE,BERKSHIRE TOWN OF,VT,5476,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.94350454,-72.70797717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8064446.573,5510305.943,54220,173174,PLAINFIELD,EAST MONTPELIER TOWN OF,VT,5667,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.28919855,-72.44415614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8036453.434,5436604.873,54221,173175,THETFORD,EAST THETFORD,VT,5043,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.81336244,-72.1926895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8015532.411,5537750.435,54222,173176,PIERCE MILLS,SAINT JOHNSBURY,VT,5819,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.46541136,-72.00475275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8083923.659,5304457.399,54223,173177,WEST DUMMERSTON,BRATTLEBORO,VT,5301,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.95061128,-72.61912179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",4/15/2020 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-9069910.255,4352575.677,54224,173178,TAP173178,WEST JEFFERSON,NC,28694,TAP,NOT AVAILABLE,ASHE,37009,USA,36.37667394,-81.47639008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2020 0:00,IMAGERY,4/15/2020 0:00,3,-999999,-999999,N,N
-9437357.539,5054509.759,54225,173179,TAP173179,HICKSVILLE,OH,43526,TAP,NOT AVAILABLE,DEFIANCE,39039,USA,41.28526555,-84.77722519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2020 0:00,IMAGERY,4/15/2020 0:00,3,138,138,Y,Y
-11335021.49,6234892.237,54226,173180,TAP173180,TOLLEY,ND,58787,TAP,NOT AVAILABLE,RENVILLE,38075,USA,48.76388539,-101.8242305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2020 0:00,IMAGERY,4/14/2020 0:00,3,115,115,Y,Y
-10063512.88,3819722.932,54227,173182,TINNIN ROAD,CLINTON,MS,39056,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.4287476,-90.40207436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.entergy.com/userfiles/transmission/maps/MadisonCountyReliabilityProject2.jpg",4/16/2020 0:00,IMAGERY,4/16/2020 0:00,3,230,230,N,N
-9532513.702,5151048.583,54228,173183,RIPPLE,THREE RIVERS,MI,49093,SUBSTATION,UNDER CONST,ST. JOSEPH,26149,USA,41.93366919,-85.63202754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/michigan/ThreeRivers/docs/ThreeRivers_FactSheet_V6.pdf",4/16/2020 0:00,IMAGERY,4/16/2020 0:00,0,-999999,-999999,N,N
-10229173.79,3501413.271,54229,173184,DEADEND173184,NEW IBERIA,LA,70560,DEAD END,IN SERVICE,IBERIA,22045,USA,29.98337684,-91.89023157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,UNVERIFIED,4/16/2020 0:00,1,69,69,Y,Y
-10257146.36,3515655.964,54230,173185,TAP173185,MAURICE,LA,70555,TAP,IN SERVICE,VERMILION,22113,USA,30.09413653,-92.14151344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,3,69,69,Y,Y
-10250141.4,3516169.691,54231,173186,UNKNOWN173186,YOUNGSVILLE,LA,70592,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.09812926,-92.07858687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,1,69,69,Y,Y
-9576809.446,5170392.046,54232,173187,ROTHADEW,WAYNE TWP,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,42.06280547,-86.02994298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/EastValley/docs/EastValley_FactSheet_V3.pdf",4/17/2020 0:00,IMAGERY,4/17/2020 0:00,1,-999999,-999999,N,N
-9591968.416,5172828.097,54233,173188,SISTER LAKES,HARTFORD,MI,49057,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.07904988,-86.16611833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,2,-999999,-999999,N,N
-9589758.554,5178136.758,54234,173189,UNKNOWN173189,DECATUR,MI,49045,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.11443542,-86.1462668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,2,-999999,-999999,N,N
-9604521.534,5218346.933,54235,173190,SOUTH HAVEN,SOUTH HAVEN,MI,49090,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.38181997,-86.27888491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/WestValley/docs/WestValley_FactSheet_V4.pdf",4/17/2020 0:00,IMAGERY,4/17/2020 0:00,0,-999999,-999999,N,N
-9531901.449,5177829.464,54236,173191,KALAMAZOO,SCHOOLCRAFT TWP,MI,49087,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.11238765,-85.62652759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/Vicksburg-Schoolcraft/",4/17/2020 0:00,IMAGERY,4/17/2020 0:00,2,69,69,N,N
-9254274.734,5260325.93,54237,173192,TAP173192,ROCHESTER,MI,48307,TAP,IN SERVICE,OAKLAND,26125,USA,42.65975683,-83.13256437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,3,120,120,N,N
-9318115.642,5205193.7,54238,173193,APEX,ANN ARBOR,MI,48105,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.29448,-83.706057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/apex-phoenix/apex---phoenix-project-profile_final.pdf",4/17/2020 0:00,IMAGERY/OTHER,4/17/2020 0:00,1,120,120,N,N
-9411791.285,5424055.931,54239,173194,SALT RIVER,COLEMAN,MI,48618,SUBSTATION,UNDER CONST,MIDLAND,26111,USA,43.73196189,-84.54755962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.itc-holdings.com/docs/default-source/project-documents/j717-and-j728-salt-river-project-profile_final0919-1.pdf?sfvrsn=47e9caf6_2,4/17/2020 0:00,UNVERIFIED,4/17/2020 0:00,0,-999999,-999999,N,N
-9465005.473,5211615.545,54240,173195,TAP173195,CONVIS TWP,MI,49014,TAP,IN SERVICE,CALHOUN,26025,USA,42.33713743,-85.02559081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,3,138,138,Y,Y
-9262503.207,5209183.975,54241,173196,MERCURY,DEARBORN,MI,48126,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.320989,-83.206482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/mercury-transmission-project/mercurytransmission_projectprofile.pdf",4/20/2020 0:00,IMAGERY,4/20/2020 0:00,2,120,120,N,N
-9261281.433,5209381.162,54242,173197,RISER173197,DEARBORN,MI,48126,RISER,IN SERVICE,WAYNE,26163,USA,42.3222987,-83.19550662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/mercury-transmission-project/mercurytransmission_projectprofile.pdf",4/20/2020 0:00,IMAGERY/OTHER,4/20/2020 0:00,2,120,120,N,N
-9261282.041,5209400.257,54243,173198,RISER173198,DEARBORN,MI,48126,RISER,IN SERVICE,WAYNE,26163,USA,42.32242553,-83.19551208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/mercury-transmission-project/mercurytransmission_projectprofile.pdf",4/20/2020 0:00,IMAGERY/OTHER,4/20/2020 0:00,2,120,120,N,N
-9256006.379,5437334.382,54244,173199,GRASSMERE,ELKTON,MI,48731,SUBSTATION,IN SERVICE,HURON,26063,USA,43.8180911,-83.14812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/projects-and-initiatives/project-detail/2017/01/17/michigan-thumb-generator-interconnections",4/20/2020 0:00,IMAGERY,4/20/2020 0:00,0,-999999,-999999,N,N
-9259069.092,5437433.821,54245,173200,UNKNOWN173200,ELKTON,MI,48731,SUBSTATION,IN SERVICE,HURON,26063,USA,43.81873563,-83.17563282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2020 0:00,IMAGERY,4/20/2020 0:00,0,-999999,-999999,N,N
-9325264.579,5137030.615,54246,173201,MOROCCO,DEERFIELD TWP,MI,49276,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.839922,-83.770277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/metc-morocco-substation/1423066178morocco-sub-project-profile-v2--02-03-15.pdf",4/20/2020 0:00,IMAGERY/OTHER,4/20/2020 0:00,6,345,138,N,N
-9270055.233,5155797.042,54247,173202,TOLL ROAD,FRENCHTOWN TWP,MI,48166,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.965394,-83.274323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/projects-and-initiatives/project-detail/2020/01/13/toll-road-project",4/20/2020 0:00,IMAGERY/OTHER,4/20/2020 0:00,6,120,120,Y,Y
-9547629.583,5200861.435,54248,173203,WEEDS LAKE,KALAMAZOO,MI,49009,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.26568638,-85.76781581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/weeds-lake-transmission-line-project/weeds_lake_project_profile.pdf",4/20/2020 0:00,IMAGERY,4/20/2020 0:00,6,345,138,N,N
-10482012.41,5376576.15,54249,173204,UNKNOWN173204,LEDYARD,IA,50556,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.42297487,-94.16151959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2020 0:00,IMAGERY,4/20/2020 0:00,0,-999999,-999999,N,N
-10335889.04,4970877.308,54250,173205,UNKNOWN173205,CENTERVILLE,IA,52544,SUBSTATION,IN SERVICE,APPANOOSE,19007,USA,40.71828608,-92.84887101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2020 0:00,IMAGERY,4/20/2020 0:00,1,69,69,Y,Y
-11335737.89,4728037.245,54251,173206,UNKNOWN173206,SHARON SPRINGS,KS,67758,SUBSTATION,IN SERVICE,WALLACE,20199,USA,39.04442621,-101.830666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,3,115,115,N,N
-11325683.34,4728466.658,54252,173207,UNKNOWN173207,SHARON SPRINGS,KS,67758,SUBSTATION,IN SERVICE,WALLACE,20199,USA,39.04742209,-101.7403445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,115,115,N,N
-11013900.27,4677390.072,54253,173208,UNKNOWN173208,HOISINGTON,KS,67544,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.69018624,-98.93954948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,115,115,N,N
-10991511.07,4671997.353,54254,173209,TAP173209,HOISINGTON,KS,67544,TAP,IN SERVICE,BARTON,20009,USA,38.65236419,-98.7384239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,3,69,69,N,N
-10992243.65,4684393.868,54255,173210,UNKNOWN173210,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.73927781,-98.74500475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,2,69,69,N,N
-10983265.73,4691886.723,54256,173211,UNKNOWN173211,BUNKER HILL,KS,67626,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.79176,-98.66435474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,69,69,N,N
-11122843.74,4667996.364,54257,173212,UNKNOWN173212,RANSOM,KS,67572,SUBSTATION,IN SERVICE,NESS,20135,USA,38.62429018,-99.91820531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,0,-999999,-999999,N,N
-10656619.75,4831091.876,54258,173213,UNKNOWN173213,FAIRVIEW,KS,66425,SUBSTATION,IN SERVICE,BROWN,20013,USA,39.7597562,-95.73004395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,0,-999999,-999999,N,N
-10590421.95,4825201.703,54259,173214,UNKNOWN173214,BENDENA,KS,66008,SUBSTATION,IN SERVICE,DONIPHAN,20043,USA,39.71906874,-95.13537902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,115,115,N,N
-10948514.79,4653789.08,54260,173215,UNKNOWN173215,LORRAINE,KS,67459,SUBSTATION,IN SERVICE,ELLSWORTH,20053,USA,38.52451216,-98.35218172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,2,115,115,N,N
-10942681.68,4684846.397,54261,173216,UNKNOWN173216,ELLSWORTH,KS,67439,SUBSTATION,IN SERVICE,ELLSWORTH,20053,USA,38.74244856,-98.29978206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,0,-999999,-999999,N,N
-10942653.92,4698880.683,54262,173217,UNKNOWN173217,ELLSWORTH,KS,67439,SUBSTATION,IN SERVICE,ELLSWORTH,20053,USA,38.84071294,-98.29953262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,-999999,-999999,N,N
-10802883.75,4675063.11,54263,173218,UNKNOWN173218,HERINGTON,KS,67449,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,38.67386845,-97.04395585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,345,345,N,N
-10802556.38,4676167.066,54264,173219,UNKNOWN173219,HOPE,KS,67451,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,38.68161039,-97.04101502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,0,-999999,-999999,N,N
-10534551.43,4711976.745,54265,173220,TAP173220,LEAWOOD,KS,66211,TAP,IN SERVICE,JOHNSON,20091,USA,38.9322859,-94.63348564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,3,161,161,N,N
-10537773.64,4709789.511,54266,173221,UNKNOWN173221,LEAWOOD,KS,66211,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.91700009,-94.66243124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,2,161,161,N,N
-11130001.45,4460327.682,54267,173222,UNKNOWN173222,ASHLAND,KS,67831,SUBSTATION,IN SERVICE,CLARK,20025,USA,37.15209182,-99.98250415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,34.5,34.5,Y,Y
-10918359.1,4502607.907,54268,173223,UNKNOWN173223,SPIVEY,KS,67142,SUBSTATION,IN SERVICE,KINGMAN,20095,USA,37.45420698,-98.08128857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,138,138,N,N
-10895318.63,4446356.207,54269,173224,UNKNOWN173224,BLUFF CITY,KS,67018,SUBSTATION,IN SERVICE,HARPER,20077,USA,37.05199147,-97.87431252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,138,138,N,N
-11188307.26,4552583.259,54270,173225,TAP173225,INGALLS,KS,67853,TAP,IN SERVICE,GRAY,20069,USA,37.80974033,-100.5062742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,3,115,115,N,N
-11171182.08,4550484.957,54271,173226,UNKNOWN173226,CIMARRON,KS,67835,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.79484687,-100.3524361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,115,115,N,N
-10534693.24,4502707.583,54272,173227,UNKNOWN173227,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.45491778,-94.6347595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,69,69,Y,Y
-10534273.27,4502680.087,54273,173228,TAP173228,PITTSBURG,KS,66762,TAP,IN SERVICE,CRAWFORD,20037,USA,37.4547217,-94.63098686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,3,69,69,N,N
-10541478.72,4510772.656,54274,173229,UNKNOWN173229,FRANKLIN,KS,66735,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.51240862,-94.69571449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,5,161,69,N,N
-10534171.94,4515075.435,54275,173230,UNKNOWN173230,MULBERRY,KS,66756,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.54306234,-94.63007659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,2,69,69,N,N
-10536207.75,4527715.34,54276,173231,UNKNOWN173231,ARCADIA,KS,66711,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.63303825,-94.6483646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,1,69,69,Y,Y
-10540246.43,4500642.322,54277,173232,TAP173232,PITTSBURG,KS,66762,TAP,IN SERVICE,CRAWFORD,20037,USA,37.44018872,-94.68464469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,3,69,69,N,N
-10542590.08,4504724.346,54278,173233,TAP173233,FRONTENAC,KS,66763,TAP,IN SERVICE,CRAWFORD,20037,USA,37.46929816,-94.705698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,3,69,69,N,N
-10542967.91,4493231.752,54279,173234,UNKNOWN173234,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.38731402,-94.70909214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/22/2020 0:00,IMAGERY,4/22/2020 0:00,1,69,69,N,N
-10536266,4527717.604,54280,173235,TAP173235,ARCADIA,KS,66711,TAP,IN SERVICE,CRAWFORD,20037,USA,37.63305435,-94.64888785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,2,69,69,N,N
-10859141.3,4493343.96,54281,173236,UNKNOWN173236,CONWAY SPRINGS,KS,67031,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.38811491,-97.54932606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://kcc.ks.gov/images/PDFs/maps/ks_electric_certified_areas.pdf",4/22/2020 0:00,IMAGERY,4/22/2020 0:00,1,69,69,N,N
-10055329.26,5860655.941,54282,173237,SAXON PUMP,HURLEY,WI,54534,SUBSTATION,IN SERVICE,IRON,55051,USA,46.49886289,-90.32855959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",4/22/2020 0:00,IMAGERY,4/22/2020 0:00,0,-999999,-999999,N,N
-10126946.73,5874003.04,54283,173238,FISH CREEK,ASHLAND,WI,54806,SUBSTATION,PROPOSED,BAYFIELD,55007,USA,46.58133503,-90.97191033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.transmission.xcelenergy.com/Projects/Wisconsin/bayfield-second-circuit-transmission-project,4/22/2020 0:00,UNVERIFIED,4/22/2020 0:00,0,-999999,-999999,N,N
-10173553.71,5905467.251,54284,173239,PORT WING,PORT WING,WI,54865,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.7752577,-91.39058792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",4/22/2020 0:00,IMAGERY,4/22/2020 0:00,0,-999999,-999999,N,N
-9782703.199,5498880.164,54285,173240,BRANCH RIVER,REEDSVILLE,WI,54230,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.21568072,-87.87951804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2014/03/Mailing-Map-8-x11.pdf",4/22/2020 0:00,IMAGERY,4/22/2020 0:00,2,345,345,N,N
-9892314.36,5239753.844,54286,173241,TIGER,CLINTON,WI,53525,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.52370651,-88.86417185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2015/12/Y32-Project-Map-12162015.pdf",4/22/2020 0:00,IMAGERY,4/22/2020 0:00,3,69,69,N,N
-9907861.473,5236941.182,54287,173242,UNKNOWN173242,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.50508233,-89.00383394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,1,69,69,N,N
-10074827.08,5457914.219,54288,173243,TIMBERWOLF,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.95133481,-90.50371147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/11/PSCW-Approved-Route-Monroe-County-to-Council-Creek-Nov-2012.pdf",4/22/2020 0:00,IMAGERY,4/22/2020 0:00,3,69,69,N,N
-9878199.224,5564399.275,54289,173244,CLINTONVILLE,CLINTONVILLE,WI,54929,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.63600806,-88.73737343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/GCMWProjectSpreadIndexMap8-23-06.pdf",4/23/2020 0:00,IMAGERY,4/23/2020 0:00,2,138,138,N,N
-9956556.566,5339874.638,54290,173245,WAUNAKEE IND PARK,WAUNAKEE,WI,53597,SUBSTATION,IN SERVICE,DANE,55025,USA,43.18304398,-89.4412694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/PSCApprovedRoute07122007.pdf",4/23/2020 0:00,IMAGERY,4/23/2020 0:00,0,-999999,-999999,N,N
-9959637.89,5340114.692,54291,173246,WAUNAKEE MUNICIPAL 2,WAUNAKEE,WI,53597,SUBSTATION,IN SERVICE,DANE,55025,USA,43.18461638,-89.46894941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/PSCApprovedRoute07122007.pdf",4/23/2020 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9959637.489,5340139.732,54292,173247,TAP173247,WAUNAKEE,WI,53597,TAP,IN SERVICE,DANE,55025,USA,43.18478039,-89.4689458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2020 0:00,IMAGERY,4/23/2020 0:00,3,69,69,N,N
-9874934.283,5241795.656,54293,173248,TAP173248,SHARON,WI,53585,TAP,IN SERVICE,WALWORTH,55127,USA,42.537223,-88.70804396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2020 0:00,IMAGERY,4/23/2020 0:00,3,69,69,N,N
-9974392.97,5323395.102,54294,173249,UNKNOWN173249,MIDDLETON TOWN OF,WI,53528,SUBSTATION,IN SERVICE,DANE,55025,USA,43.07500337,-89.60149655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/ApprovedRouteMapJuly2011.pdf",4/23/2020 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9974869.592,5324281.397,54295,173250,RISER173250,CROSS PLAINS,WI,53528,RISER,IN SERVICE,DANE,55025,USA,43.08081882,-89.60577811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2020 0:00,IMAGERY,4/23/2020 0:00,2,69,69,Y,Y
-9940944.216,5321866.46,54296,173251,UNKNOWN173251,MADISON,WI,53718,SUBSTATION,IN SERVICE,DANE,55025,USA,43.06497185,-89.30102128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2020 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9955326.775,5645058.629,54297,173252,ACKLEY,MERRILL,WI,54452,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.149314,-89.430222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2016/02/M13-Proposed-Project-Map-02.02.2016.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,2,115,115,Y,Y
-9941567.708,5434161.116,54298,173253,MONTELLO,MONTELLO,WI,53949,SUBSTATION,IN SERVICE,MARQUETTE,55077,USA,43.79751934,-89.3066222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2015/09/Y17-Project-Overview-Map-03142013.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,2,69,69,Y,Y
-9786556.311,5263217.171,54299,173254,MOUNT PLEASANT,MT PLEASANT TOWN OF,WI,53177,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.67885381,-87.91413113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2018/08/MPTIP-Ordered-Map.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,0,-999999,-999999,N,N
-9755341.819,5635487.838,54300,173255,RISER173255,MARINETTE,WI,54143,RISER,IN SERVICE,MARINETTE,55075,USA,45.08864626,-87.63372658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,2,69,69,N,N
-9912339.195,5248089.217,54301,173256,KITTYHAWK,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.578867,-89.044058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2018/01/Riverside-Approved-Route-Map.1.2018.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,2,345,345,N,N
-9827158.288,5249188.349,54302,173257,BALSAM,BURLINGTON,WI,53105,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.58613702,-88.27886489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2016/03/SPV_NLG-ApprovedRoute.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,138,69,N,N
-9824622.049,5242053.274,54303,173258,TAP173258,RANDALL TOWN OF,WI,53181,TAP,IN SERVICE,KENOSHA,55059,USA,42.53892818,-88.25608147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,N,N
-9856390.467,5901670.437,54304,173259,BARAGA VLG,BARAGA,MI,49908,SUBSTATION,IN SERVICE,BARAGA,26013,USA,46.7518938,-88.54146203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-9856436.51,5901612.408,54305,173260,TAP173260,BARAGA,MI,49908,TAP,IN SERVICE,BARAGA,26013,USA,46.75153664,-88.54187564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,Y,Y
-9912750.67,5905756.27,54306,173261,LAKE MINE,MASS CITY,MI,49948,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.77703578,-89.04775434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,2,69,69,N,N
-9763714.767,5712779.691,54307,173262,NATHAN,DAGGETT,MI,49821,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.57674425,-87.70894205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,-999999,-999999,N,N
-9763743.03,5712694.558,54308,173263,TAP173263,DAGGETT,MI,49821,TAP,IN SERVICE,MENOMINEE,26109,USA,45.57620895,-87.70919594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,-999999,-999999,N,N
-10046600.06,5246920.516,54309,173264,SHULLSBURG,SHULLSBURG,WI,53586,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.5711359,-90.25014392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-10046599.7,5246983.02,54310,173265,TAP173265,SHULLSBURG,WI,53586,TAP,IN SERVICE,LAFAYETTE,55065,USA,42.57154939,-90.2501406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,Y,Y
-9978880.504,5254333.88,54311,173266,IDLE HOUR,MONROE,WI,53566,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.62015999,-89.64180875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-9978824.951,5254344.414,54312,173267,TAP173267,MONROE,WI,53566,TAP,IN SERVICE,GREEN,55045,USA,42.62022962,-89.64130971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,N,N
-9914772.342,5285506.562,54313,173268,SAUNDERS CREEK,EDGERTON,WI,53534,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.82588074,-89.06591534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-9914800.712,5285469.902,54314,173269,TAP173269,EDGERTON,WI,53534,TAP,IN SERVICE,ROCK,55105,USA,42.82563921,-89.06617018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,N,N
-10063033.55,5288347.848,54315,173270,REWEY,REWEY,WI,53580,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.84459758,-90.39776845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-10063051.31,5288351.599,54316,173271,TAP173271,REWEY,WI,53580,TAP,IN SERVICE,IOWA,55049,USA,42.84462229,-90.39792797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,Y,Y
-9997480.613,5338489.548,54317,173272,MAZOMANIE INDUSTRIAL,MAZOMANIE,WI,53560,SUBSTATION,IN SERVICE,DANE,55025,USA,43.17397061,-89.80889637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,0,-999999,-999999,N,N
-9929760.719,5343346.321,54318,173273,BUSINESS PARK,SUN PRAIRIE,WI,53590,SUBSTATION,IN SERVICE,DANE,55025,USA,43.20578015,-89.20055822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,0,-999999,-999999,N,N
-9994475.668,5381978.308,54319,173274,UNKNOWN173274,BARABOO,WI,53913,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.45821075,-89.78190249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-9994506.532,5382272.306,54320,173275,TAP173275,BARABOO,WI,53913,TAP,IN SERVICE,SAUK,55111,USA,43.46012778,-89.78217975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,Y,Y
-10014749.01,5563066.431,54321,173276,AUBURNDALE,AUBURNDALE,WI,54412,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.62748753,-89.96402099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/24/2020 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-10014829.38,5563066.756,54322,173277,TAP173277,AUBURNDALE,WI,54412,TAP,IN SERVICE,WOOD,55141,USA,44.62748961,-89.964743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9797137.405,5579382.754,54323,173278,UNKNOWN173278,LITTLE SUAMICO,WI,54141,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.73170752,-88.00918272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,138,138,N,N
-9807984.924,5459292.722,54324,173279,FORD DRIVE,NEW HOLSTEIN TOWN OF,WI,53061,SUBSTATION,IN SERVICE,CALUMET,55015,USA,43.96024925,-88.10662763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9807983.856,5459350.766,54325,173280,TAP173280,NEW HOLSTEIN TOWN OF,WI,53061,TAP,IN SERVICE,CALUMET,55015,USA,43.96062457,-88.10661804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9950290.924,5414348.811,54326,173281,ACEC ROSLIN,MONTELLO,WI,53949,SUBSTATION,IN SERVICE,MARQUETTE,55077,USA,43.66891923,-89.38498419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9949841.173,5414819.863,54327,173282,TAP173282,MONTELLO,WI,53949,TAP,IN SERVICE,MARQUETTE,55077,USA,43.67198,-89.380944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9787294.604,5428387.65,54328,173283,PLYMOUTH SUB 3,SHEBOYGAN FALLS TOWN OF,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.76007274,-87.92076333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9787336.032,5425305.578,54329,173284,TAP173284,PLYMOUTH,WI,53073,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.74007288,-87.92113549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9775796.059,5423344.089,54330,173285,UNKNOWN173285,SHEBOYGAN FALLS,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.7273411,-87.81747015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9775818.638,5423292.978,54331,173286,TAP173286,SHEBOYGAN FALLS,WI,53085,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.72700931,-87.81767297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,N,N
-9768301.605,5429725.652,54332,173287,UNKNOWN173287,SHEBOYGAN,WI,53083,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.76875309,-87.75014632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9768267.136,5429715.086,54333,173288,TAP173288,SHEBOYGAN,WI,53083,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.76868454,-87.74983668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9778330.887,5423421.824,54334,173289,BERNIS,SHEBOYGAN FALLS,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.72784572,-87.84024089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9778328.562,5423068.489,54335,173290,TAP173290,SHEBOYGAN FALLS,WI,53085,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.725552,-87.84022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9774840.997,5423411.027,54336,173291,ADAMS ST,SHEBOYGAN FALLS,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.72777563,-87.80889067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9774737.971,5423325.145,54337,173292,UNKNOWN173292,SHEBOYGAN FALLS,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.72721812,-87.80796518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,69,69,N,N
-9788252.28,5357985.855,54338,173293,RIVER BEND,GRAFTON TOWN OF,WI,53024,SUBSTATION,IN SERVICE,OZAUKEE,55089,USA,43.30156181,-87.92936628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,138,138,N,N
-9784309.307,5325357.634,54339,173294,SHOREWOOD,MILWAUKEE,WI,53211,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.08787983,-87.89394595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9920497.812,5394819.978,54340,173295,CAMBRIA,CAMBRIA,WI,53923,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.54188889,-89.1173481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9920467.562,5394817.181,54341,173296,TAP173296,CAMBRIA,WI,53923,TAP,IN SERVICE,COLUMBIA,55021,USA,43.54187068,-89.11707636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9911624.64,5369532.311,54342,173297,FOUNTAIN PRAIRIE,FALL RIVER,WI,53932,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.37700021,-89.03763904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,138,138,N,N
-9914062.892,5370378.642,54343,173298,FALL RIVER,FALL RIVER,WI,53932,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.38252599,-89.05954224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9889555.681,5380782.645,54344,173299,CENTER ST,BEAVER DAM,WI,53916,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.45041373,-88.83939021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9889571.035,5380764.037,54345,173300,TAP173300,BEAVER DAM,WI,53916,TAP,IN SERVICE,DODGE,55027,USA,43.45029239,-88.83952814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9940951.316,5309687.94,54346,173301,COLLODAY POINT,DUNN TOWN OF,WI,53558,SUBSTATION,IN SERVICE,DANE,55025,USA,42.98499321,-89.30108505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,138,138,Y,Y
-9941025.811,5309682.466,54347,173302,TAP173302,DUNN TOWN OF,WI,53558,TAP,IN SERVICE,DANE,55025,USA,42.98495724,-89.30175425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,138,138,N,N
-9901708.007,5314349.437,54348,173303,TAP173303,LAKE MILLS,WI,53551,TAP,IN SERVICE,JEFFERSON,55055,USA,43.01561845,-88.94855641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,138,138,N,N
-9790734.427,5322389.301,54349,173304,CENTER,MILWAUKEE,WI,53210,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.06840311,-87.95166379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9785789.964,5310530.54,54350,173305,UNKNOWN173305,MILWAUKEE,WI,53207,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.99053008,-87.90724692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9795644.092,5315514.667,54351,173306,WALKER,MILWAUKEE,WI,53214,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.02327143,-87.99576806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9781693.207,5301816.218,54352,173307,RAMSEY,CUDAHY,WI,53110,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.9332427,-87.87044512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,4,138,138,N,N
-9783690.497,5292670.072,54353,173308,PENNSYLVANIA,OAK CREEK,WI,53154,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.87305916,-87.88838708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,138,138,N,N
-9793805.371,5306370.468,54354,173309,ALLERTON,MILWAUKEE,WI,53220,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.96318869,-87.97925054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,4,138,138,N,N
-9860261.014,5271345.904,54355,173310,TIBBITS,SUGAR CREEK TOWN OF,WI,53121,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.73251356,-88.57623174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9851085.368,5267420.031,54356,173311,LAFAYETTE,LAFAYETTE TOWN OF,WI,53121,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.7066037,-88.49380551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9903176.077,5239991.86,54357,173312,BELOIT GATEWAY,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.52528229,-88.96174432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,69,69,N,N
-9906453.919,5238083.359,54358,173313,UNKNOWN173313,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.51264598,-88.99118967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,69,69,N,N
