X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9910515.158,5234401.937,54359,173314,PARK AVE,SOUTH BELOIT,IL,61080,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.48826383,-89.0276724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,1,69,69,N,N
-9908923.053,5229561.23,54360,173315,EAST ROCKTON,ROSCOE,IL,61073,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.45618922,-89.01337028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,69,69,N,N
-9908568.454,5234919.702,54361,173316,TAP173316,SOUTH BELOIT,IL,61080,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.49169357,-89.01018486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,N,N
-9913951.24,5232029.236,54362,173317,REC SHAW,SOUTH BELOIT,IL,61080,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.47254433,-89.05853925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",4/27/2020 0:00,IMAGERY,4/27/2020 0:00,2,69,69,N,N
-9915186.116,5235328.697,54363,173318,TAP173318,BELOIT,IL,53511,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.49440267,-89.06963233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,3,69,69,N,N
-9813028.235,5331191.228,54364,173319,MILL ROAD,MENOMONEE FALLS,WI,53051,SUBSTATION,UNDER CONST,WAUKESHA,55133,USA,43.12613892,-88.15193247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf,4/27/2020 0:00,UNVERIFIED,4/27/2020 0:00,0,-999999,-999999,N,N
-7929717.122,5305481.647,54365,173320,EAGLE,CHESTER,NH,3036,SUBSTATION,NOT AVAILABLE,ROCKINGHAM,33015,USA,42.95734549,-71.2338609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2020 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9815460.121,3574004.166,54366,173321,TAP173321,THEODORE,AL,36582,TAP,NOT AVAILABLE,MOBILE,1097,USA,30.54659001,-88.17377847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,3,115,115,Y,Y
-9664760.482,3964399.12,54367,173322,RISER173322,BIRMINGHAM,AL,35203,RISER,NOT AVAILABLE,JEFFERSON,1073,USA,33.51901664,-86.82002059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,1,-999999,-999999,Y,Y
-9646018.775,4126411.951,54368,173323,TAP173323,HUNTSVILLE,AL,35805,TAP,NOT AVAILABLE,MADISON,1089,USA,34.72381642,-86.65166096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,3,-999999,-999999,N,N
-9644988.962,4141207.979,54369,173324,TAP173324,HUNTSVILLE,AL,35810,TAP,NOT AVAILABLE,MADISON,1089,USA,34.832988,-86.64241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,2,-999999,-999999,Y,Y
-9541660.368,4157290.005,54370,173325,UNKNOWN173325,BRIDGEPORT,AL,35740,SUBSTATION,NOT AVAILABLE,JACKSON,1071,USA,34.95148428,-85.71419345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,2,161,161,Y,Y
-8632907.44,5338886.488,54371,173326,TAP173326,ROCHESTER,NY,14609,TAP,NOT AVAILABLE,MONROE,36055,USA,43.176571,-77.550727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,3,-999999,-999999,Y,Y
-8610405.318,5306676.431,54372,173327,TAP173327,FARMINGTON,NY,14425,TAP,NOT AVAILABLE,ONTARIO,36069,USA,42.9652,-77.348587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,2,-999999,-999999,N,N
-8610323.137,5306516.015,54373,173328,TAP173328,FARMINGTON,NY,14425,TAP,NOT AVAILABLE,ONTARIO,36069,USA,42.96414548,-77.34784875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,3,-999999,-999999,N,N
-8599061.048,5306898.158,54374,173329,TAP173329,SHORTSVILLE,NY,14548,TAP,NOT AVAILABLE,ONTARIO,36069,USA,42.96665752,-77.24667968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,3,115,115,Y,Y
-8206894.274,5282245.748,54375,173330,TAP173330,COLONIE TOWN OF,NY,12047,TAP,NOT AVAILABLE,ALBANY,36001,USA,42.8043933,-73.72378562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,3,-999999,-999999,Y,Y
-8224898.068,5287822.987,54376,173331,UNKNOWN173331,NISKAYUNA TOWN OF,NY,12309,SUBSTATION,NOT AVAILABLE,SCHENECTADY,36093,USA,42.84114051,-73.88551645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,1,-999999,-999999,Y,Y
-8578154.248,5182915.022,54377,173332,DEADEND173332,CORNING,NY,14830,DEAD END,NOT AVAILABLE,STEUBEN,36101,USA,42.14626865,-77.05887071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,2,-999999,-999999,Y,Y
-16655203.64,8747131.121,54378,173333,THEODORE,WASILLA,AK,99623,SUBSTATION,NOT AVAILABLE,MATANUSKA-SUSITNA,2170,USA,61.52393321,-149.6162399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.mea.coop/wp-content/uploads/2019/02/Theodore-Substation-Briefing-2019.pdf,4/17/2020 0:00,OTHER,4/17/2020 0:00,0,-999999,-999999,N,N
-9994877.972,4288914.914,54379,173334,TAP173334,BLYTHEVILLE,AR,72315,TAP,NOT AVAILABLE,MISSISSIPPI,5093,USA,35.91487716,-89.78551645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,3,161,161,Y,Y
-8094311.238,5123722.258,54380,173335,SOUTHWEST HARTFORD,HARTFORD,CT,6106,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.75079316,-72.712435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.eversource.com/content/general/about/projects-infrastructure/projects/connecticut-transmission-projects/greater-hartford---central-connecticut-project",4/17/2020 0:00,IMAGERY,4/17/2020 0:00,1,115,115,N,N
-10256910.63,3480101.637,54381,173336,UNKNOWN173336,ABBEVILLE,LA,70510,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.81741398,-92.13939591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,2,69,69,Y,Y
-10278332.19,3497322.025,54382,173337,TAP173337,KAPLAN,LA,70548,TAP,IN SERVICE,VERMILION,22113,USA,29.951538,-92.331829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,3,69,69,Y,Y
-10285249.79,3496842.495,54383,173338,UNKNOWN173338,KAPLAN,LA,70548,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.94780554,-92.39397087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,1,69,69,Y,Y
-8368369.81,4655482.26,54384,173339,TAP173339,FRANKFORD,DE,19945,TAP,NOT AVAILABLE,SUSSEX,10005,USA,38.53641066,-75.17434504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2020 0:00,IMAGERY,4/20/2020 0:00,3,138,138,Y,Y
-8415369.633,4694364.596,54385,173340,UNKNOWN173340,GREENWOOD,DE,19950,SUBSTATION,NOT AVAILABLE,SUSSEX,10005,USA,38.80910727,-75.59655163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2020 0:00,IMAGERY,4/20/2020 0:00,2,69,69,Y,Y
-8414105.816,4724442.965,54386,173341,TAP173341,FELTON,DE,19943,TAP,NOT AVAILABLE,KENT,10001,USA,39.01934506,-75.58519857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2020 0:00,IMAGERY,4/20/2020 0:00,3,69,69,Y,Y
-9815154.772,4793441.77,54387,173342,TAP173342,CHARLESTON,IL,61920,TAP,NOT AVAILABLE,COLES,17029,USA,39.4992674,-88.17103547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2020 0:00,IMAGERY,4/21/2020 0:00,3,138,138,Y,Y
-7619994.828,5774551.433,54388,173343,TAP173343,PATTEN,ME,4765,TAP,NOT AVAILABLE,PENOBSCOT,23019,USA,45.96380869,-68.45157819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2020 0:00,IMAGERY,4/24/2020 0:00,3,69,69,Y,Y
-10943931.32,4259040.064,54389,173344,UNKNOWN173344,GEARY,OK,73040,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.69722854,-98.31100773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,1,138,138,N,N
-10944166.39,4259039.101,54390,173345,TAP173345,GEARY,OK,73040,TAP,IN SERVICE,CANADIAN,40017,USA,35.69722151,-98.31311939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,3,138,138,N,N
-10671338.01,4125484.352,54391,173346,PITTSBURG,PITTSBURG,OK,74560,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.71696737,-95.86226032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/McAlester-Atoka/docs/McAlester_Atoka_FactSheet%20update%2031518.pdf",4/28/2020 0:00,IMAGERY,4/28/2020 0:00,1,-999999,-999999,N,N
-10671229.82,4125518.831,54392,173347,TAP173347,PITTSBURG,OK,74560,TAP,IN SERVICE,PITTSBURG,40121,USA,34.71722196,-95.86128852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,3,-999999,-999999,N,N
-10979862.84,4104556.904,54393,173353,UNKNOWN173353,CACHE,OK,73527,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.56229626,-98.6337861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,2,138,138,N,N
-10981396.53,4078619.578,54394,173354,UNKNOWN173354,WALTERS,OK,73572,SUBSTATION,IN SERVICE,COTTON,40033,USA,34.37019818,-98.64756342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,2,138,69,N,Y
-10981393.3,4078547.75,54395,173355,TAP173355,WALTERS,OK,73572,TAP,IN SERVICE,COTTON,40033,USA,34.36966559,-98.64753441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,3,69,69,N,N
-10994758,4390411.606,54396,173356,UNKNOWN173356,ALVA,OK,73717,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.64984624,-98.76759156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,1,138,138,Y,Y
-10995368.62,4402962.102,54397,173357,UNKNOWN173357,ALVA,OK,73717,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.74024666,-98.7730769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,1,138,138,Y,Y
-10995397.88,4402922.434,54398,173358,TAP173358,ALVA,OK,73717,TAP,IN SERVICE,WOODS,40151,USA,36.73996109,-98.77333974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,3,138,138,N,N
-10995347,4402922.009,54399,173359,TAP173359,ALVA,OK,73717,TAP,IN SERVICE,WOODS,40151,USA,36.73995804,-98.77288264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,3,138,138,N,N
-10890887.12,4122556.192,54400,173360,UNKNOWN173360,MARLOW,OK,73055,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.69534322,-97.83450355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,1,-999999,-999999,N,N
-10898250.45,4086634.351,54401,173361,UNKNOWN173361,COMANCHE,OK,73529,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.42960471,-97.9006495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,3,345,-999999,N,N
-11059105.99,4325476.828,54402,173368,UNKNOWN173368,SHARON,OK,73857,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.18043058,-99.34563942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,1,-999999,-999999,N,N
-11067008.52,4326759.231,54403,173369,UNKNOWN173369,SHARON,OK,73857,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.18972856,-99.416629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,3,345,-999999,N,N
-11295164.29,4368534.972,54404,173370,UNKNOWN173370,GRUVER,TX,79040,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.49201631,-101.4661872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2020 0:00,IMAGERY,4/29/2020 0:00,0,-999999,-999999,N,N
-7989369.468,5073392.013,54405,173371,CHASE HILL,ASHAWAY,RI,2804,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.41260087,-71.76972704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/10/a9_4_ngrid_nep_lsp.pdf",4/29/2020 0:00,IMAGERY,4/29/2020 0:00,2,115,115,Y,Y
-7959768.079,5117525.435,54406,173372,NEW LONDON AVENUE,WEST WARWICK TOWN OF,RI,2893,SUBSTATION,IN SERVICE,KENT,44003,USA,41.70924945,-71.50381323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2020 0:00,IMAGERY,4/29/2020 0:00,0,-999999,-999999,N,N
-9832279.032,4388171.19,54407,173373,RACER,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.63369749,-88.32486532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://tva-azr-eastus-cdn-ep-tvawcm-prd.azureedge.net/cdn-tvawcma/docs/default-source/default-document-library/site-content/energy/transmission/transmission-projects/eagle-creek-tn/eaglecreek_constraintmap_txgis_openhouse.pdf",4/29/2020 0:00,IMAGERY/OTHER,4/29/2020 0:00,0,-999999,-999999,N,N
-9487644.316,4263503.341,54408,173374,WHEELER MT,PIKEVILLE,TN,37367,SUBSTATION,IN SERVICE,BLEDSOE,47007,USA,35.72978295,-85.22895899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/29/2020 0:00,IMAGERY,4/29/2020 0:00,1,161,161,Y,Y
-9487960.569,4263439.717,54409,173375,TAP173375,PIKEVILLE,TN,37367,TAP,IN SERVICE,BLEDSOE,47007,USA,35.72931898,-85.23179995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2020 0:00,IMAGERY,4/29/2020 0:00,3,161,161,Y,Y
-9473272.331,4161767.458,54410,173376,WINDSTONE,OOLTEWAH,GA,37363,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.98444482,-85.09985325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/29/2020 0:00,IMAGERY,4/29/2020 0:00,1,161,161,Y,Y
-9473263.453,4161846.017,54411,173377,TAP173377,OOLTEWAH,GA,37363,TAP,IN SERVICE,CATOOSA,13047,USA,34.98502301,-85.0997735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2020 0:00,IMAGERY,4/29/2020 0:00,3,161,161,N,N
-9498193.412,4139029.278,54412,173378,KENSINGTON,CHICKAMAUGA,GA,30707,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.81692166,-85.32372314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/30/2020 0:00,IMAGERY,4/30/2020 0:00,1,230,230,Y,Y
-9498162.833,4138451.311,54413,173379,TAP173379,CHICKAMAUGA,GA,30707,TAP,IN SERVICE,WALKER,13295,USA,34.81265905,-85.32344844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,3,230,230,N,N
-9460718.907,4122184.761,54414,173380,TAP173380,DALTON,GA,30721,TAP,IN SERVICE,WHITFIELD,13313,USA,34.69259984,-84.98708393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,3,115,115,Y,Y
-9460634.887,4120947.231,54415,173381,UNKNOWN173381,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.6834588,-84.98632917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,1,115,115,Y,Y
-9458119.37,4121111.146,54416,173382,TAP173382,DALTON,GA,30721,TAP,IN SERVICE,WHITFIELD,13313,USA,34.68466962,-84.9637319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,3,115,115,Y,Y
-9543298.352,4131491.319,54417,173383,TAP173383,FLAT ROCK,AL,35966,TAP,IN SERVICE,JACKSON,1071,USA,34.7613105,-85.72890771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,3,161,161,N,N
-9700317.981,4046044.556,54418,173384,HELICON,ARLEY,AL,35541,SUBSTATION,IN SERVICE,WINSTON,1133,USA,34.1283144,-87.13943903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/30/2020 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9700759.016,4054895.529,54419,173385,TAP173385,ADDISON,AL,35540,TAP,IN SERVICE,WINSTON,1133,USA,34.19410552,-87.14340092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,3,161,161,N,N
-9782215.766,4128433.624,54420,173386,TAP173386,CHEROKEE,AL,35616,TAP,IN SERVICE,COLBERT,1033,USA,34.73874173,-87.87513935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,3,161,161,N,N
-10001945.92,4211605.568,54421,173387,UNKNOWN173387,MILLINGTON,TN,38053,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.35042871,-89.84900888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,1,-999999,-999999,N,N
-10035169.07,4172950.884,54422,173388,UNKNOWN173388,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.06671308,-90.1474575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,4,-999999,-999999,N,N
-9777722.388,4142702.648,54423,173389,UNKNOWN173389,FLORENCE,AL,35633,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.84400829,-87.83477465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9777582.711,4142877.407,54424,173390,TAP173390,FLORENCE,AL,35633,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.8452967,-87.83351991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,3,161,161,N,N
-9104840.909,4619882.862,54425,173391,ALUM CREEK,ALUM CREEK,WV,25003,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.28582855,-81.79017748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Boone/SouthCharleston/docs/Boone-SouthCharleston_FactSheet_V4.pdf",4/30/2020 0:00,IMAGERY,4/30/2020 0:00,0,-999999,-999999,N,N
-9100670.795,4608462.96,54426,173392,UNKNOWN173392,ALUM CREEK,WV,25003,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.20526053,-81.75271671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Boone/SouthCharleston/docs/Boone-SouthCharleston_FactSheet_V4.pdf",5/1/2020 0:00,IMAGERY,5/1/2020 0:00,0,-999999,-999999,N,N
-9050779.145,4605499.589,54427,173393,UNKNOWN173393,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.1843392,-81.30453239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,0,-999999,-999999,N,N
-9054199.879,4617626.125,54428,173394,TAP173394,BLOUNT,WV,25025,TAP,IN SERVICE,KANAWHA,54039,USA,38.26991423,-81.33526136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,3,69,69,N,N
-9086746.775,4629885.133,54429,173395,UNKNOWN173395,CHARLESTON,WV,25301,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.35632172,-81.62763511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Charleston/docs/Charleston%20Area%20Improvements%20Fact-Final.pdf",5/1/2020 0:00,IMAGERY,5/1/2020 0:00,2,-999999,-999999,N,N
-9042143.622,4547080.861,54430,173396,UNKNOWN173396,BECKLEY,WV,25801,SUBSTATION,UNDER CONST,RALEIGH,54081,USA,37.77067868,-81.22695817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.aeptransmission.com/westvirginia/CrabOrchard/docs/CrabOrchard_Factsheet_V8.pdf,5/1/2020 0:00,UNVERIFIED,5/1/2020 0:00,0,-999999,-999999,N,N
-9077508.168,4527504.688,54431,173397,MARSH FORK,PINEVILLE,WV,24874,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.63153963,-81.54464329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Pineville/docs/PinevilleArea_FactSheet_V10.pdf",5/1/2020 0:00,IMAGERY,5/1/2020 0:00,0,-999999,-999999,N,N
-10188204.14,5778530.081,54432,173398,TAP173398,HAYWARD,WI,54843,TAP,IN SERVICE,SAWYER,55113,USA,45.988647,-91.522195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,3,161,161,Y,Y
-10161716.29,5818539.656,54433,173399,TAP173399,CABLE,WI,54821,TAP,IN SERVICE,BAYFIELD,55007,USA,46.23780362,-91.28425053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,3,115,115,Y,Y
-10141796.41,5838858.231,54434,173400,TAP173400,GRAND VIEW,WI,54839,TAP,IN SERVICE,BAYFIELD,55007,USA,46.3639048,-91.1053072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,3,115,115,Y,Y
-10133295.41,5846832.643,54435,173401,TAP173401,MASON,WI,54856,TAP,IN SERVICE,BAYFIELD,55007,USA,46.41331625,-91.02894146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,3,115,115,Y,Y
-10119419.66,5860616.634,54436,173402,TAP173402,ASHLAND,WI,54806,TAP,IN SERVICE,ASHLAND,55003,USA,46.49861983,-90.90429345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,3,115,115,N,N
-10247853.56,5892427.405,54437,173403,TAP173403,SUPERIOR,WI,54880,TAP,IN SERVICE,DOUGLAS,55031,USA,46.69497395,-92.05803479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,3,115,115,N,N
-9381309.653,3838403.906,54438,173404,UNKNOWN173404,BUTLER,GA,31006,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.57028122,-84.27373846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,1,-999999,-999999,N,N
-9379953.089,3829567.459,54439,173405,UNKNOWN173405,BUTLER,GA,31006,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.50336096,-84.26155225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,1,-999999,-999999,N,N
-9143370.669,3946257.932,54440,173406,UNKNOWN173406,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.38304562,-82.13629621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,1,-999999,-999999,N,N
-9145798.498,3953714.907,54441,173407,UNKNOWN173407,GROVETOWN,GA,30813,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.4389626,-82.15810576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,115,115,N,N
-9100812.109,3984807.748,54442,173408,UNKNOWN173408,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.67172738,-81.75398615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9100844.159,3984725.415,54443,173409,UNKNOWN173409,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.67111185,-81.75427406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9361184.404,3705791.712,54444,173410,UNKNOWN173410,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.56076813,-84.09295028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,-999999,-999999,Y,Y
-11326926.68,4706025.567,54445,173411,UNKNOWN173411,SHARON SPRINGS,KS,67758,SUBSTATION,IN SERVICE,WALLACE,20199,USA,38.89068749,-101.7515136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-11286238.64,4464844.042,54446,173412,TAP173412,HUGOTON,KS,67951,TAP,IN SERVICE,STEVENS,20189,USA,37.18442154,-101.3860067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,3,115,115,N,N
-11224361.17,4573070.062,54447,173413,UNKNOWN173413,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.95499498,-100.8301519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-11102408.58,4674822.939,54448,173414,UNKNOWN173414,BROWNELL,KS,67521,SUBSTATION,IN SERVICE,NESS,20135,USA,38.67218404,-99.73463315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,1,-999999,-999999,N,N
-11081541.01,4638658.98,54449,173415,UNKNOWN173415,ALEXANDER,KS,67513,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.41810086,-99.54717662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,115,115,N,N
-10803933.73,4838209.809,54450,173416,UNKNOWN173416,WASHINGTON,KS,66968,SUBSTATION,IN SERVICE,WASHINGTON,20201,USA,39.80889258,-97.05338794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-10792312.58,4674016.677,54451,173417,UNKNOWN173417,HERINGTON,KS,67449,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,38.66652914,-96.94899346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-10792319.73,4673952.645,54452,173418,UNKNOWN173418,HERINGTON,KS,67449,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,38.66608001,-96.94905762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-10806356.55,4544465.098,54453,173419,UNKNOWN173419,ANDOVER,KS,67002,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.75210208,-97.07515256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-10794874.02,4534032.35,54454,173420,UNKNOWN173420,AUGUSTA,KS,67010,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.67796448,-96.97200326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-10727995.23,4840498.873,54455,173421,UNKNOWN173421,FRANKFORT,KS,66427,SUBSTATION,IN SERVICE,MARSHALL,20117,USA,39.82468694,-96.37122084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,115,115,N,N
-10733301.48,4505015.943,54456,173422,UNKNOWN173422,HOWARD,KS,67349,SUBSTATION,IN SERVICE,ELK,20049,USA,37.47137715,-96.41888768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,3,345,-999999,N,N
-10651515.7,4618409.819,54457,173423,UNKNOWN173423,WAVERLY,KS,66871,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.27544117,-95.68419355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,69,69,Y,Y
-10651521.32,4618299.482,54458,173424,TAP173424,WAVERLY,KS,66871,TAP,IN SERVICE,COFFEY,20031,USA,38.27466305,-95.68424405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,3,69,69,Y,Y
-10641239.02,4626395.929,54459,173425,UNKNOWN173425,WAVERLY,KS,66871,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.33173859,-95.59187649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,1,-999999,-999999,N,N
-10640788.27,4617099.296,54460,173426,UNKNOWN173426,WAVERLY,KS,66871,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.26619857,-95.58782736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,3,345,-999999,N,N
-10564470.77,4654860.238,54461,173427,UNKNOWN173427,PAOLA,KS,66071,SUBSTATION,IN SERVICE,MIAMI,20121,USA,38.53203974,-94.90225564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,161,161,Y,Y
-9606106.464,5208577.788,54462,173428,UNKNOWN173428,COVERT TWP,MI,49043,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.31696258,-86.29312257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,5,345,-999999,N,N
-9558897.352,5227211.188,54463,173429,UNKNOWN173429,ALLEGAN,MI,49010,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.44061188,-85.86903591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,1,-999999,-999999,N,N
-9559006.116,5227363.638,54464,173430,TAP173430,ALLEGAN,MI,49010,TAP,IN SERVICE,ALLEGAN,26005,USA,42.44162252,-85.87001295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,3,-999999,-999999,N,N
-9583829.126,5280574.633,54465,173431,UNKNOWN173431,HOLLAND TWP,MI,49423,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.79337844,-86.09300184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,1,-999999,-999999,N,N
-9597111.008,5344953.06,54466,173432,UNKNOWN173432,MUSKEGON TWP,MI,49442,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.21629988,-86.21231501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9570774.671,5382045.994,54467,173433,UNKNOWN173433,SHERIDAN TWP,MI,49412,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.4586521,-85.97573168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9534535.487,5200096.259,54468,173434,UNKNOWN173434,KALAMAZOO,MI,49009,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.2605994,-85.65018955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9482551.591,5208328.385,54469,173435,UNKNOWN173435,BATTLE CREEK,MI,49017,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.31530592,-85.18321027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9266392.713,5445661.783,54470,173436,UNKNOWN173436,PIGEON,MI,48755,SUBSTATION,IN SERVICE,HURON,26063,USA,43.87204258,-83.24142203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9269461.454,5439775.814,54471,173437,UNKNOWN173437,PIGEON,MI,48755,SUBSTATION,IN SERVICE,HURON,26063,USA,43.83391368,-83.268989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9276667.143,5318202.154,54472,173438,UNKNOWN173438,LAPEER,MI,48446,SUBSTATION,IN SERVICE,LAPEER,26087,USA,43.04091862,-83.3337188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9275127.631,5317124.002,54473,173439,UNKNOWN173439,LAPEER,MI,48446,SUBSTATION,IN SERVICE,LAPEER,26087,USA,43.03383963,-83.31988913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-8124797.169,5294700.992,54474,173440,UNKNOWN173440,WILMINGTON,VT,5363,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.8864281,-72.98629478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,69,69,N,N
-10477042.1,5176861.388,54475,173441,UNKNOWN173441,OGDEN,IA,50212,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.10593608,-94.1168705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,2,345,345,N,N
-10467405,5167041.882,54476,173442,UNKNOWN173442,OGDEN,IA,50212,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.04045865,-94.03029901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-10378096.88,5329195.334,54477,173443,UNKNOWN173443,MASON CITY,IA,50401,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.11305173,-93.2280305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,2,161,-999999,Y,N
-10378481.89,5326835.596,54478,173444,TAP173444,MASON CITY,IA,50401,TAP,IN SERVICE,CERRO GORDO,19033,USA,43.09757517,-93.23148905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,3,161,161,N,N
-10374906.5,5334440.432,54479,173445,UNKNOWN173445,MASON CITY,IA,50401,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.14743816,-93.19937079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-10410082.76,5164531.604,54480,173446,UNKNOWN173446,NEVADA,IA,50201,SUBSTATION,IN SERVICE,STORY,19169,USA,42.02370903,-93.51536449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9941970.587,3669804.801,54481,173447,UNKNOWN173447,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.28490332,-89.31024132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9941987.809,3669878.257,54482,173448,UNKNOWN173448,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.28546724,-89.31039603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,2,-999999,-999999,N,N
-9961601.449,3684500.091,54483,173449,UNKNOWN173449,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.397651,-89.48658836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,2,-999999,-999999,Y,Y
-9963205.643,3686771.796,54484,173450,UNKNOWN173450,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.41506829,-89.50099908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9105612.282,4210412.366,54485,173451,UNKNOWN173451,ELLENBORO,NC,28040,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.34168574,-81.79710684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,2,-999999,-999999,N,N
-9109415.962,4198908.702,54486,173452,UNKNOWN173452,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.25734627,-81.83127588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,115,115,Y,Y
-9109393.097,4198962.781,54487,173453,TAP173453,FOREST CITY,NC,28043,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.25774295,-81.83107048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,3,115,115,Y,Y
-9085404.104,4202755.686,54488,173454,UNKNOWN173454,SHELBY,NC,28152,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.28556034,-81.61557369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-9416615.46,4945219.076,54489,173455,UNKNOWN173455,CELINA,OH,45822,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.54336115,-84.59089592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-9379621.539,4583082.07,54490,173456,UNKNOWN173456,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.02587743,-84.25857388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-17598163.7,2430223.722,54491,173457,UNKNOWN173457,KAPOLEI,HI,96707,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.32123344,-158.0869943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-17590752.12,2442966.135,54492,173458,UNKNOWN173458,MILILANI TOWN,HI,96789,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.42782718,-158.0204149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,138,138,Y,Y
-17590774.13,2442886.386,54493,173459,TAP173459,MILILANI TOWN,HI,96789,TAP,IN SERVICE,HONOLULU,15003,USA,21.4271603,-158.0206126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,3,138,138,Y,Y
-17589798.23,2447905.976,54494,173460,UNKNOWN173460,MILILANI TOWN,HI,96789,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.46912939,-158.0118459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-17585781.69,2446742.774,54495,173461,UNKNOWN173461,NOT AVAILABLE,HI,NOT AVAILABLE,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.45940487,-157.9757648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,2,138,138,Y,Y
-17609990.22,2446362.334,54496,173462,UNKNOWN173462,WAIANAE,HI,96792,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.4562242,-158.1932337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-9139485.661,3819759.07,54497,173463,UNKNOWN173463,METTER,GA,30439,SUBSTATION,IN SERVICE,CANDLER,13043,USA,32.4290216,-82.10139658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9139413.639,3819858.083,54498,173464,UNKNOWN173464,METTER,GA,30439,SUBSTATION,IN SERVICE,CANDLER,13043,USA,32.42977235,-82.1007496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,3,115,-999999,Y,N
-9461019.506,3802833.008,54499,173465,UNKNOWN173465,FORT MITCHELL,AL,36856,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.30059208,-84.98978426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-10179272.47,4087367.162,54500,173466,UNKNOWN173466,ALMYRA,AR,72003,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.43503429,-91.44196041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-8965824.013,3153240.258,54501,173467,UNKNOWN173467,PORT ST LUCIE,FL,34987,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.23801563,-80.54136745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,2,230,230,N,N
-8963590.232,3232065.695,54502,173468,UNKNOWN173468,SEBASTIAN,FL,32976,SUBSTATION,IN SERVICE,BREVARD,12009,USA,27.86580749,-80.52130106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9105253.235,3163088.188,54503,173469,UNKNOWN173469,ARCADIA,FL,34266,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.3166436,-81.79388147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9134517.069,3249492.956,54504,173470,UNKNOWN173470,LAKELAND,FL,33811,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.00411777,-82.05676297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9134372.251,3241190.406,54505,173471,TAP173471,LAKELAND,FL,33811,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.93824723,-82.05546204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,3,-999999,-999999,N,N
-8968221.448,3195514.613,54506,173472,UNKNOWN173472,VERO BEACH,FL,32968,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.5751489,-80.56290398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9167414.754,3199103.464,54507,173473,UNKNOWN173473,PARRISH,FL,34219,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.60372214,-82.35228789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9721901.393,3563180.563,54508,173474,UNKNOWN173474,PENSACOLA,FL,32526,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.46281781,-87.33332612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9718659.517,3564204.445,54509,173475,UNKNOWN173475,PENSACOLA,FL,32526,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.4707455,-87.30420385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,5,230,-999999,N,N
-9259114.419,3551824.645,54510,173476,UNKNOWN173476,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.37484809,-83.17604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9259648.243,3560585.988,54511,173477,UNKNOWN173477,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.44272567,-83.18083542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,5,115,-999999,N,N
-9259760.034,3560600.264,54512,173478,UNKNOWN173478,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.44283623,-83.18183965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9880554.281,5033477.838,54513,173479,UNKNOWN173479,STREATOR,IL,61364,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.14314052,-88.75852926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-9518568.656,4770285.357,54514,173480,UNKNOWN173480,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.33856895,-85.50675706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,1,69,69,Y,Y
-9518375.215,4770688.024,54515,173481,TAP173481,GREENSBURG,IN,47240,TAP,IN SERVICE,DECATUR,18031,USA,39.3413665,-85.50501935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,3,69,69,Y,Y
-9672921.318,4694177.46,54516,173482,UNKNOWN173482,CRANE,IN,47522,SUBSTATION,IN SERVICE,MARTIN,18101,USA,38.8077973,-86.89333062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2020 0:00,IMAGERY,5/5/2020 0:00,2,69,69,Y,Y
-8326135.387,4851688.342,54517,173483,MEDFORD,MEDFORD TWP,NJ,8055,SUBSTATION,NOT AVAILABLE,BURLINGTON,34005,USA,39.90184117,-74.79494676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-8248623.27,4966373.463,54518,173484,GREENVILLE,JERSEY CITY,NJ,7305,SUBSTATION,NOT AVAILABLE,HUDSON,34017,USA,40.68761429,-74.09864356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-8244799.269,4985781.064,54519,173485,CARLSTADT,CARLSTADT,NJ,7072,SUBSTATION,NOT AVAILABLE,BERGEN,34003,USA,40.81968195,-74.06429198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-8287105.899,4953865.229,54520,173486,SOUTH 2ND STREE,PLAINFIELD,NJ,7063,SUBSTATION,NOT AVAILABLE,UNION,34039,USA,40.60235746,-74.4443389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-8579970.128,4690401.066,54521,173487,BELLE HAVEN,ALEXANDRIA,VA,22303,SUBSTATION,NOT AVAILABLE,FAIRFAX,51059,USA,38.78135709,-77.07518304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,0,-999999,-999999,N,N
-8583228.979,4706738.808,54522,173488,CHERRYDALE,ARLINGTON,VA,22207,SUBSTATION,NOT AVAILABLE,ARLINGTON,51013,USA,38.89567429,-77.10445779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,0,-999999,-999999,N,N
-8508881.164,4439742.212,54523,173489,BRIARFIELD HILLS,NEWPORT NEWS,VA,23605,SUBSTATION,NOT AVAILABLE,NEWPORT NEWS,51700,USA,37.00455857,-76.43658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2020 0:00,IMAGERY,5/1/2020 0:00,0,-999999,-999999,N,N
-10242306.73,3522106.664,54524,173490,LA NEUVILLE,BROUSSARD,LA,70508,SUBSTATION,NOT AVAILABLE,LAFAYETTE,22055,USA,30.14426025,-92.00820678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2020 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9921174.549,3824446.551,54525,173491,UNKNOWN173491,DECATUR,MS,39327,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.46455643,-89.12342734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-9921157.625,3824445.858,54526,173492,TAP173492,DECATUR,MS,39327,TAP,IN SERVICE,NEWTON,28101,USA,32.46455118,-89.1232753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,3,-999999,-999999,N,N
-16575085.78,9364991.31,54527,173493,UNKNOWN173493,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,DENALI,2068,USA,64.05989948,-148.8965289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,2,138,138,N,N
-16965566.5,7925173.76,54528,173494,UNKNOWN173494,KODIAK,AK,99615,SUBSTATION,IN SERVICE,KODIAK ISLAND,2150,USA,57.79881833,-152.4042769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-17594295,2465322.915,54529,173495,UNKNOWN173495,HALEIWA,HI,96712,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.6146596,-158.0522411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-17349547.91,2303246.612,54530,173496,UNKNOWN173496,HAWI,HI,96719,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.25485539,-155.8536406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-10537526.23,5002991.636,54531,173497,UNKNOWN173497,CORNING,IA,50841,SUBSTATION,IN SERVICE,ADAMS,19003,USA,40.9365794,-94.66020873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,2,161,161,Y,Y
-10561419.71,5323443.717,54532,173498,UNKNOWN173498,AYRSHIRE,IA,50515,SUBSTATION,IN SERVICE,PALO ALTO,19147,USA,43.07532238,-94.87484746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-10561497.51,5323443.717,54533,173499,UNKNOWN173499,AYRSHIRE,IA,50515,SUBSTATION,IN SERVICE,PALO ALTO,19147,USA,43.07532238,-94.87554637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-10516477.81,4978330.889,54534,173500,UNKNOWN173500,DIAGONAL,IA,50845,SUBSTATION,IN SERVICE,TAYLOR,19173,USA,40.76901494,-94.47112749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-10561264.81,5069880.663,54535,173501,UNKNOWN173501,WIOTA,IA,50274,SUBSTATION,IN SERVICE,CASS,19029,USA,41.38894041,-94.87345603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-10096843.96,4862882.978,54536,173502,UNKNOWN173502,MOUNT STERLING,IL,62353,SUBSTATION,IN SERVICE,BROWN,17009,USA,39.97894419,-90.70149247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-9912671.719,4867489.081,54537,173503,UNKNOWN173503,MAROA,IL,61756,SUBSTATION,IN SERVICE,MACON,17115,USA,40.01064348,-89.04704512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-9922816.222,4872839.281,54538,173504,UNKNOWN173504,CHESTNUT,IL,61749,SUBSTATION,IN SERVICE,MACON,17115,USA,40.04744518,-89.13817474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,3,345,-999999,N,N
-9815921.636,5007608.926,54539,173505,UNKNOWN173505,CABERY,IL,60919,SUBSTATION,IN SERVICE,FORD,17053,USA,40.96790578,-88.17792433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-9799549.548,5014527.948,54540,173506,UNKNOWN173506,HERSCHER,IL,60941,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.01482062,-88.03085136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-9935664.132,5109941.751,54541,173507,UNKNOWN173507,SUBLETTE,IL,61367,SUBSTATION,IN SERVICE,LEE,17103,USA,41.65837164,-89.25358947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,0,-999999,-999999,N,N
-9907022.846,4995919.022,54542,173508,UNKNOWN173508,MINONK,IL,61760,SUBSTATION,IN SERVICE,WOODFORD,17203,USA,40.88856586,-88.99630043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-9460265.49,4913303.738,54543,173509,UNKNOWN173509,PORTLAND,IN,47371,SUBSTATION,IN SERVICE,JAY,18075,USA,40.32513928,-84.98301082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-9727046.483,4956552.852,54544,173510,UNKNOWN173510,FOWLER,IN,47944,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.62068564,-87.37954525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
