X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11131019.81,4490952.821,54545,173511,UNKNOWN173511,MINNEOLA,KS,67865,SUBSTATION,IN SERVICE,CLARK,20025,USA,37.37104626,-99.99165225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-11117603.91,4490726.168,54546,173512,UNKNOWN173512,MINNEOLA,KS,67865,SUBSTATION,IN SERVICE,CLARK,20025,USA,37.36942814,-99.87113514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,2,-999999,-999999,N,N
-11125101.14,4507189.669,54547,173513,UNKNOWN173513,MINNEOLA,KS,67865,SUBSTATION,IN SERVICE,FORD,20057,USA,37.48687322,-99.93848392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2020 0:00,IMAGERY,5/6/2020 0:00,1,-999999,-999999,N,N
-8795448.665,4814000.183,54548,173514,UNKNOWN173514,FROSTBURG,MD,21532,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.64162591,-79.01085966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,2,138,138,Y,Y
-7757930.658,5644310.678,54549,173515,UNKNOWN173515,NOT AVAILABLE,ME,NOT AVAILABLE,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,45.14457518,-69.69067683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-9403116.282,5373940.329,54550,173516,UNKNOWN173516,BRECKENRIDGE,MI,48615,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.40577513,-84.46963074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-10701764.65,5486913.507,54551,173517,UNKNOWN173517,HOLLAND,MN,56139,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,44.13858416,-96.13558755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-10678173.57,5456946.183,54552,173518,TAP173518,CHANDLER,MN,56122,TAP,IN SERVICE,MURRAY,27101,USA,43.94507396,-95.92366521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,3,115,115,Y,Y
-10734063.99,5525426.97,54553,173519,UNKNOWN173519,HENDRICKS,MN,56136,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.3863517,-96.42573745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-10554797.36,5437720.374,54554,173520,UNKNOWN173520,ODIN,MN,56160,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.82059294,-94.8153579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,2,-999999,-999999,N,N
-10554558.37,5437452.316,54555,173521,UNKNOWN173521,TRIMONT,MN,56176,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.81885551,-94.81321099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,3,345,-999999,N,N
-10569569.26,5442019.033,54556,173522,UNKNOWN173522,MOUNTAIN LAKE,MN,56159,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.84844797,-94.94805613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,1,-999999,-999999,N,N
-11362820.53,5915548.764,54557,173523,UNKNOWN173523,HEBRON,ND,58638,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.83724565,-102.0739535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,1,-999999,-999999,N,N
-11362873.16,5915820.671,54558,173524,UNKNOWN173524,HEBRON,ND,58638,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.83891653,-102.0744263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,3,230,-999999,N,N
-11437709.48,5886223.826,54559,173525,UNKNOWN173525,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.65673779,-102.7466924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,1,-999999,-999999,N,N
-11473978.89,5886342.822,54560,173526,UNKNOWN173526,SOUTH HEART,ND,58655,SUBSTATION,IN SERVICE,STARK,38089,USA,46.65747149,-103.0725061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,3,230,-999999,Y,N
-10911203.3,5138537.688,54561,173527,UNKNOWN173527,PETERSBURG,NE,68652,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.85000737,-98.01700694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,3,115,115,Y,Y
-8250706.767,4961423.359,54562,173528,UNKNOWN173528,BAYONNE,NJ,7002,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.65388713,-74.11735994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-8287172.944,4776500.64,54563,173529,UNKNOWN173529,ATLANTIC CITY,NJ,8401,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.38173749,-74.44494117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-8250641.807,5604012.545,54564,173530,UNKNOWN173530,CHATEAUGAY TOWN OF,NY,12917,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.88867442,-74.11677639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,1,-999999,-999999,N,N
-9259225.396,4951976.753,54565,173531,UNKNOWN173531,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.58947604,-83.17703692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2020 0:00,IMAGERY,5/7/2020 0:00,0,-999999,-999999,N,N
-8518472.256,5377542.106,54566,173532,UNKNOWN173532,OSWEGO TOWN OF,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.42927687,-76.52273825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,1,115,115,Y,Y
-8517521.285,5377980.644,54567,173533,TAP173533,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.43213773,-76.51419553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,115,115,N,N
-8646980.957,5338415.206,54568,173534,UNKNOWN173534,ROCHESTER,NY,14606,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.17348358,-77.67715155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,0,-999999,-999999,N,N
-11159563.88,4384787.726,54569,173535,TAP173535,LAVERNE,OK,73848,TAP,IN SERVICE,BEAVER,40007,USA,36.60930332,-100.248068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-11022884.08,4204053.378,54570,173536,TAP173536,CORDELL,OK,73632,TAP,IN SERVICE,WASHITA,40149,USA,35.29507549,-99.02025246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-11366166.62,4406023.901,54571,173537,TAP173537,KEYES,OK,73947,TAP,IN SERVICE,CIMARRON,40025,USA,36.76228446,-102.104012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-10476448.15,4105064.107,54572,173538,UNKNOWN173538,MENA,AR,71953,SUBSTATION,IN SERVICE,POLK,5113,USA,34.56604832,-94.11153499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,1,-999999,-999999,N,N
-10476447.62,4105013.469,54573,173539,TAP173539,MENA,AR,71953,TAP,IN SERVICE,POLK,5113,USA,34.56567373,-94.11153023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,-999999,-999999,N,N
-10499245.53,4361449.111,54574,173540,TAP173540,BELLA VISTA,AR,72715,TAP,IN SERVICE,BENTON,5007,USA,36.44082593,-94.31632733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-10488813.84,4192308.196,54575,173541,UNKNOWN173541,GREENWOOD,AR,72936,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.20891478,-94.22261783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,1,69,69,Y,Y
-10488298.69,4176048.425,54576,173542,TAP173542,MANSFIELD,AR,72944,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.08948477,-94.21799018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-10499929.89,4173990.745,54577,173543,TAP173543,HARTFORD,AR,72938,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.07435836,-94.32247504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-9730805.991,3651208.595,54578,173544,TAP173544,ATMORE,AL,36502,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.14203294,-87.41331748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,-999999,-999999,N,N
-11129994.89,4464370.561,54579,173545,TAP173545,ASHLAND,KS,67831,TAP,IN SERVICE,CLARK,20025,USA,37.18103284,-99.98244519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,34.5,34.5,N,N
-10652744.24,4840829.334,54580,173546,UNKNOWN173546,FAIRVIEW,KS,66425,SUBSTATION,IN SERVICE,BROWN,20013,USA,39.8269668,-95.69522968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,0,-999999,-999999,N,N
-10500239.8,4540004.395,54581,173547,TAP173547,SHELDON,MO,64784,TAP,IN SERVICE,VERNON,29217,USA,37.72041234,-94.32525901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,-999999,-999999,N,N
-10501541.78,4483311.885,54582,173548,UNKNOWN173548,JASPER,MO,64755,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.31647699,-94.33695491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,345,-999999,N,N
-10516021.28,4446841.246,54583,173549,UNKNOWN173549,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.0554688,-94.46702642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,0,-999999,-999999,N,N
-10343622.45,4455341.546,54584,173550,TAP173550,FORDLAND,MO,65652,TAP,IN SERVICE,WEBSTER,29225,USA,37.11638322,-92.91834144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-10354751.8,4492882.663,54585,173551,UNKNOWN173551,MARSHFIELD,MO,65706,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.38482234,-93.01831801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,2,-999999,-999999,N,N
-10344095.52,4490648.374,54586,173552,TAP173552,MARSHFIELD,MO,65706,TAP,IN SERVICE,WEBSTER,29225,USA,37.36887275,-92.92259107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,-999999,-999999,N,N
-10232052.93,4486597.081,54587,173553,TAP173553,HOUSTON,MO,65483,TAP,IN SERVICE,TEXAS,29215,USA,37.33994373,-91.91609533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,69,69,Y,Y
-10418945.71,4720733.835,54588,173554,TAP173554,CONCORDIA,MO,64020,TAP,IN SERVICE,LAFAYETTE,29107,USA,38.99345314,-93.59498175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,3,-999999,-999999,N,N
-10414847.77,4722383.126,54589,173555,UNKNOWN173555,CONCORDIA,MO,64020,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.00496734,-93.55816931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2020 0:00,IMAGERY,5/11/2020 0:00,1,-999999,-999999,N,N
-10332934.07,4578009.513,54590,173556,UNKNOWN173556,ROACH,MO,65787,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.98997358,-92.82232609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,1,-999999,-999999,N,N
-10339912.26,4572428.658,54591,173557,TAP173557,MACKS CREEK,MO,65786,TAP,IN SERVICE,CAMDEN,29029,USA,37.95045167,-92.88501221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,-999999,-999999,N,N
-10321425.38,4581827.211,54592,173558,TAP173558,CAMDENTON,MO,65020,TAP,IN SERVICE,CAMDEN,29029,USA,38.0169971,-92.71894172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,161,161,Y,Y
-10021446.16,4545469.236,54593,173559,UNKNOWN173559,PERRYVILLE,MO,63775,SUBSTATION,IN SERVICE,PERRY,29157,USA,37.75923381,-90.02418256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,1,-999999,-999999,N,N
-10021457.42,4545423.135,54594,173560,TAP173560,PERRYVILLE,MO,63775,TAP,IN SERVICE,PERRY,29157,USA,37.7589064,-90.02428367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,-999999,-999999,N,N
-10021426.44,4545413.849,54595,173561,TAP173561,PERRYVILLE,MO,63775,TAP,IN SERVICE,PERRY,29157,USA,37.75884045,-90.02400541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,-999999,-999999,N,N
-9903104.589,4617940.819,54596,173562,TAP173562,MT VERNON,IL,62864,TAP,IN SERVICE,JEFFERSON,17081,USA,38.27213364,-88.96110212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,138,138,Y,Y
-9913511.746,4597690.296,54597,173563,TAP173563,SCHELLER,IL,62883,TAP,IN SERVICE,JEFFERSON,17081,USA,38.12917699,-89.05459121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,138,138,Y,Y
-9449290.318,4741636.767,54598,173564,TAP173564,LAWRENCEBURG,IN,47025,TAP,IN SERVICE,DEARBORN,18029,USA,39.1392441,-84.88441917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,138,138,Y,Y
-9467586.976,4750092.485,54599,173565,UNKNOWN173565,SUNMAN,IN,47041,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.19813433,-85.04878084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,2,138,138,Y,Y
-9486330.999,4965876.236,54600,173566,UNKNOWN173566,BLUFFTON,IN,46714,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.68422724,-85.21716127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,1,-999999,-999999,N,N
-9486926.331,4970840.893,54601,173567,TAP173567,BLUFFTON,IN,46714,TAP,IN SERVICE,WELLS,18179,USA,40.71803815,-85.22250923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2020 0:00,IMAGERY,5/12/2020 0:00,3,-999999,-999999,N,N
-9419109.78,5045506.535,54602,173568,TAP173568,CECIL,OH,45821,TAP,IN SERVICE,PAULDING,39125,USA,41.22446328,-84.61330278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2020 0:00,IMAGERY,5/13/2020 0:00,3,-999999,-999999,N,N
-9418917.212,5062641.039,54603,173569,UNKNOWN173569,MARK CENTER,OH,43536,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.34013059,-84.61157292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2020 0:00,IMAGERY,5/13/2020 0:00,0,-999999,-999999,N,N
-9014633.958,4248777.771,54604,173570,TAP173570,SHERRILLS FORD,NC,28673,TAP,IN SERVICE,CATAWBA,37035,USA,35.62232666,-80.97983466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2020 0:00,IMAGERY,5/13/2020 0:00,3,-999999,-999999,Y,Y
-9424187.731,4413015.406,54605,173571,TAP173571,MONTICELLO,KY,42633,TAP,IN SERVICE,WAYNE,21231,USA,36.81258325,-84.65891879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2020 0:00,IMAGERY,5/13/2020 0:00,3,69,69,Y,Y
-8676221.444,4049472.627,54606,173572,UNKNOWN173572,WILMINGTON,NC,28412,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.15380205,-77.93982332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2020 0:00,IMAGERY,5/13/2020 0:00,1,230,230,Y,Y
-8676214.834,4049446.763,54607,173573,TAP173573,WILMINGTON,NC,28412,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.15360978,-77.93976394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2020 0:00,IMAGERY,5/13/2020 0:00,3,230,230,Y,Y
-10170310.5,3595303.074,54608,173574,TAP173574,NEW ROADS,LA,70760,TAP,IN SERVICE,POINTE COUPEE,22077,USA,30.71122768,-91.36145371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,230,230,Y,Y
-7475085.434,2093867.819,54609,173575,RISER173575,AGUADILLA,PR,603,RISER,IN SERVICE,AGUADILLA,72005,USA,18.48050144,-67.14983496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,2,-999999,-999999,N,N
-7475099.722,2093929.732,54610,173576,RISER173576,AGUADILLA,PR,603,RISER,IN SERVICE,AGUADILLA,72005,USA,18.48102893,-67.1499633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,2,-999999,-999999,N,N
-8518196.011,4878876.349,54611,173577,TAP173577,MOUNT JOY,PA,17552,TAP,IN SERVICE,LANCASTER,42071,USA,40.08894771,-76.52025669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,69,69,Y,Y
-10880496.72,6174000.49,54612,173578,UNKNOWN173578,PARK RIVER,ND,58270,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.402028,-97.741165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,1,69,69,Y,Y
-9040250.836,4204988.473,54613,173579,UNKNOWN173579,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.30193125,-81.20995498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,1,100,100,Y,Y
-9040717.177,4204382.338,54614,173580,TAP173580,DALLAS,NC,28034,TAP,IN SERVICE,GASTON,37071,USA,35.29748737,-81.2141442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,100,100,Y,Y
-10137454.09,4237453.919,54615,173582,UNKNOWN173582,NEWPORT,AR,72112,SUBSTATION,IN SERVICE,JACKSON,5067,USA,35.53959523,-91.06629953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,2,161,161,Y,Y
-9013782.05,4213194.576,54616,173583,UNKNOWN173583,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.3620704,-80.97218183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,8,100,100,Y,Y
-8798067.426,5330843.411,54617,173584,TAP173584,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.12385847,-79.0343844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,-999999,-999999,Y,Y
-8547811.497,4738003.722,54618,173585,TAP173585,LAUREL,MD,20724,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.11392645,-76.78629713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-8527586.332,4713155.918,54619,173586,TAP173586,DAVIDSONVILLE,MD,21035,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,38.94052537,-76.60461139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-8509937.752,5381377.371,54620,173587,TAP173587,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.45429211,-76.44607149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-8509977.286,5381563.967,54621,173588,TAP173588,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.45550891,-76.44642664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-8394738.92,5517644.748,54622,173589,TAP173589,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.33637074,-75.41122278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-8394729.617,5517646.671,54623,173590,TAP173590,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.3363831,-75.41113921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-8489765.913,5167489.104,54624,173591,TAP173591,OWEGO,NY,13827,TAP,IN SERVICE,TIOGA,36107,USA,42.04344224,-76.26486478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-8489778.507,5167488.786,54625,173592,TAP173592,OWEGO,NY,13827,TAP,IN SERVICE,TIOGA,36107,USA,42.04344012,-76.26497792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY,5/14/2020 0:00,3,115,115,Y,Y
-10833431.05,4239735.848,54626,173593,TAP173593,OKLAHOMA CITY,OK,73084,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.55627375,-97.31836688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,138,138,Y,Y
-10833416.27,4239727.751,54627,173594,TAP173594,OKLAHOMA CITY,OK,73084,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.55621457,-97.31823414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2020 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,138,138,Y,Y
-9666414.95,3957454.416,54628,173595,TAP173595,HOMEWOOD,AL,35209,TAP,IN SERVICE,JEFFERSON,1073,USA,33.46699019,-86.83488292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-9666404.449,3957441.905,54629,173596,TAP173596,HOMEWOOD,AL,35209,TAP,IN SERVICE,JEFFERSON,1073,USA,33.46689643,-86.83478859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-9718741.931,3847264.536,54630,173597,UNKNOWN173597,MARION,AL,36756,SUBSTATION,IN SERVICE,PERRY,1105,USA,32.63733454,-87.30494419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,115,115,Y,Y
-9195536.076,4606309.263,54631,173598,UNKNOWN173598,LOUISA,KY,41230,SUBSTATION,IN SERVICE,LAWRENCE,21127,USA,38.19005608,-82.60490603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,345,345,Y,Y
-10816706.22,6139838.432,54632,173599,UNKNOWN173599,MANVEL,ND,58256,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.19788032,-97.16812519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,115,115,Y,Y
-10550369.26,4032435.176,54633,173600,TAP173600,BROKEN BOW,OK,74728,TAP,IN SERVICE,MCCURTAIN,40089,USA,34.0270531,-94.77557962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,138,Y,Y
-10722529.38,4353954.856,54634,173601,TAP173601,HOMINY,OK,74035,TAP,IN SERVICE,OSAGE,40113,USA,36.38664843,-96.32212025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,138,Y,Y
-10874289.23,4090233.508,54635,173602,TAP173602,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.45626839,-97.6854022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,69,69,Y,Y
-9133099.776,4123096.956,54636,173603,UNKNOWN173603,WOODRUFF,SC,29388,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.69933713,-82.04403121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,-999999,-999999,Y,Y
-9089001.762,4135454.387,54637,173604,UNKNOWN173604,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.79055264,-81.64789201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,-999999,-999999,N,N
-9011898.932,4172616.206,54638,173605,TAP173605,FORT MILL,SC,29708,TAP,IN SERVICE,YORK,45091,USA,35.0642523,-80.9552655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,100,100,Y,Y
-10153155.83,5612034.897,54639,173606,TAP173606,CADOTT,WI,54727,TAP,IN SERVICE,CHIPPEWA,55017,USA,44.93970904,-91.20735063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,69,69,Y,Y
-8786457.083,4168086.153,54640,173607,TAP173607,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.03093699,-78.93008691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,66,66,Y,Y
-8788762.479,4172996.968,54641,173608,TAP173608,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.06705191,-78.95079664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,66,66,Y,Y
-8784869.907,4177141.554,54642,173609,TAP173609,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.09751942,-78.91582907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,66,66,Y,Y
-9625990.098,4436094.471,54643,173610,TAP173610,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.97838577,-86.4717403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,69,69,N,N
-9172568.764,4052018.311,54644,173611,TAP173611,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.17272419,-82.39858715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,Y,Y
-9777322.951,3625794.705,54645,173612,TAP173612,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.94643534,-87.83118645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,Y,Y
-9694010.337,3892206.803,54646,173613,TAP173613,CENTREVILLE,AL,35042,TAP,IN SERVICE,BIBB,1007,USA,32.9766632,-87.0827765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,N,N
-9636929.316,4040280.111,54647,173614,TAP173614,BLOUNTSVILLE,AL,35031,TAP,IN SERVICE,BLOUNT,1009,USA,34.08543853,-86.57000896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,N,N
-9639135.598,3858841.568,54648,173615,TAP173615,VERBENA,AL,36091,TAP,IN SERVICE,CHILTON,1021,USA,32.7248687,-86.58982833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,Y,Y
-9642883.32,3980471.591,54649,173616,TAP173616,BIRMINGHAM,AL,35235,TAP,IN SERVICE,JEFFERSON,1073,USA,33.63930403,-86.6234947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,Y,Y
-9758095.865,4136721.777,54650,173617,TAP173617,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.7999021,-87.65846659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,161,161,N,N
-9807727.739,3648697.233,54651,173618,TAP173618,MT VERNON,AL,36560,TAP,IN SERVICE,MOBILE,1097,USA,31.12272219,-88.10431731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,Y,Y
-9809407.38,3852719.571,54652,173619,UNKNOWN173619,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.67859085,-88.11940577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,N,N
-8083208.484,5148747.608,54653,173620,TAP173620,EAST WINDSOR TOWN OF,CT,6088,TAP,IN SERVICE,HARTFORD,9003,USA,41.91829052,-72.61269726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-8135911.585,5129674.173,54654,173621,DEADEND173621,HARWINTON,CT,6791,DEAD END,IN SERVICE,LITCHFIELD,9005,USA,41.79066969,-73.08613727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,1,115,115,Y,Y
-8141578.892,5079879.379,54655,173622,TAP173622,OXFORD,CT,6478,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.45629192,-73.13704756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-8141560.493,5079898.408,54656,173623,TAP173623,OXFORD,CT,6478,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.45642003,-73.13688227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-9376633.922,3578817.445,54657,173624,TAP173624,TALLAHASSEE,FL,32312,TAP,IN SERVICE,LEON,12073,USA,30.5838205,-84.23173566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-9406627.698,4100786.869,54658,173625,TAP173625,TALKING ROCK,GA,30175,TAP,IN SERVICE,PICKENS,13227,USA,34.53440194,-84.50117433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,Y,Y
-9551412.075,4606989.957,54659,173626,TAP173626,LOUISVILLE,KY,40216,TAP,IN SERVICE,JEFFERSON,21111,USA,38.19486192,-85.80179452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,69,69,Y,Y
-10279897.4,6016721.37,54660,173627,TAP173627,GILBERT,MN,55741,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.45536986,-92.3458895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-11066963.42,6017035.616,54661,173628,TAP173628,SYKESTON,ND,58486,TAP,IN SERVICE,WELLS,38103,USA,47.45727858,-99.4162239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,Y,Y
-9120754.124,3954225.693,54662,173629,TAP173629,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.44279147,-81.93312832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,Y,Y
-9120746.035,3954238.305,54663,173630,TAP173630,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.44288601,-81.93305566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2020 0:00,IMAGERY,5/18/2020 0:00,3,115,115,Y,Y
-13678306.88,6301814.964,54664,200001,INGLEDOW,SURREY,BC,V3W-9G4,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.15859704,-122.8743213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,500,500,Y,Y
-13674129,6307177.094,54665,200002,WHALLEY,SURREY,BC,V3T-1X2,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.19008787,-122.8367908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13699346.36,6307309.102,54666,200003,CAMBIE,NOT AVAILABLE,BC,V6V-1P5,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.19086288,-123.0633222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13701091.04,6310331.955,54667,200004,KNIGHT STREET,VANCOUVER,BC,V5X-2Y2,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.20860645,-123.0789949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13696903.55,6290602.064,54668,200005,ARNOTT,NOT AVAILABLE,BC,V4K-3M4,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.09268092,-123.0413781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13626425.77,6308009.765,54669,200006,RUSKIN,NOT AVAILABLE,BC,V4S-1B4,SUBSTATION,IN SERVICE,FRASER VALLEY F,5909060,CAN,49.1949762,-122.4082654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13670779.06,6327584.385,54670,200007,MERIDIAN,NOT AVAILABLE,BC,V3E-3L4,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.30975309,-122.8066977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13656953.33,6291647.567,54671,200008,MCLELLAN,NOT AVAILABLE,BC,V3S-7X2,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.09883072,-122.6824991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13401800.3,6477633.442,54672,200009,NICOLA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA M,5933008,CAN,50.18072608,-120.3904204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13660364.88,6292510.539,54673,200010,CLOVERDALE,SURREY,BC,V3S-6G4,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.10390627,-122.7131456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13668893.77,6280072.842,54674,200011,WHITE ROCK,WHITE ROCK,BC,V4B-3G3,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.03070409,-122.7897619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13705209.5,6309777.63,54675,200012,KIDD NO. 1,VANCOUVER,BC,V5X-2Y9,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.20535314,-123.1159917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13685193.28,6304564.74,54676,200013,ANNACIS ISLAND,NOT AVAILABLE,BC,V3M-5R6,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.17474849,-122.9361829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13679959.3,6305969.446,54677,200014,SCOTT ROAD,SURREY,BC,V3V-4J1,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.18299732,-122.8891653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14193054.32,6570800.735,54678,200015,PORT HARDY,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOUNT WADDINGTON C,5943031,CAN,50.71367023,-127.4983763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14170020.81,6551528.846,54679,200016,KEOGH,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOUNT WADDINGTON C,5943031,CAN,50.60392161,-127.2914627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14192498.82,6522683.821,54680,200017,JEUNE LANDING,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOUNT WADDINGTON C,5943031,CAN,50.43917692,-127.4933861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14185609.03,6537428.867,54681,200018,MARBLE RIVER HATCH,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOUNT WADDINGTON C,5943031,CAN,50.52346323,-127.4314941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14146338.83,6545933.002,54682,200019,PORT MCNEILL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOUNT WADDINGTON C,5943031,CAN,50.57200662,-127.0787238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14124432.38,6536754.78,54683,200020,BEAVER COVE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOUNT WADDINGTON D,5943033,CAN,50.51961326,-126.8819349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14092450.44,6484050.802,54684,200021,WOSS,WOSS,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOUNT WADDINGTON D,5943033,CAN,50.21762784,-126.5946362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14033424.56,6409820.411,54685,200022,GOLD RIVER,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,STRATHCONA A,5924048,CAN,49.78903585,-126.0643977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14098710.9,6432974.167,54686,200023,TAHSIS VILLAGE,TAHSIS,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,STRATHCONA A,5924048,CAN,49.92313132,-126.6508748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14040294.23,6391754.104,54687,200024,GOLD R. PULP,AHAMINAQUUS INDIAN RESERVE 12,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,STRATHCONA A,5924048,CAN,49.68414591,-126.126109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13980008.11,6445849.489,54688,200025,STRATHCONA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,49.99753807,-125.5845496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13958427.39,6449211.936,54689,200026,LADORE FALLS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,50.01695079,-125.3906866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13949467.64,6453676.824,54690,200027,JOHN HART,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,50.0427162,-125.3101998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13946126.4,6458524.976,54691,200028,ELK FALLS MILL,NOT AVAILABLE,BC,V9W-5W2,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,50.07067766,-125.280185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13943199.29,6449806.655,54692,200029,CAMPBELL RIVER,CAMPBELL RIVER,BC,V9W-4A5,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,50.02038351,-125.2538904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13949871.2,6448946.495,54693,200030,CAMPBELL RIVER TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,50.01541858,-125.3138251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13946215.39,6458311.633,54694,200031,ISLAND COGEN,NOT AVAILABLE,BC,V9W-5W2,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,50.06944756,-125.2809844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13942870.75,6429451.9,54695,200032,OYSTER RIVER,NOT AVAILABLE,BC,V9H-1B2,SUBSTATION,IN SERVICE,STRATHCONA D,5924042,CAN,49.90275603,-125.250939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13918720.08,6392338.167,54696,200033,PUNTLEDGE,NOT AVAILABLE,BC,V9N-9L4,SUBSTATION,IN SERVICE,COMOX VALLEY C,5926024,CAN,49.68754043,-125.0339898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13920137.46,6391879.049,54697,200034,COMOX TAP,NOT AVAILABLE,BC,V9N-9M8,SUBSTATION,IN SERVICE,COMOX VALLEY C,5926024,CAN,49.6848721,-125.0467223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13919924.68,6391655.578,54698,200035,PUNTLEDGE TAP,NOT AVAILABLE,BC,V9N-9M8,SUBSTATION,IN SERVICE,COMOX VALLEY C,5926024,CAN,49.68357327,-125.0448109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13911444.48,6396859.97,54699,200036,COMOX,COURTENAY,BC,V9N-9E7,SUBSTATION,IN SERVICE,COMOX VALLEY B,5926022,CAN,49.7138127,-124.968632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13878306.66,6341907.153,54700,200037,DUNSMUIR,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO H,5921036,CAN,49.39356641,-124.6709499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13893802.88,6317463.648,54701,200038,PORT ALBERNI,PORT ALBERNI,BC,V9Y-8G3,SUBSTATION,IN SERVICE,ALBERNI-CLAYOQUOT F,5923039,CAN,49.25044289,-124.8101548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13931690.36,6338493.516,54702,200039,ASH RIVER,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,ALBERNI-CLAYOQUOT D,5923035,CAN,49.37360361,-125.1505038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13910626.21,6328839.377,54703,200040,GREAT CENTRAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,ALBERNI-CLAYOQUOT D,5923035,CAN,49.3171027,-124.9612814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13979819.83,6274295.528,54704,200041,LONG BEACH,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,ALBERNI-CLAYOQUOT C,5923049,CAN,48.99666497,-125.5828582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13875130.76,6346961.429,54705,200042,NILE CREEK TERMINAL,NOT AVAILABLE,BC,V9K-1Z3,SUBSTATION,IN SERVICE,NANAIMO H,5921036,CAN,49.42310871,-124.6424203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13781503.76,6242169.427,54706,200043,SAHTLAM,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.80695782,-123.8013546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13805997.49,6304048.628,54707,200044,JINGLE POT,NOT AVAILABLE,BC,V9R-6W5,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.17171738,-124.0213856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13803371.56,6307246.049,54708,200045,NORTHFIELD,NANAIMO,BC,V9S-5J1,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.1904927,-123.9977965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13800077.48,6297446.626,54709,200046,HARWOOD TAP,NANAIMO,BC,V9R-5W9,SUBSTATION,IN SERVICE,NANAIMO C,5921016,CAN,49.13292776,-123.9682053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13795910.03,6297669.765,54710,200047,HAREWOOD,NANAIMO,BC,V9R-6Z5,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.1342393,-123.9307684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13788072.78,6297861.668,54711,200048,HARMAC,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.13536721,-123.8603652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13788727.74,6298508.355,54712,200049,NEXEN CHEMICALS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.13916793,-123.8662488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13788785.87,6297430.99,54713,200050,NEXEN TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.13283586,-123.8667709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13783027.14,6272002.718,54714,200051,LADYSMITH,NOT AVAILABLE,BC,V9G-2B7,SUBSTATION,IN SERVICE,COWICHAN VALLEY G,5919015,CAN,48.98314961,-123.8150394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13783092.16,6270666.654,54715,200052,LADYSMITH TAP,NOT AVAILABLE,BC,V9G-1T7,SUBSTATION,IN SERVICE,COWICHAN VALLEY G,5919015,CAN,48.97527225,-123.8156235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13772130.81,6245399.205,54716,200053,VANCOUVER ISLAND,NOT AVAILABLE,BC,V9L-6B5,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.82606247,-123.717156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13810139.58,6244662.232,54717,200054,LAKE COWICHAN,LAKE COWICHAN,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWICHAN VALLEY F,5919033,CAN,48.8217038,-124.0585946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13774405.8,6245086.026,54718,200055,PREVOST,NOT AVAILABLE,BC,V9L-5Z6,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.82421029,-123.7375926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13765173.45,6253462.061,54719,200056,CROFTON,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.87372378,-123.654657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13771511.56,6234442.844,54720,200057,KOKSILAH,NOT AVAILABLE,BC,V9L-6W6,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.7612243,-123.7115932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13772400.56,6230084.965,54721,200058,KOKSILAH TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.7354117,-123.7195793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13756079.88,6236504.457,54722,200059,SNE - SANSUM N ELEC,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.77343103,-123.5729681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13743297.54,6188951.713,54723,200060,PIKE LAKE,NOT AVAILABLE,BC,V9E-1H5,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.49111764,-123.4581424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13739166.57,6188878.743,54724,200061,GOWARD,NOT AVAILABLE,BC,V9E-2B9,SUBSTATION,IN SERVICE,SAANICH,5917021,CAN,48.49068322,-123.4210332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
