X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13809464.22,6178580.869,54725,200062,JORDAN RIVER,NOT AVAILABLE,BC,V9Z-1K2,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.42933764,-124.0525277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13768424.32,6172927.448,54726,200063,SOOKE TAP,NOT AVAILABLE,BC,V9Z-0G3,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.39562807,-123.68386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13753302.96,6182533.956,54727,200064,COLWOOD TAP,NOT AVAILABLE,BC,V9B-6N6,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.45289539,-123.5480226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13749017.97,6180729.481,54728,200065,COLWOOD,LANGFORD,BC,V9B-0A3,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.44214328,-123.5095299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13741693.02,6183832.809,54729,200066,BURNETT RD,VIEW ROYAL,BC,V9B-4P6,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.4606333,-123.4437287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13736275.13,6179534.009,54730,200067,ESQUIMALT,ESQUIMALT,BC,V9A-7N2,SUBSTATION,IN SERVICE,VICTORIA,5917034,CAN,48.43501872,-123.395059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13733144.54,6180703.139,54731,200068,HORSEY,VICTORIA,BC,V8T-4Z7,SUBSTATION,IN SERVICE,VICTORIA,5917034,CAN,48.44198631,-123.3669364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13732367.31,6185995.205,54732,200069,GEORGE TRIPP,SAANICH,BC,V8X-2C8,SUBSTATION,IN SERVICE,SAANICH,5917021,CAN,48.47351314,-123.3599544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13738208.33,6201704.115,54733,200070,KEATING,CENTRAL SAANICH,BC,V8M-2C2,SUBSTATION,IN SERVICE,CENTRAL SAANICH,5917015,CAN,48.56698173,-123.4124252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13738670.16,6212136.19,54734,200071,SIDNEY,NORTH SAANICH,BC,V8L-1E3,SUBSTATION,IN SERVICE,NORTH SAANICH,5917005,CAN,48.62895768,-123.4165738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13739681.64,6249506.139,54735,200072,TRINCOMALI,NOT AVAILABLE,BC,V8K-1S6,SUBSTATION,IN SERVICE,CAPITAL F,5917027,CAN,48.85034513,-123.4256601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13750477.55,6250699.937,54736,200073,SALTSPRING TAP,NOT AVAILABLE,BC,V8K-2M5,SUBSTATION,IN SERVICE,CAPITAL F,5917027,CAN,48.85740137,-123.5226414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13710013.39,6278821.986,54737,200074,DELTAPORT TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.0233362,-123.1591457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13709730.74,6278460.782,54738,200075,DELTAPORT,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.0212084,-123.1566066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13705977.89,6283650.324,54739,200076,CANOE PASS TERMINAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.05177044,-123.1228942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13700745.49,6285107.322,54740,200077,TAP200077,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,DELTA,5915011,CAN,49.06034756,-123.0758908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13703464.39,6279610.893,54741,200078,TSAWASSEN BEACH TERMINAL,NOT AVAILABLE,BC,V4M-2K6,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.02798321,-123.1003151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13700649.3,6280995.093,54742,200079,TSAWASSEN,TSAWWASSEN,BC,V4M-4E3,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.03613571,-123.0750267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13702228.86,6276176.059,54743,200080,ENGLISH BLUFF TAP,TSAWWASSEN,BC,V4M-2N1,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.00774735,-123.0892161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13695692.95,6284511.429,54744,200081,BOUNDARY BAY E,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.05683981,-123.030503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13708644.79,6297419.004,54745,200082,STEVESTON,NOT AVAILABLE,BC,V7A-5K4,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.13276541,-123.1468514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13705140.17,6308567.771,54746,200083,KIDD NO. 2,RICHMOND,BC,V6X-3S3,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.1982518,-123.1153688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13706633.99,6302606.422,54747,200084,RICHMOND,RICHMOND,BC,V6Y-3H2,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.16324639,-123.1287881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13707214.54,6307770.853,54748,200085,SEA ISLAND,NOT AVAILABLE,BC,V6X-1T6,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.19357368,-123.1340032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13709145.92,6306652.936,54749,200086,SEA ISLAND,NOT AVAILABLE,BC,V7B-1G5,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.18701047,-123.1513531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13706163.2,6307945.051,54750,200087,TAP200087,RICHMOND,BC,V6X-1W2,TAP,IN SERVICE,RICHMOND,5915015,CAN,49.19459631,-123.1245589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13706168.56,6307487.218,54751,200088,TAP200088,RICHMOND,BC,V6X-2J4,TAP,IN SERVICE,RICHMOND,5915015,CAN,49.19190856,-123.124607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13709610.82,6314057.275,54752,200089,GEORGE DICKIE,VANCOUVER,BC,V6M-3X3,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.2304646,-123.1555294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13709241.99,6317372.661,54753,200090,SPERLING,VANCOUVER,BC,V6J-4B2,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.24990936,-123.1522161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13714290.28,6317304.577,54754,200091,CAMOSUN,VANCOUVER,BC,V6S-1R6,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.24951012,-123.1975657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13703572.42,6322199.404,54755,200092,MURRIN,VANCOUVER,BC,V6A-4E7,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.27820455,-123.1012855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13706183.66,6322716.203,54756,200093,DAL GRAUER,VANCOUVER,BC,V6Z-1V3,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.28123316,-123.1247427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13704940.06,6322917.158,54757,200094,CATHEDRAL SQUARE,VANCOUVER,BC,V6B-2V7,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.28241077,-123.1135712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13702923.26,6322241.232,54758,200095,TAP200095,VANCOUVER,BC,V6A-2Z7,TAP,IN SERVICE,VANCOUVER,5915022,CAN,49.27844968,-123.095454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13698376.12,6322076.282,54759,200096,TAP200096,VANCOUVER,BC,V5K-2M3,TAP,IN SERVICE,VANCOUVER,5915022,CAN,49.27748299,-123.0546064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13694277.37,6320226.396,54760,200097,HORNE PAYNE,BURNABY,BC,V5C-6N4,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.2666404,-123.0177867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13701102.61,6313422.122,54761,200098,MAINWARING,VANCOUVER,BC,V5W-3R1,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.22673855,-123.0790989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13694605.63,6299053.907,54762,200099,TILBURY CEMENT,NOT AVAILABLE,BC,V4G-1B8,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.14237403,-123.0207355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13692777.31,6299223.846,54763,200100,BUCKEYE CANADA,NOT AVAILABLE,BC,V4G-1A8,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.14337269,-123.0043114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13693056.54,6301890.784,54764,200101,LAFARGE NO. 1,NOT AVAILABLE,BC,V6W-1G4,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.15904246,-123.0068198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13686371.6,6303164.324,54765,200102,GVRD SEWAGE,NOT AVAILABLE,BC,V3M-6A5,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.16652347,-122.946768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13688869.15,6306429.595,54766,200103,CROWN PAPER,NOT AVAILABLE,BC,V3N-2V7,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.18569915,-122.9692038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13687542.84,6306490.289,54767,200104,TREE ISLAND,NOT AVAILABLE,BC,V6V-1T8,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.18605551,-122.9572894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13686398.74,6307353.617,54768,200105,TAP200105,NEW WESTMINSTER,BC,V3M-6N1,TAP,IN SERVICE,BURNABY,5915025,CAN,49.19112422,-122.9470117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13687748.89,6308001.043,54769,200106,TAP200106,NOT AVAILABLE,BC,V3N-4S2,TAP,IN SERVICE,BURNABY,5915025,CAN,49.194925,-122.9591403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13684926.18,6303520.337,54770,200107,ISLAND PAPER,NOT AVAILABLE,BC,V3M-5R2,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.16861456,-122.9337835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13688138.8,6311888.345,54771,200108,NEWELL,BURNABY,BC,V5E-1E4,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.21773968,-122.962643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13682997.58,6309143.557,54772,200109,ROYAL 2,NEW WESTMINSTER,BC,V3M-6H8,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.20163153,-122.9164586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13684702.35,6315141.304,54773,200110,HILL AVENUE,BURNABY,BC,V3N-1C5,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.23682328,-122.9317728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13681252.98,6319410.44,54774,200111,BARNARD,BURNABY,BC,V3J-7S4,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.26185715,-122.9007866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13682929.57,6312615.187,54775,200112,NEW WESTMINSTER,NEW WESTMINSTER,BC,V3L-5E9,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.22200436,-122.9158476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13691414.98,6324444.45,54776,200113,CHEVRON,BURNABY,BC,V5C-1L7,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.29135987,-122.9920733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13689401.49,6323018.058,54777,200114,SHELLBURN,BURNABY,BC,V5B-3Y2,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.28300203,-122.9739859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13679477.2,6322170.218,54778,200115,PETRO CANADA,NOT AVAILABLE,BC,V3H-1E5,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.27803351,-122.8848345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13682889.56,6321676.29,54779,200116,SIMON FRASER,BURNABY,BC,V5A-4B5,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.27513875,-122.9154882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13686144.12,6316979.695,54780,200117,BINGHAM PUMPS,BURNABY,BC,V5A-4X5,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.24760501,-122.9447245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13669663.95,6319507.991,54781,200118,COMO LAKE,COQUITLAM,BC,V3C-2B7,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.26242903,-122.7966805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13671403.49,6295168.751,54782,200119,TAP200119,SURREY,BC,V3S-7G7,TAP,IN SERVICE,SURREY,5915004,CAN,49.11953721,-122.8123071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13673315.05,6292653.213,54783,200120,SURREY,SURREY,BC,V3X-3A3,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.10474535,-122.8294789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13670064.34,6285161.022,54784,200121,NICOMEKL,SURREY,BC,V3S-0Z5,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.06066365,-122.8002773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13673479.45,6296223.224,54785,200122,TAP200122,SURREY,BC,V3W-2H3,TAP,IN SERVICE,SURREY,5915004,CAN,49.1257364,-122.8309558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13695179.99,6327636.446,54786,200123,WALTERS,NORTH VANCOUVER DISTRICT,BC,V7J-3S1,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.31005799,-123.025895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13694001.24,6326135.201,54787,200124,NEXEN CHEMICALS,NORTH VANCOUVER DISTRICT,BC,V7H-1S4,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.30126486,-123.0153062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13690841.44,6328199.796,54788,200125,DEEP COVE,NORTH VANCOUVER DISTRICT,BC,V7H-2K1,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.31335725,-122.9869212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13697929.31,6327335.397,54789,200126,TAP200126,NORTH VANCOUVER,BC,V7L-1K5,TAP,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.30829481,-123.0505926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13699561.15,6326860.344,54790,200127,SASK WHEAT POOL,NORTH VANCOUVER,BC,V7L-3N6,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.30551238,-123.0652517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13699484.21,6327499.143,54791,200128,NORTH VANCOUVER,NORTH VANCOUVER,BC,V7L-1J5,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.30925384,-123.0645605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13697200.95,6330682.731,54792,200129,LYNN VALLEY,NORTH VANCOUVER DISTRICT,BC,V7J-3N3,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.32789595,-123.0440497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13705703.2,6328860.251,54793,200130,NORGATE,NORTH VANCOUVER DISTRICT,BC,V7P-1B7,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.31722493,-123.1204267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13704342.88,6331839.77,54794,200131,CAPILANO,NORTH VANCOUVER DISTRICT,BC,V7R-3X5,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.33466947,-123.1082066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13710234.06,6330622.087,54795,200132,JOHN LAWSON,WEST VANCOUVER,BC,V7V-1A8,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.32754091,-123.161128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13718138.68,6335627.64,54796,200133,CYPRESS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.35683782,-123.2321364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13716153.33,6333878.137,54797,200134,HILLCREST,WEST VANCOUVER,BC,V7V-3G7,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.34660017,-123.2143017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13705447.53,6336113.128,54798,200135,CAPILANO PUMPS TAP,WEST VANCOUVER,BC,V7S-1A4,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.3596784,-123.11813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13707087.16,6336177.488,54799,200136,GLENMORE,WEST VANCOUVER,BC,V7S-1X2,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.36005496,-123.132859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13723116.69,6336900.781,54800,200137,HORSESHOE BAY,WEST VANCOUVER,BC,V7W-2S5,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.36428658,-123.2768547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13680253.21,6325923.569,54801,200138,BURRARD THERMAL,IOCO,BC,V3H-3C8,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.30002516,-122.8918054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13679448.75,6327181.261,54802,200139,IOCO,IOCO,BC,V3H-3C9,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.30739204,-122.8845789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13677642.71,6338851.214,54803,200140,BUNTZEN NO. 1,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.37569579,-122.868355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13620360.67,6314004.552,54804,200141,STAVE FALLS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER VALLEY F,5909060,CAN,49.23015532,-122.3537817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13615882.08,6338035.83,54805,200142,ALOUETTE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER VALLEY F,5909060,CAN,49.37092646,-122.3135498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13616246.03,6298802.288,54806,200143,MISSION,MISSION,BC,V2V-3M5,SUBSTATION,IN SERVICE,FRASER VALLEY F,5909060,CAN,49.14089534,-122.3168192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13645434.01,6292576.916,54807,200144,BALFOUR,NOT AVAILABLE,BC,V2Z-2P7,SUBSTATION,IN SERVICE,LANGLEY,5915001,CAN,49.10429664,-122.5790193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13633145.95,6293378.811,54808,200145,GLOUCESTER,NOT AVAILABLE,BC,V4W-3Z1,SUBSTATION,IN SERVICE,LANGLEY,5915001,CAN,49.10901246,-122.4686338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13643674.04,6302533.303,54809,200146,TAP200146,NOT AVAILABLE,BC,V1M-3R5,TAP,IN SERVICE,LANGLEY,5915001,CAN,49.16281688,-122.5632092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13643670.12,6297044.751,54810,200147,TAP200147,NOT AVAILABLE,BC,V1M-3K8,TAP,IN SERVICE,LANGLEY,5915001,CAN,49.13056559,-122.563174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13652835.72,6304684.219,54811,200148,UNKNOWN200148,LANGLEY TWP,BC,V1M-2L7,SUBSTATION,IN SERVICE,LANGLEY,5915001,CAN,49.17545015,-122.6455099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13614083.01,6286548.645,54812,200149,CLAYBURN,NOT AVAILABLE,BC,V2S-7W6,SUBSTATION,IN SERVICE,ABBOTSFORD,5909052,CAN,49.06883094,-122.2973885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13612979.32,6285146.816,54813,200150,ABBOTSFORD,ABBOTSFORD,BC,V2S-7T9,SUBSTATION,IN SERVICE,ABBOTSFORD,5909052,CAN,49.06058003,-122.2874739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13799169.22,6389095.242,54814,200151,MALASPINA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUNSHINE COAST A,5929018,CAN,49.66868987,-123.9600462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13860881.69,6412640.542,54815,200152,GRIEF POINT,POWELL RIVER,BC,V8A-1A3,SUBSTATION,IN SERVICE,POWELL RIVER A,5927010,CAN,49.80538861,-124.5144187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13843460.45,6375538.803,54816,200153,UNKNOWN200153,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,POWELL RIVER D,5927018,CAN,49.58980949,-124.357921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13823426.14,6409464.172,54817,200154,SALTERY BAY,NOT AVAILABLE,BC,V8A-0N3,SUBSTATION,IN SERVICE,POWELL RIVER C,5927016,CAN,49.78696978,-124.1779498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13865060.72,6425129.961,54818,200155,POWELL,NOT AVAILABLE,BC,V8A-4S5,SUBSTATION,IN SERVICE,POWELL RIVER A,5927010,CAN,49.87774311,-124.5519596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13855579.51,6415324.866,54819,200156,TAP200156,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,POWELL RIVER B,5927012,CAN,49.82094874,-124.4667885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13776056.56,6356130.508,54820,200157,SECHELT,SECHELT INDIAN GOVERNMENT DISTRICT,BC,V0N-3A0,SUBSTATION,IN SERVICE,SUNSHINE COAST A,5929018,CAN,49.47665671,-123.7524216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13751575.11,6396421.675,54821,200158,CLOWHOM,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUNSHINE COAST A,5929018,CAN,49.71126677,-123.532501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13749544.02,6344533.143,54822,200159,GIBSONS,NOT AVAILABLE,BC,V0N-1V9,SUBSTATION,IN SERVICE,SUNSHINE COAST A,5929018,CAN,49.40891757,-123.5142555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13746925.35,6364121.63,54823,200160,HOWE SOUND PULP,PORT MELLON,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUNSHINE COAST A,5929018,CAN,49.52327767,-123.4907316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13710253.37,6410018.117,54824,200161,CHEEKYE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET D,5931021,CAN,49.79018245,-123.1613015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13708841.6,6394807.314,54825,200162,SQUAMISH,SQUAMISH,BC,V8B-0J9,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET D,5931021,CAN,49.70188826,-123.1486194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13724569.07,6434764.363,54826,200163,CHEAKAMUS GS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET D,5931021,CAN,49.93348378,-123.2899016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13696253.28,6461933.722,54827,200164,FUNCTION JUNCTION,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET C,5931017,CAN,50.09032766,-123.0355365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13687206.88,6469326.275,54828,200165,RAINBOW,NOT AVAILABLE,BC,V0N-1B7,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET C,5931017,CAN,50.13291499,-122.9542714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13609000.71,6572784.139,54829,200166,BRIDGE RIVER,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET B,5931034,CAN,50.72495067,-122.2517334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13676199.74,6592927.783,54830,200167,LA JOIE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET A,5931032,CAN,50.83936213,-122.8553926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13582090.15,6294164.023,54831,200168,ATCHELITZ,NOT AVAILABLE,BC,V2R-4B1,SUBSTATION,IN SERVICE,FRASER VALLEY E,5909036,CAN,49.11362974,-122.0099917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13598679.82,6285831.942,54832,200169,TRANS MOUNTAIN,NOT AVAILABLE,BC,V3G-2X5,SUBSTATION,IN SERVICE,ABBOTSFORD,5909052,CAN,49.06461273,-122.1590193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13589331.32,6285100.346,54833,200170,TAP200170,NOT AVAILABLE,BC,V2R-5J7,TAP,IN SERVICE,ABBOTSFORD,5909052,CAN,49.06030649,-122.0750403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13576170.2,6303162.512,54834,200171,CHILLIWICK,CHILLIWACK,BC,V2P-7M3,SUBSTATION,IN SERVICE,FRASER VALLEY E,5909036,CAN,49.16651283,-121.9568119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13576115.1,6299643.079,54835,200172,TAP200172,NOT AVAILABLE,BC,V2R-5P9,TAP,IN SERVICE,FRASER VALLEY E,5909036,CAN,49.14583624,-121.956317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13556008.9,6304886.259,54836,200173,ROSEDALE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER VALLEY D,5909034,CAN,49.17663666,-121.7756999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13556866.82,6316989.754,54837,200174,KENT,NOT AVAILABLE,BC,V0M-1A0,SUBSTATION,IN SERVICE,FRASER VALLEY D,5909034,CAN,49.247664,-121.7834067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13545386.84,6315159.97,54838,200175,WAHLEACH,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER VALLEY D,5909034,CAN,49.23693276,-121.6802802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13543602.79,6328810.548,54839,200176,TAP200176,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,FRASER VALLEY D,5909034,CAN,49.31693388,-121.6642539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13517394.66,6339542.591,54840,200177,HOPE,NOT AVAILABLE,BC,V0X-1L4,SUBSTATION,IN SERVICE,FRASER VALLEY B,5909016,CAN,49.37973942,-121.4288223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13520730.78,6341554.865,54841,200178,TAP200178,SCHKAM INDIAN RESERVE 2,BC,V0X-1L3,TAP,IN SERVICE,FRASER VALLEY B,5909016,CAN,49.39150662,-121.4587911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13518780.55,6422357.972,54842,200179,BOSTON BAR,BOSTON BAR,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER VALLEY A,5909014,CAN,49.8616936,-121.4412719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13552120.56,6625653.642,54843,200180,KELLY LAKE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA E,5933032,CAN,51.0246413,-121.7407703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13572579.33,6563698.01,54844,200181,SETON LAKE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET B,5931034,CAN,50.67325182,-121.9245546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13579004.6,6561383.271,54845,200182,WALDEN NORTH GENERATION STATION,SETON LAKE INDIAN RESERVE 5,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SQUAMISH-LILLOOET B,5931034,CAN,50.66007215,-121.9822738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13605009.24,6855538.366,54846,200183,SODA CREEK,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARIBOO D,5941010,CAN,52.30541749,-122.2158774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13596386.44,6824178.236,54847,200184,WILLIAMS LAKE,WILLIAMS LAKE,BC,V2G-3N8,SUBSTATION,IN SERVICE,CARIBOO D,5941010,CAN,52.13282828,-122.1384175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13600106.51,6829253.184,54848,200185,N.W. ENERGY,NOT AVAILABLE,BC,V2G-5E8,SUBSTATION,IN SERVICE,CARIBOO D,5941010,CAN,52.16080354,-122.1718355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13600410.49,6827818.165,54849,200186,WELDWOOD,NOT AVAILABLE,BC,V2G-1P6,SUBSTATION,IN SERVICE,CARIBOO D,5941010,CAN,52.1528949,-122.1745661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13501433.95,6738456.332,54850,200187,100 MILE HOUSE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARIBOO L,5941017,CAN,51.65763333,-121.2854447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13514042.56,6601286.59,54851,200188,CARQUILLE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA I,5933037,CAN,50.88675615,-121.3987098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13540117.33,6899139.58,54852,200189,MOUNT POLLEY,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARIBOO F,5941014,CAN,52.54426161,-121.6329434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13614227.95,6877550.421,54853,200190,TAP200190,MCLEESE LAKE,BC,NOT AVAILABLE,TAP,IN SERVICE,CARIBOO D,5941010,CAN,52.42615958,-122.2986905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13612423.89,6896587.821,54854,200191,GIBRALTER (CUST),NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARIBOO D,5941010,CAN,52.53031891,-122.2824843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13628223.14,6892113.819,54855,200192,TAP200192,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,CARIBOO D,5941010,CAN,52.50586246,-122.4244114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13632860.62,6979249.73,54856,200193,RED BLUFF,QUESNEL,BC,V2J-5X5,SUBSTATION,IN SERVICE,CARIBOO A,5941019,CAN,52.97973179,-122.4660706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13632633.47,6977562.719,54857,200194,UNKNOWN200194,NOT AVAILABLE,BC,V2J-5W9,SUBSTATION,IN SERVICE,CARIBOO A,5941019,CAN,52.97060623,-122.4640301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13628770.68,6986770.089,54858,200195,BARLOW,NOT AVAILABLE,BC,V2J-6T6,SUBSTATION,IN SERVICE,CARIBOO C,5941026,CAN,53.02038827,-122.42933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13633108.84,6973120.072,54859,200196,TAP200196,QUESNEL INDIAN RESERVE 1,BC,V2J-6C1,TAP,IN SERVICE,CARIBOO A,5941019,CAN,52.94656538,-122.4683004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13636857.38,6982227.6,54860,200197,QUESNEL,NOT AVAILABLE,BC,V2J-6P5,SUBSTATION,IN SERVICE,CARIBOO A,5941019,CAN,52.9958353,-122.5019742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13638653.38,6985365.569,54861,200198,WEST PINE,NOT AVAILABLE,BC,V2J-3P6,SUBSTATION,IN SERVICE,CARIBOO A,5941019,CAN,53.01279808,-122.5181079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13648799.7,7141963.354,54862,200199,WILLISTON,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE D,5953044,CAN,53.85087031,-122.6092538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13651328.87,7141374.659,54863,200200,UNKNOWN200200,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE D,5953044,CAN,53.84775066,-122.6319737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13658357.39,7140894.501,54864,200201,PINEVIEW,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE D,5953044,CAN,53.84520601,-122.695112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13673879.82,7140558.961,54865,200202,BEAVERLEY,NOT AVAILABLE,BC,V2N-6N7,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.84342768,-122.8345524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13666165.78,7152183.166,54866,200203,PATRICIA,PRINCE GEORGE,BC,V2L-5R7,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.90499071,-122.765256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13671396.06,7152538.475,54867,200204,FOOTHILLS,NOT AVAILABLE,BC,V2N-4E1,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.90687104,-122.8122403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13669659.88,7151671.458,54868,200205,TAP200205,PRINCE GEORGE,BC,V2N-4Y9,TAP,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.90228256,-122.796644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13671600.37,7171838.072,54869,200206,CHIEF,NOT AVAILABLE,BC,V2K-5R1,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,54.00887912,-122.8140757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13658176.16,7156318.347,54870,200207,CANREED,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.92686922,-122.693484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13657549.22,7155563.193,54871,200208,PG PULP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.92287469,-122.6878521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13657932.5,7155502.86,54872,200209,TAP200209,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.92255553,-122.6912952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13659622.69,7153850.525,54873,200210,PGG - PRINCE G,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.91381379,-122.7064784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13659857.63,7156313.428,54874,200211,FMC,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.9268432,-122.7085889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13663607.99,7148437.692,54875,200212,TAP200212,NOT AVAILABLE,BC,V2N-5R9,TAP,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.88516418,-122.7422789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13658450.87,7166386.69,54876,200213,NORTHWOOD (CUST),NOT AVAILABLE,BC,V2K-5S3,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE C,5953042,CAN,53.98009111,-122.6959517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13574885.7,7192523.403,54877,200214,UPPER FRASER,UPPER FRASER,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE F,5953048,CAN,54.11793456,-121.945273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13805274.94,7171735.881,54878,200215,VANDERHOOF,VANDERHOOF,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO F,5951019,CAN,54.00833965,-124.0148948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13811710.54,7170403.182,54879,200216,TACHICK,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO F,5951019,CAN,54.00130359,-124.0727068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13822100.52,7259469.239,54880,200217,TAKLA FOREST,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO C,5951015,CAN,54.46892065,-124.1660416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13840942.36,7175258.552,54881,200218,UNKNOWN200218,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO F,5951019,CAN,54.02693204,-124.3353006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
