X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13916544.88,7184219.589,54882,200219,GLENANNAN,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO D,5951017,CAN,54.07419031,-125.0144497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13925882.27,7177158.69,54883,200220,ENDAKO (CUST),NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO D,5951017,CAN,54.03695739,-125.0983289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13998151.16,7219242.882,54884,200221,TAP200221,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,BULKLEY-NECHAKO B,5951028,CAN,54.25837919,-125.7475314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13999443.85,7215795.106,54885,200222,BURNS LAKE,WOYENNE INDIAN RESERVE 27,BC,V0J-3A1,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO B,5951028,CAN,54.24028358,-125.7591438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14058906.42,7269327.482,54886,200223,TOPLEY,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO G,5951053,CAN,54.52035334,-126.2933052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14049007.34,7338181.33,54887,200224,BABINE LAKE,GRANISLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO G,5951053,CAN,54.87777787,-126.2043802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14100720.12,7244894.966,54888,200225,HOUSTON,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO G,5951053,CAN,54.39276475,-126.668924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14111471.39,7268401.471,54889,200226,TELKWA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO A,5951051,CAN,54.51552489,-126.7655043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14153805.14,7317547.966,54890,200227,SMITHERS,NOT AVAILABLE,BC,V0J-2N5,SUBSTATION,IN SERVICE,BULKLEY-NECHAKO A,5951051,CAN,54.77099916,-127.1457949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14206163.77,7408840.566,54891,200228,HAZELTON,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE B,5949028,CAN,55.24130768,-127.6161404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14319355.02,7256186.986,54892,200229,SKEENA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE C1,5949013,CAN,54.45178203,-128.6329548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14311022.71,7267502.569,54893,200230,TERRACE,NOT AVAILABLE,BC,V8G-4N7,SUBSTATION,IN SERVICE,KITIMAT-STIKINE C1,5949013,CAN,54.51083724,-128.5581043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14317605.27,7269176.615,54894,200231,KALUM,TERRACE,BC,V8G-5S7,SUBSTATION,IN SERVICE,KITIMAT-STIKINE C1,5949013,CAN,54.51956672,-128.6172365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14328012.9,7176539.466,54895,200232,MINETTE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE C2,5949020,CAN,54.03369056,-128.7107298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14327611.69,7172878.188,54896,200233,KITIMAT,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE C2,5949020,CAN,54.01436957,-128.7071257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14325699.07,7176052.182,54897,200234,METHANEX,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE C2,5949020,CAN,54.03111962,-128.6899443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14326730.8,7177969.339,54898,200235,EUROCAN,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE C2,5949020,CAN,54.04123373,-128.6992125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14497249.14,7218884.118,54899,200236,PRINCE RUPERT,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKEENA-QUEEN CHAR. A,5947016,CAN,54.25649659,-130.2310048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14505792.1,7228957.734,54900,200237,OLDFIELD,PRINCE RUPERT,BC,V8J-4G5,SUBSTATION,IN SERVICE,SKEENA-QUEEN CHAR. A,5947016,CAN,54.3093248,-130.3077475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14508174.78,7213074.832,54901,200238,RIDLEY COAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKEENA-QUEEN CHAR. A,5947016,CAN,54.22600065,-130.3291515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14503709.52,7215091.195,54902,200239,SKEENA CELLULOSE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKEENA-QUEEN CHAR. A,5947016,CAN,54.23658813,-130.2890393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14502644.81,7214769.402,54903,200240,PORT EWARDS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKEENA-QUEEN CHAR. A,5947016,CAN,54.23489865,-130.2794749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14501901.96,7215852.291,54904,200241,TAP200241,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,SKEENA-QUEEN CHAR. A,5947016,CAN,54.24058378,-130.2728018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14503070.53,7215789.114,54905,200242,TAP200242,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,SKEENA-QUEEN CHAR. A,5947016,CAN,54.24025212,-130.2832993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14460935.91,7206997.038,54906,200243,SKEENA RIVER CROSSING,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKEENA-QUEEN CHAR. C,5947021,CAN,54.19407103,-129.9047975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14441947.5,7167031.505,54907,200244,FALLS RIVER,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKEENA-QUEEN CHAR. C,5947021,CAN,53.98349733,-129.7342217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14359277.15,7416555.52,54908,200245,AIYANSH,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE A,5949039,CAN,55.28080009,-128.9915813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14408312.19,7445503.662,54909,200246,AMAX MINES,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE A,5949039,CAN,55.42863427,-129.4320706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14407834.8,7448299.283,54910,200247,TAP200247,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,KITIMAT-STIKINE A,5949039,CAN,55.4428819,-129.4277821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14469333.58,7547998.888,54911,200248,STEWART,STEWART,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITIMAT-STIKINE A,5949039,CAN,55.94763786,-129.9802351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-14402835.4,7580025.593,54912,200249,TAP200249,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,KITIMAT-STIKINE A,5949039,CAN,56.10840115,-129.3828718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13657926,8105516.808,54913,200250,FORT NELSON,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTHERN ROCKIES,5959007,CAN,58.65185474,-122.6912368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13659150.52,8121020.247,54914,200251,WESCUP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTHERN ROCKIES,5959007,CAN,58.72423284,-122.7022368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13647830.83,7252072.643,54915,200252,TAP200252,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,FRASER-FORT GEORGE G,5953050,CAN,54.43028843,-122.6005503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13668481.46,7375400.128,54916,200253,KENNEDY,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE G,5953050,CAN,55.06967376,-122.7860581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13650026.54,7197445.571,54917,200254,SALMON VALLEY,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE A,5953038,CAN,54.14384263,-122.6202747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13704855.24,7424147.882,54918,200255,MORFEE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE G,5953050,CAN,55.31962665,-123.1128092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13709924.2,7419417.044,54919,200256,FLETCHER CHALLENGE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE G,5953050,CAN,55.2954381,-123.1583446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13712529.58,7427914.761,54920,200257,FINLAY FOREST IND.,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE G,5953050,CAN,55.33887598,-123.181749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13602895.23,7561205.52,54921,200258,G.M. SHRUM,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,56.01401182,-122.196887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13580532.3,7555174.317,54922,200259,PEACE CANYON,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,55.9837143,-121.9959973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13591037.59,7561688.313,54923,200260,PORTAGE PASS TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,56.01643609,-122.090368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13490780.08,7618629.083,54924,200261,TAP200261,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,PEACE RIVER B,5955040,CAN,56.30128906,-121.1897394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13466742.98,7694713.513,54925,200262,FOX CREEK,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER B,5955040,CAN,56.678622,-120.9738104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13449639.75,7603652.615,54926,200263,FORT ST. JOHN,NOT AVAILABLE,BC,V1J-4N8,SUBSTATION,IN SERVICE,PEACE RIVER C,5955042,CAN,56.22657215,-120.8201695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13438527.31,7594675.487,54927,200264,TAYLOR,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER C,5955042,CAN,56.1817157,-120.7203448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13373821.81,7625993.147,54928,200265,TEXACO,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER B,5955040,CAN,56.33797455,-120.1390854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13432549.98,7588057.573,54929,200266,SOLEX GAS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER C,5955042,CAN,56.14861405,-120.6666495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13433718.1,7586999.086,54930,200267,MCMAHON GAS TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER C,5955042,CAN,56.14331703,-120.6771429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13387818.66,7514435.757,54931,200268,DAWSON CREEK,NOT AVAILABLE,BC,V1G-4W3,SUBSTATION,IN SERVICE,PEACE RIVER D,5955021,CAN,55.77844298,-120.2648212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13407945.09,7511837.054,54932,200269,BEAR MOUNTAIN TERMINAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER D,5955021,CAN,55.76531193,-120.44562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13539878.15,7499377.043,54933,200270,CHETWYND,CHETWYND,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,55.70229093,-121.6307948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13503317.04,7507039.961,54934,200271,LOUISIANA PACIFIC,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,55.74106094,-121.3023608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13538462.21,7459889.062,54935,200272,SUKUKNA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,55.50189334,-121.6180753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13484511.3,7390725.615,54936,200273,TUMBLER RIDGE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,55.1484239,-121.133426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13469519.71,7360534.075,54937,200274,QUINTETTE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,54.99313605,-120.9987543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13521766.49,7388962.746,54938,200275,BULLMOOSE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEACE RIVER E,5955023,CAN,55.13937328,-121.4680951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13505940.35,6520747.829,54939,200276,SPENCES BRIDGE,SPENCES BRIDGE INDIAN RESERVE 4C,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA I,5933037,CAN,50.42809915,-121.3259264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13447227.5,6578206.689,54940,200277,SAVONA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA J,5933039,CAN,50.7557771,-120.7985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13448291.45,6517101.013,54941,200278,HIGHLAND,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA M,5933008,CAN,50.40722499,-120.8080576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13502548.48,6543456.722,54942,200279,SPATSUM LORNEX,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA I,5933037,CAN,50.55787665,-121.2954568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13470617.78,6528680.592,54943,200280,HIGHLAND COOPER TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA I,5933037,CAN,50.47347408,-121.0086183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13444568.83,6466941.825,54944,200281,MERRITT,NOT AVAILABLE,BC,V1K-1R2,SUBSTATION,IN SERVICE,THOMPSON-NICOLA N,5933012,CAN,50.11918269,-120.7746167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13401266.13,6570021.566,54945,200282,BROCKLEHURST,KAMLOOPS,BC,V2B-4W7,SUBSTATION,IN SERVICE,THOMPSON-NICOLA P,5933044,CAN,50.70923803,-120.3856219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13404782.46,6562764.91,54946,200283,TANS MTN OIL (CUST) TAP,NOT AVAILABLE,BC,V1S-1A7,SUBSTATION,IN SERVICE,THOMPSON-NICOLA P,5933044,CAN,50.66793938,-120.4172097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13393162.5,6562618.679,54947,200284,DOUGLAS STREET,KAMLOOPS,BC,V2C-3E3,SUBSTATION,IN SERVICE,THOMPSON-NICOLA P,5933044,CAN,50.66710679,-120.3128257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13283414.34,6761198.996,54948,200285,AVOLA,AVOLA,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA B,5933070,CAN,51.78419605,-119.3269413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13278401.2,6942823.278,54949,200286,VALEMOUNT,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE H,5953019,CAN,52.78226132,-119.2819075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13267433.74,6921080.091,54950,200287,ALBREDA TANS MTN TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER-FORT GEORGE H,5953019,CAN,52.663961,-119.1833851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13282614.14,6821240.116,54951,200288,BLUE RIVER TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA B,5933070,CAN,52.11662409,-119.3197529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13361978.04,6739923.05,54952,200289,CLEARWATER TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA A,5933068,CAN,51.66580629,-120.032691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13379520.26,6677208.608,54953,200290,DARFIELD TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA O,5933072,CAN,51.31502663,-120.1902755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13388136.01,6594578.453,54954,200291,HEFFLEY TAP,NOT AVAILABLE,BC,V2H-1T8,SUBSTATION,IN SERVICE,THOMPSON-NICOLA P,5933044,CAN,50.84872517,-120.2676721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13388418.13,6593302.1,54955,200292,TOLKO TAP,NOT AVAILABLE,BC,V2H-1T8,SUBSTATION,IN SERVICE,THOMPSON-NICOLA P,5933044,CAN,50.84148552,-120.2702063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13389830.35,6564888.529,54956,200293,VALLEYVIEW,KAMLOOPS,BC,V2C-6A4,SUBSTATION,IN SERVICE,THOMPSON-NICOLA P,5933044,CAN,50.68002896,-120.2828925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13402822.75,6565891.608,54957,200294,KAMWOOD,NOT AVAILABLE,BC,V2C-5M2,SUBSTATION,IN SERVICE,THOMPSON-NICOLA P,5933044,CAN,50.68573832,-120.3996052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13419706.53,6335009.295,54958,200295,SIMILCO,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. H,5907055,CAN,49.35321966,-120.5512749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13315914.13,6420146.013,54959,200296,WESTBANK,WESTBANK,BC,V4T-2M2,SUBSTATION,IN SERVICE,CENTRAL OKANAGAN J,5935020,CAN,49.84888277,-119.6188919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13305305.58,6317363.016,54960,200297,VASEUX,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. C,5907028,CAN,49.24985281,-119.5235937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13199343.04,6813946.558,54961,200298,MICA,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP B,5939023,CAN,52.07637349,-118.571716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13183452.87,6733787.158,54962,200299,GOLDSTREAM,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP B,5939023,CAN,51.63160557,-118.4289721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13275046.37,6566882.447,54963,200300,SALMON ARM,NOT AVAILABLE,BC,V1E-2N4,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP D,5939039,CAN,50.69137732,-119.2517705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13244052.86,6593795.764,54964,200301,SICAMOUS,SICAMOUS,BC,V0E-2V0,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP E,5939043,CAN,50.84428578,-118.9733511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13246252.82,6543982.923,54965,200302,ASHTON CREEK,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTH OKANAGAN F,5937041,CAN,50.56087957,-118.9931136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13272394.08,6490012.945,54966,200303,VERNON TERMINAL,NOT AVAILABLE,BC,V1B-3A8,SUBSTATION,IN SERVICE,NORTH OKANAGAN B,5937017,CAN,50.2518864,-119.2279446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13340118.49,6537464.045,54967,200304,MONTE LAKE,MONTE LAKE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,THOMPSON-NICOLA L,5933060,CAN,50.52366413,-119.8363233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13290454.75,6454933.218,54968,200305,WOODS LAKE,NOT AVAILABLE,BC,V4V-1X2,SUBSTATION,IN SERVICE,CENTRAL OKANAGAN,5935012,CAN,50.04996395,-119.3901863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13157679.02,6630010.868,54969,200306,REVELSTOKE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP B,5939023,CAN,51.04925431,-118.1974417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13158501.4,6618728.076,54970,200307,ILLECILLEWAET,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP B,5939023,CAN,50.98549341,-118.2048292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13142414.41,6588487.697,54971,200308,WALTER HARDMAN,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP B,5939023,CAN,50.81416747,-118.0603174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13128281.01,6559130.534,54972,200309,PINGSTON,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP B,5939023,CAN,50.64724197,-117.9333549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13152117.31,6432484.64,54973,200310,MONASHEE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY K,5903060,CAN,49.92030006,-118.14748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13143706.74,6430861.169,54974,200311,WHATSHAN,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY K,5903060,CAN,49.91090928,-118.0719265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13065532.43,6445827.226,54975,200312,NEW DENVER,NEW DENVER,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY H,5903052,CAN,49.99740951,-117.3696748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13111634.09,6484413.171,54976,200313,NAKUSP TAP,NOT AVAILABLE,BC,V0G-1R1,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY K,5903060,CAN,50.21971072,-117.783813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13081555.6,6284927.431,54977,200314,SELKIRK,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.05928865,-117.5136134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13080786.73,6279959.214,54978,200315,SEVEN MILE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.03003483,-117.5067065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13092514.75,6329563.588,54979,200316,BATHURST,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY J,5903058,CAN,49.3213434,-117.6120611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13081731.53,6352316.268,54980,200317,KOOTENAY CANAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY E,5903041,CAN,49.45438842,-117.5151938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13062347.5,6275928.859,54981,200318,NELWAY,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY G,5903047,CAN,49.00629069,-117.341064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,Y
-12866333.14,6360362.736,54982,200319,CRANBROOK,NOT AVAILABLE,BC,V1C-7B2,SUBSTATION,IN SERVICE,EAST KOOTENAY C,5901035,CAN,49.50135346,-115.5802371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12885029.27,6361255.191,54983,200320,STEEPLES,CRANBROOK,BC,V1C-4V5,SUBSTATION,IN SERVICE,EAST KOOTENAY C,5901035,CAN,49.50655971,-115.7481873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12885805.73,6366449.905,54984,200321,JOSEPH CREEK,CRANBROOK,BC,V1C-7G7,SUBSTATION,IN SERVICE,EAST KOOTENAY C,5901035,CAN,49.5368527,-115.7551623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12884012.08,6361250.148,54985,200322,TAP200322,CRANBROOK,BC,V1C-5M9,TAP,IN SERVICE,EAST KOOTENAY C,5901035,CAN,49.50653029,-115.7390498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12894213.6,6323348.812,54986,200323,MOYIE LAKE,MOYIE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY C,5901035,CAN,49.28494019,-115.8306915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12908735.4,6388269.074,54987,200324,KIMBERLEY,NOT AVAILABLE,BC,V1A-3A6,SUBSTATION,IN SERVICE,EAST KOOTENAY E,5901037,CAN,49.66388633,-115.9611431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12926159.55,6532446.962,54988,200325,INVERMERE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY F,5901046,CAN,50.49500225,-116.1176669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12913200.95,6535724.41,54989,200326,ATHALMER TAP,NOT AVAILABLE,BC,V0A-1K2,SUBSTATION,IN SERVICE,EAST KOOTENAY F,5901046,CAN,50.51372782,-116.0012578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12885545.21,6452521.582,54990,200327,UNKNOWN200327,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY F,5901046,CAN,50.036051,-115.7528221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12953726.46,6604649.898,54991,200328,UNKNOWN200328,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY G,5901048,CAN,50.90581235,-116.3653046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12982401.53,6633949.494,54992,200329,PARSONS TAP,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP A,5939011,CAN,51.07149148,-116.6228972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13020004.04,6673202.444,54993,200330,GOLDEN,GOLDEN,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA-SHUSWAP A,5939011,CAN,51.29252726,-116.9606863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12837120.3,6349225.805,54994,200331,UNKNOWN200331,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY C,5901035,CAN,49.43633825,-115.3178137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12813006.87,6322845.27,54995,200332,ELKO,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY B,5901019,CAN,49.2819895,-115.101199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12812582.9,6321099.379,54996,200333,CRESTBROOK,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY B,5901019,CAN,49.27175745,-115.0973905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12816146.17,6327014.102,54997,200334,WINSOR,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY B,5901019,CAN,49.30641297,-115.1293999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12786029.6,6400643.484,54998,200335,NATAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.73578449,-114.8588581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12770100.6,6385673.781,54999,200336,CROWSNEST,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.64879358,-114.7157655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12776921.31,6389359.5,55000,200337,TAP200337,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.67022623,-114.777037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12763417.77,6362504.053,55001,200338,COAL MTN SUB,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.51384416,-114.6557326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12789771.88,6396020.894,55002,200339,SPARWOOD,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.70893863,-114.8924756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12789243.76,6396032.577,55003,200340,TAP200340,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.7090065,-114.8877314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12786875.33,6404021.053,55004,200341,ELKVIEW COAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.75539046,-114.8664555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12785140.63,6426201.379,55005,200342,LINE CREEK COAL,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.88394508,-114.8508724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12785731.38,6456472.074,55006,200343,GREENHILLS,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,50.05883965,-114.8561792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12793452.86,6451253.589,55007,200344,ELKFORD,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAST KOOTENAY A,5901017,CAN,50.02873422,-114.9255425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12792947.43,6454000.81,55008,200345,TAP200345,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,EAST KOOTENAY A,5901017,CAN,50.04458528,-114.9210021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12793907.12,6452883.076,55009,200346,TAP200346,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,EAST KOOTENAY A,5901017,CAN,50.03813675,-114.9296231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12788994.28,6424678.069,55010,200347,TAP200347,NOT AVAILABLE,BC,NOT AVAILABLE,TAP,IN SERVICE,EAST KOOTENAY A,5901017,CAN,49.87512707,-114.8854903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13659403.58,6249284.257,55011,200348,INTALCO,NOT AVAILABLE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.84903353,-122.70451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13650601.35,6258639.841,55012,200349,CUSTER,NOT AVAILABLE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.90430686,-122.6254383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,500,115,Y,N
-13628060.75,6240534.905,55013,200350,BELLINGHAM,BELLINGHAM,WA,98226,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.79728659,-122.4229526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-13603692.97,6191272.249,55014,200351,SEDRO WOOLLEY,SEDRO WOOLLEY,WA,98284,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.50493098,-122.2040531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,230,69,N,Y
-13593557.34,6138246.309,55015,200352,EAST ARLINGTON,ARLINGTON,WA,98223,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.1883461,-122.1130033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,N,N
-13590273.04,6132561.594,55016,200353,MURRAY,NOT AVAILABLE,WA,98223,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.15428946,-122.0834999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,N
-13573279.41,6142270.834,55017,200354,JIM CREEK,NOT AVAILABLE,WA,98223,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.21244301,-121.9308435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13568672.27,6089770.782,55018,200355,MONROE,NOT AVAILABLE,WA,98272,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.89720721,-121.8894569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,500,230,N,N
-13592541.1,6094183.466,55019,200356,SNOHOMISH,SNOHOMISH,WA,98290,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.92377741,-122.1038742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,19,345,69,N,N
-13604341.22,6095001.861,55020,200357,BEVERLY PARK,EVERETT,WA,98203,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.92870373,-122.2098764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,69,Y,Y
-13600960.68,6082713.399,55021,200358,BOTHELL,NOT AVAILABLE,WA,98296,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.85468406,-122.1795085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,13,230,115,Y,Y
-13601761.93,6075798.168,55022,200359,SNO-KING,BOTHELL,WA,98012,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.81298358,-122.1867063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,500,115,N,Y
-13597625.11,6054674.182,55023,200360,SAMMAMISH,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.68539336,-122.1495447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,N,Y
-13558932.78,6024280.65,55024,200361,TANNER,NORTH BEND,WA,98045,SUBSTATION,IN SERVICE,KING,53033,USA,47.50126554,-121.8019655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13566835.26,6022856.8,55025,200362,ECHO LAKE,NOT AVAILABLE,WA,98038,SUBSTATION,IN SERVICE,KING,53033,USA,47.4926238,-121.8729547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,500,500,N,N
-13601704.6,6019086.443,55026,200363,MAPLE VALLEY,RENTON,WA,98055,SUBSTATION,IN SERVICE,KING,53033,USA,47.46973356,-122.1861913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,500,230,N,Y
-13602293.38,6018816.593,55027,200364,TALBOT HILL,RENTON,WA,98055,SUBSTATION,IN SERVICE,KING,53033,USA,47.46809489,-122.1914805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,15,230,115,Y,Y
-13594474.67,5998993.327,55028,200365,COVINGTON,COVINGTON,WA,98042,SUBSTATION,IN SERVICE,KING,53033,USA,47.34757792,-122.1212438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,500,115,N,N
-13573611.69,5997100.173,55029,200366,RAVER,NOT AVAILABLE,WA,98051,SUBSTATION,IN SERVICE,KING,53033,USA,47.33605393,-121.9338284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,500,500,N,N
-13622065.16,5984075.059,55030,200367,NORTHEAST,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25669936,-122.3690933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,Y
-13617195.57,5982008.337,55031,200368,SURPRISE LAKE,MILTON,WA,98354,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24409705,-122.3253491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13604371.21,5981108.448,55032,200369,WHITE RIVER,BONNEY LAKE,WA,98092,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.23860884,-122.2101459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,16,230,69,N,N
-13643424.13,5989411.497,55033,200370,NARROWS,GIG HARBOR,WA,98335,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.28922562,-122.5609642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13645425.52,5969878.936,55034,200371,STEILACOOM,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.17007486,-122.578943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13622210.55,5971916.76,55035,200372,COWLITZ,NOT AVAILABLE,WA,98443,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.18251832,-122.3703994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,230,115,Y,N
-13629009.33,5961106.903,55036,200373,MCCULLOUGH,TACOMA,WA,98445,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11647733,-122.4314739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
