X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13620233.21,5960137.804,55037,200374,FRANZ HOLMES,PUYALLUP,WA,98375,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11055277,-122.3526366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13622391.37,5957083.522,55038,200375,SOUTH TACOMA,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.0918762,-122.3720237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-13637307.09,5966503.884,55039,200376,TYEE,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14945953,-122.506014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13621994.74,5933345.535,55040,200377,OHOP,EATONVILLE,WA,98328,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.94649789,-122.3684608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13612831.22,5921938.05,55041,200378,LYNCH CREEK,EATONVILLE,WA,98328,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.87649432,-122.2861434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13602299.11,5903861.051,55042,200379,ELBE,ELBE,WA,98330,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.76537509,-122.1915319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13693835.62,6195893.4,55043,200380,FRIDAY HARBOR,FRIDAY HARBOR,WA,98250,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.53242786,-123.0138183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13677274.21,6189167.487,55044,200381,LOPEZ ISLAND,LOPEZ ISLAND,WA,98261,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.49240223,-122.8650447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13657818.19,6190544.998,55045,200382,FIDALGO,ANACORTES,WA,98221,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.50060232,-122.6902683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13833592.01,6118840.557,55046,200383,SAPPHO,NOT AVAILABLE,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.07199471,-124.2692713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-13777763.25,6128712.468,55047,200384,SILVERADO,PORT ANGELES,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.13121683,-123.7677531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13738774.85,6123589.896,55048,200385,PORT ANGELES,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.10049476,-123.4175143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,69,N,N
-13704104.16,6113905.555,55049,200386,HAPPY VALLEY,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.04236378,-123.1060622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-13679500.5,6102771.711,55050,200387,FAIRMOUNT,NOT AVAILABLE,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,47.9754509,-122.8850438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,N,N
-13677593.37,6078438.213,55051,200388,QUILCENE,QUILCENE,WA,98376,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,47.82890763,-122.8679117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13686749.19,6050578.662,55052,200389,DUCKABUSH,BRINNON,WA,98320,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,47.66061995,-122.9501598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13658183.87,6058928.398,55053,200390,BANGOR,POULSBO,WA,98315,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.71111424,-122.6935532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,N,N
-13651692.13,6034599.388,55054,200391,STATION FG,BREMERTON,WA,98314,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.56385039,-122.635237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-13653550.24,6033838,55055,200392,STATION H,BREMERTON,WA,98337,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.559235,-122.6519286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13653694.72,6033266.639,55056,200393,STATION X,BREMERTON,WA,98314,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.55577124,-122.6532266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13659312.6,6029310.563,55057,200394,KITSAP,BREMERTON,WA,98312,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.53178212,-122.7036928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,N,N
-13675331.09,6011037.843,55058,200395,BELFAIR,BELFAIR,WA,98528,SUBSTATION,IN SERVICE,MASON,53045,USA,47.42083629,-122.8475893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-13713056.67,6004873.265,55059,200396,POTLATCH,NOT AVAILABLE,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.38335419,-123.186484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13706112.15,5979445.222,55060,200397,SHELTON,SHELTON,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.22846372,-123.1241003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,15,230,115,N,N
-13705942.43,5979272.406,55061,200398,MOUNTAIN VIEW,SHELTON,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.22740949,-123.1225757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-13703436.27,5976403.718,55062,200399,MASON,SHELTON,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.20990653,-123.1000624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13687103.36,5942234.267,55063,200400,OLYMPIA,TUMWATER,WA,98512,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.00098142,-122.9533414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,500,69,N,N
-13744037.97,5936914.213,55064,200402,SATSOP,NOT AVAILABLE,WA,98541,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.9683788,-123.4647937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,500,230,N,N
-13743748.92,5937014.057,55065,200403,SATSOP PARK,NOT AVAILABLE,WA,98541,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.96899084,-123.4621971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13737126.41,5943466.823,55066,200404,ELMA,ELMA,WA,98541,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.008532,-123.4027062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13733815.1,5939884.288,55067,200405,SOUTH ELMA,ELMA,WA,98541,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.98658261,-123.3729601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,N,N
-13777576.65,5933745.198,55068,200406,COSMOPOLIS,COSMOPOLIS,WA,98537,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.94894882,-123.7660768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,69,N,N
-13774647.05,5895192.755,55069,200407,RAYMOND,NOT AVAILABLE,WA,98577,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.71200965,-123.7397598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13778747.59,5887434.475,55070,200408,WILLAPA RIVER,SOUTH BEND,WA,98577,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.66420183,-123.7765955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13758435.3,5874851.862,55071,200409,HOLCOMB,RAYMOND,WA,98577,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.58657569,-123.5941272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13725746.16,5870516.92,55072,200410,PE ELL,PE ELL,WA,98572,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.55980627,-123.3004756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13678416.39,5902092.487,55073,200411,PAUL,NOT AVAILABLE,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.7544914,-122.8753051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,500,138,Y,Y
-13678668.51,5902265.933,55074,200412,UNKNOWN200412,NOT AVAILABLE,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.75555888,-122.8775699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-13693041.76,5899236.143,55075,200413,FORDS PRAIRIE,CENTRALIA,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.73690891,-123.006687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-13690248.25,5899044.18,55076,200414,BLAKESLEE JUNCTION,CENTRALIA,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.73572706,-122.9815924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,69,69,N,N
-13686579.39,5898021.843,55077,200415,CENTRALIA,CENTRALIA,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.72943243,-122.9486345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,N,N
-13674447.84,5897703.464,55078,200417,TAP200417,NOT AVAILABLE,WA,98531,TAP,IN SERVICE,LEWIS,53041,USA,46.72747199,-122.8396549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13683095.66,5880711.771,55079,200418,NAPAVINE,NOT AVAILABLE,WA,98532,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.62274118,-122.9173397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,500,Y,Y
-13686366.41,5876929.549,55080,200419,CHEHALIS,NOT AVAILABLE,WA,98532,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.59940128,-122.9467213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,230,69,N,N
-13637395.99,5866062.57,55081,200420,MOSSYROCK,MOSSYROCK,WA,98564,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.53228571,-122.5068125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13646919.29,5864539.613,55082,200421,SILVER CREEK,SILVER CREEK,WA,98582,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.52287314,-122.5923618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-13647101.48,5861736,55083,200422,MAYFIELD,NOT AVAILABLE,WA,98582,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.50554127,-122.5939985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,240,230,Y,Y
-13806517.28,5840025.228,55084,200423,TARLETT,LONG BEACH,WA,98631,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.3711386,-124.0260549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,N,N
-13781970.08,5840844.823,55085,200424,NASELLE,NASELLE,WA,98638,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.3762184,-123.8055437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13761371.27,5834021.076,55086,200425,GRAYS RIVER,NOT AVAILABLE,WA,98621,SUBSTATION,IN SERVICE,WAHKIAKUM,53069,USA,46.33391077,-123.6205014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13733621.59,5811743.571,55087,200426,CATHLAMET,NOT AVAILABLE,WA,98612,SUBSTATION,IN SERVICE,WAHKIAKUM,53069,USA,46.19556093,-123.3712218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13692821.53,5809041.641,55088,200427,PACIFIC WAY,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.17875741,-123.0047086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13682632.44,5809541.439,55089,200428,LEXINGTON,KELSO,WA,98626,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.18186608,-122.9131785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,69,N,Y
-13692042.13,5803353.354,55090,200429,LONGVIEW,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.1433647,-122.9977071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13690038.02,5801597.868,55091,200430,CHEMICAL,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.13243741,-122.9797039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,10/2/2017 0:00,IMAGERY/OTHER,10/2/2017 0:00,1,115,115,Y,Y
-13685277.87,5798752.442,55092,200431,COWLITZ,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.11472102,-122.9369427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,115,Y,Y
-13674992.6,5787669.53,55093,200432,CARDWELL,NOT AVAILABLE,WA,98625,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.0456615,-122.8445486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-13652830.56,5770849.197,55094,200433,WOODLAND,WOODLAND,WA,98674,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,45.94068599,-122.6454637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-13624435.24,5768334.971,55095,200434,CHELATCHIE,AMBOY,WA,98601,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.92497762,-122.3903841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13661961.65,5724745.4,55096,200435,ALCOA,VANCOUVER,WA,98660,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65193168,-122.7274896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,Y
-13658755.04,5722502.561,55097,200436,CARBORUNDUM,VANCOUVER,WA,98660,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.63784631,-122.6986842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13654308.51,5726249.09,55098,200437,ROSS,VANCOUVER,WA,98663,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.6613731,-122.6587402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,15,345,115,N,Y
-13654339.48,5725856.199,55099,200438,PAUL D. JOHNSON,VANCOUVER,WA,98663,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65890636,-122.6590185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13650448.04,5721131.541,55100,200439,MAC HEIGHTS,VANCOUVER,WA,98661,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.62923435,-122.6240611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13651510.18,5719527.527,55101,200440,VANCOUVER SHIPYARD,VANCOUVER,WA,98661,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.61915718,-122.6336025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13636575.34,5724941.434,55102,200441,SIFTON,NOT AVAILABLE,WA,98682,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65316264,-122.4994405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,N,Y
-13636749.53,5719940.64,55103,200442,FISHERS ROAD,VANCOUVER,WA,98684,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.62175273,-122.5010053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13623314.43,5713662.54,55104,200443,OAK PARK,WASHOUGAL,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.58229515,-122.3803157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-13600660.44,5715334.145,55105,200444,CAPE HORN,WASHOUGAL,WA,98671,SUBSTATION,IN SERVICE,SKAMANIA,53059,USA,45.59280382,-122.1768115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13379689.51,6187699.591,55106,200445,WINTHROP,WINTHROP,WA,98862,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.48366264,-120.1917958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13296133.41,6263969.129,55107,200446,OROVILLE,OROVILLE,WA,98844,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.9357653,-119.4411986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,115,115,Y,Y
-13294765.77,6245882.171,55108,200447,ELLISFORD,NOT AVAILABLE,WA,98844,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.82891867,-119.4289129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13296652.08,6223595.66,55109,200448,TONASKET,TONASKET,WA,98855,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.69694966,-119.4458579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13302783.13,6178612.732,55110,200449,EAST OMAK,OMAK,WA,98841,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.42952757,-119.5009341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,N
-13304340.48,6179051.586,55111,200450,OMAK,OMAK,WA,98841,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.43214337,-119.514924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,Y,Y
-13310523.68,6167822.737,55112,200451,OKANOGAN,OKANOGAN,WA,98840,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.36517107,-119.5704686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,N
-13334728.4,6124205.804,55113,200452,BREWSTER,BREWSTER,WA,98812,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.10418958,-119.7879033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13282849.92,6131829.448,55114,200453,GOOSE LAKE,NOT AVAILABLE,WA,98840,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.14990159,-119.321871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13244253.7,6128306.739,55115,200454,NESPELEM,NOT AVAILABLE,WA,99155,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.12878419,-118.9751552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13211320.16,6118377.799,55116,200455,KELLER,NOT AVAILABLE,WA,99140,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.06921692,-118.6793083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13319560.44,6104565.393,55117,200456,CHIEF JOSEPH,NOT AVAILABLE,WA,98813,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.98623656,-119.6516472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,500,230,Y,N
-13319882.98,6105364.261,55118,200457,FOSTER CREEK,BRIDGEPORT,WA,98813,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.99103953,-119.6545446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,Y,N
-13292424.63,6107556.957,55119,200458,NILLES CORNER,NOT AVAILABLE,WA,98830,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,48.00422021,-119.4078821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13249284.99,6101267.198,55120,200459,GRAND COULEE 500KV,NOT AVAILABLE,WA,99133,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.96640232,-119.0203521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,500,500,Y,Y
-13246875.4,6099407.224,55121,200460,GRAND COULEE 230KV,GRAND COULEE,WA,99133,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.95521371,-118.9987064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,16,500,230,Y,N
-13381473.81,6049331.187,55122,200461,ORONDO,NOT AVAILABLE,WA,98843,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.65307176,-120.2078245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13277861.3,6042692.693,55123,200462,COULEE CITY,COULEE CITY,WA,99115,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.61288535,-119.2770575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-13218327.99,6047505.779,55124,200463,WAGNER LAKE,NOT AVAILABLE,WA,99185,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.64202465,-118.7422607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,46,N,N
-13389526.12,6030124.606,55125,200464,SICKLER,NOT AVAILABLE,WA,98802,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.53671927,-120.2801596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,230,N,N
-13390581.38,6029077.41,55126,200465,DOUGLAS,NOT AVAILABLE,WA,98802,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.53036797,-120.2896391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13390803.27,6029058.044,55127,200466,ROCKY REACH,NOT AVAILABLE,WA,98802,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.53025051,-120.2916325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,13,345,115,N,Y
-13387612.58,6011019.817,55128,200467,EASTMONT,EAST WENATCHEE,WA,98802,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.42072673,-120.26297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13372580.2,5999929.386,55129,200468,VALHALLA,NOT AVAILABLE,WA,98828,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.35327496,-120.1279318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13366955.22,5990199.421,55130,200469,COLUMBIA,NOT AVAILABLE,WA,98850,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.29402642,-120.0774017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,15,500,115,Y,N
-13344346.85,5980305.794,55131,200470,QUINCY,QUINCY,WA,98848,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.23371316,-119.8743073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13297082.9,5984555.421,55132,200471,ROCKY FORD,NOT AVAILABLE,WA,98851,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.25962804,-119.4497281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13277980.28,5954014.159,55133,200472,SAND DUNES,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.07310081,-119.2781263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,Y,Y
-13305967.95,5959273.684,55134,200473,POTHOLES,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.10526945,-119.5295438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13351639.22,5922120.511,55135,200474,VANTAGE,NOT AVAILABLE,WA,99321,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.87761473,-119.9398158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,500,230,N,Y
-13436576.03,5964410.487,55136,200475,BETTAS ROAD,NOT AVAILABLE,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.13666872,-120.7028161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,34.5,Y,Y
-13415136.39,5961904.976,55137,200476,SCHULTZ,NOT AVAILABLE,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.12135582,-120.5102206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,500,230,N,N
-13421099.67,5941866.387,55138,200477,ELLENSBURG,ELLENSBURG,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,46.9987276,-120.5637896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13416484.29,5942050.491,55139,200478,EAST ELLENSBURG,ELLENSBURG,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,46.99985553,-120.522329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13420175.37,5938892.099,55140,200479,CLYMER,ELLENSBURG,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,46.9805021,-120.5554865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13576543.05,5724186.784,55141,200480,NORTH BONNEVILLE,NORTH BONNEVILLE,WA,98639,SUBSTATION,IN SERVICE,SKAMANIA,53059,USA,45.64842382,-121.9601613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,230,N,N
-13569205.05,5733697.955,55142,200481,STEVENSON,NOT AVAILABLE,WA,98648,SUBSTATION,IN SERVICE,SKAMANIA,53059,USA,45.70811981,-121.8942429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13559174.07,5735637.125,55143,200482,CARSON,NOT AVAILABLE,WA,98610,SUBSTATION,IN SERVICE,SKAMANIA,53059,USA,45.72028302,-121.804133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13530161.51,5739287.33,55144,200483,UNDERWOOD,UNDERWOOD,WA,98651,SUBSTATION,IN SERVICE,SKAMANIA,53059,USA,45.7431713,-121.5435088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13528623.17,5741429.702,55145,200484,BALD MOUNTAIN,NOT AVAILABLE,WA,98672,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.75660048,-121.5296897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-13521925.6,5736093.02,55146,200485,BINGEN,WHITE SALMON,WA,98672,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.72314218,-121.4695244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13526800.45,5759331.62,55147,200486,GILMER,NOT AVAILABLE,WA,98672,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.86869005,-121.5133159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13484799.16,5720200.591,55148,200489,SPEARFISH,DALLESPORT,WA,98673,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.62338591,-121.1360119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13445909.19,5842969.197,55149,200490,WHITE SWAN,WHITE SWAN,WA,98952,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.38938295,-120.7866574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13411586.21,5879991.282,55150,200491,ROZA,YAKIMA,WA,98901,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.61829585,-120.4783288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13401539.57,5875832.907,55151,200492,MOXEE,YAKIMA,WA,98901,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.59263207,-120.3880782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13367209.36,5840700.342,55152,200493,OUTLOOK,OUTLOOK,WA,98938,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.37532295,-120.0796847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13382653.48,5828741.233,55153,200494,ALFALFA,TOPPENISH,WA,98948,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.30115297,-120.2184216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-13451758.95,5750832.855,55154,200495,GOLDENDALE,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.81550472,-120.8392066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-13436869.54,5737007.948,55155,200496,HARVALUM,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.72887974,-120.7054528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-13420304.5,5746105.347,55156,200497,GOODNOE,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.78589794,-120.5566465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13417515.68,5745698.989,55157,200498,ROCK CREEK,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.78335232,-120.5315941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,115,N,Y
-13401122.87,5777188.695,55158,200499,SPRING CREEK,NOT AVAILABLE,WA,99322,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.98027411,-120.384335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13355221.66,5812390.667,55159,200500,MABTON,MABTON,WA,98935,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.19958451,-119.9719974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13348262.96,5770440.82,55160,200501,COLLINS,NOT AVAILABLE,WA,99350,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.93813483,-119.9094863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13317660.14,5769765.884,55161,200502,HORSE HEAVEN,NOT AVAILABLE,WA,99345,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.93391821,-119.6345766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-13292961.01,5768488.929,55162,200503,PLYMOUTH,NOT AVAILABLE,WA,99346,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.92593965,-119.4127004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,115,115,Y,Y
-13352848.7,5827594.95,55163,200504,WINE COUNTRY,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.29403848,-119.9506807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-13344139.39,5862901.712,55164,200505,BLACKROCK,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.51274835,-119.8724437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13339966.1,5863350.54,55165,200506,WAUTOMA,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.515523,-119.8349544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,500,N,N
-13344320.32,5829115.148,55166,200507,GRANDVIEW,GRANDVIEW,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.3034735,-119.874069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13337551.37,5871038.231,55167,200508,COLD CREEK,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.56302621,-119.8132625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13334136.79,5880358.078,55168,200509,MIDWAY,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.62055899,-119.7825888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,16,230,115,Y,N
-13332355.52,5814302.374,55169,200510,PROSSER,PROSSER,WA,99350,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.2114696,-119.7665874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13320635.08,5829030.558,55170,200511,SNIPES,NOT AVAILABLE,WA,99350,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.30294854,-119.6613009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13310573.42,5888286.752,55171,200512,HANFORD,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.66945577,-119.5709154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,500,500,N,N
-13302044.48,5828479.51,55172,200513,BENTON CITY,BENTON CITY,WA,99320,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.29952865,-119.4942987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13292118.3,5825644.839,55173,200514,RED MOUNTAIN,BENTON CITY,WA,99320,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.28193285,-119.4051303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13294058.5,5833906.216,55174,200515,HORN RAPIDS,WEST RICHLAND,WA,99353,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.33319835,-119.4225594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13287283.96,5838621.602,55175,200516,WHITE BLUFFS,NOT AVAILABLE,WA,99354,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.3624379,-119.3617026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-13285831.95,5823996.828,55176,200517,LEDBEDER,WEST RICHLAND,WA,99353,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.27170046,-119.348659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13281931.65,5812623.717,55177,200518,REATA,KENNEWICK,WA,99338,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.20103352,-119.313622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13275623.38,5813653.793,55178,200519,BADGER CANYON,RICHLAND,WA,99352,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.20743765,-119.2569538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13268501.36,5811863.442,55179,200520,HIGHLANDS,KENNEWICK,WA,99338,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.1963063,-119.1929757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13266139.56,5814248.432,55180,200521,ANGUS,KENNEWICK,WA,99336,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.21113428,-119.1717593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13260280.4,5812103.281,55181,200522,KENNEWICK,KENNEWICK,WA,99337,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.19779761,-119.1191255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13261631,5819221.873,55182,200524,RUBY STREET,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.24204231,-119.1312582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13279276.97,5822434.906,55183,200525,RICHLAND,RICHLAND,WA,99352,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.26200083,-119.2897746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13279195.37,5824832.852,55184,200526,THAYER DRIVE,RICHLAND,WA,99352,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.27689151,-119.2890416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13278794.14,5827812.832,55185,200527,STEVENS DRIVE,RICHLAND,WA,99354,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.29539085,-119.2854373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13278285.78,5840298.21,55186,200528,DOE B3-S4,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.37283057,-119.2808707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13270631.3,5822498.441,55187,200529,TAYLOR FLATS,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.26239542,-119.2121093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13268646.41,5826288.864,55188,200530,BROADMOOR,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.28593103,-119.1942787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13260199.96,5833244.325,55189,200531,GLADE,NOT AVAILABLE,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.3290928,-119.118403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13287654.76,5850629.052,55190,200533,DOE 451B,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.43682403,-119.3650336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13277397.71,5854069.677,55191,200534,BENTON,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.45812,-119.2728929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,N,N
-13284419.84,5857581.564,55192,200535,ASHE,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.47984847,-119.3359738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,500,230,N,N
-13284276.31,5856338.879,55193,200536,COLUMBIA GENERATING STATION,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.47216082,-119.3346844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,230,Y,N
-13284186.94,5856342.811,55194,200537,WNP NO. 2 CONSTRUCTION,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.47218515,-119.3338816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13280397.88,5886094.246,55195,200538,SAGEHILL,OTHELLO,WA,99344,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.65593883,-119.2998439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13268242.4,5890482.755,55196,200539,EAGLE LAKE,OTHELLO,WA,99344,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.68299089,-119.1906494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13247598.15,5887339.571,55197,200540,SCOOTENEY,NOT AVAILABLE,WA,99326,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.66361675,-119.005199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,N,N
-13231139.06,5913076.518,55198,200541,HATTON,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.82205122,-118.8573444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13232312.32,5884815.785,55199,200542,CONNELL,NOT AVAILABLE,WA,99326,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.64805547,-118.867884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13196356.29,5868963.674,55200,200543,LOWER MONUMENTAL,NOT AVAILABLE,WA,99348,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.55021135,-118.5448855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,500,Y,Y
-13254548.39,5874836.206,55201,200544,MESA,NOT AVAILABLE,WA,99343,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.58647903,-119.067634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13261641.47,5861697.837,55202,200545,RINGOLD,MESA,WA,99330,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.50530531,-119.1313523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
