X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13249695.53,5849656.443,55203,200546,ELTOPIA,ELTOPIA,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.4308025,-119.02404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13251373.78,5808655.267,55204,200547,HEDGES,KENNEWICK,WA,99337,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.1763541,-119.0391161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13251631.77,5817464.914,55205,200548,FRANKLIN,NOT AVAILABLE,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.23112547,-119.0414336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,230,69,N,N
-13245506.98,5816732.257,55206,200549,BURBANK,BURBANK,WA,99323,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.22657247,-118.9864136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,34.5,N,N
-13234473,5821420.262,55207,200550,LEVEY,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.25569891,-118.8872937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13234384.04,5818811.622,55208,200551,SACAJAWEA,NOT AVAILABLE,WA,99323,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.23949342,-118.8864946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,115,N,N
-13230030.75,5819636.96,55209,200552,SUN HARBOR,BURBANK,WA,99323,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.24462113,-118.8473883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13227739.72,5802542.79,55210,200553,JOSO,NOT AVAILABLE,WA,99323,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.13831949,-118.8268077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13180921.47,5791350.023,55211,200554,WALLA WALLA,NOT AVAILABLE,WA,99362,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.06860487,-118.4062321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,N,N
-13131905.21,5833215.862,55212,200555,DAYTON,DAYTON,WA,99328,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.32891624,-117.9659116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/19/2017 0:00,IMAGERY/OTHER,12/19/2017 0:00,1,115,115,Y,Y
-13102881.55,5837217.629,55213,200556,TUCANNON RIVER,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.35373366,-117.7051876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13088770.54,5839616.578,55214,200557,POMEROY,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,GARFIELD,53023,USA,46.36860563,-117.5784263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13035508.31,5848538.024,55215,200558,CLARKSTON,NOT AVAILABLE,WA,99179,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.42387741,-117.0999635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13098066.31,5868962.752,55216,200559,MAYVIEW,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,GARFIELD,53023,USA,46.55020565,-117.6619316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13141613.67,5874165.404,55217,200560,LITTLE GOOSE,NOT AVAILABLE,WA,99333,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.58233751,-118.0531242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,500,N,N
-13144952.45,5879342.11,55218,200561,RIPARIA,NOT AVAILABLE,WA,99143,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.61429023,-118.083117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,69,Y,Y
-13120529.26,5896881.52,55219,200562,JERITA,NOT AVAILABLE,WA,99143,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.7224105,-117.8637197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY/OTHER,1/3/2018 0:00,1,69,69,Y,Y
-13071121.69,5885416.842,55220,200563,LOWER GRANITE,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,GARFIELD,53023,USA,46.6517619,-117.419884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,500,500,N,N
-13253373.86,5937067.498,55221,200564,WARDEN,WARDEN,WA,98857,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.96931844,-119.057083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13196558.8,5909860.969,55222,200566,DELIGHT,NOT AVAILABLE,WA,99341,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.80228202,-118.5467047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13225808.66,5960874.43,55223,200567,SCHRAG,NOT AVAILABLE,WA,99169,SUBSTATION,IN SERVICE,ADAMS,53001,USA,47.11505617,-118.8094607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13212304.58,5997476.342,55224,200569,ODESSA,ODESSA,WA,99159,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.33834393,-118.6881514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,46,Y,Y
-13178733.75,5963813.076,55225,200570,RITZVILLE,RITZVILLE,WA,99169,SUBSTATION,IN SERVICE,ADAMS,53001,USA,47.13301793,-118.3865796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13170719.23,5927884.838,55226,200571,RALSTON,NOT AVAILABLE,WA,99371,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.912999,-118.3145839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13059260.2,5896787.211,55227,200572,CHAMBERS,NOT AVAILABLE,WA,99163,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.72182971,-117.3133303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13063989.42,5923500.125,55228,200574,SWAWNEE,COLFAX,WA,99111,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.8860856,-117.3558136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-13072325.62,5979616.959,55229,200575,ROSALIA,NOT AVAILABLE,WA,99170,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,47.22951135,-117.430699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13151292.92,5996489.553,55230,200576,GAFFNEY,SPRAGUE,WA,99032,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.33233642,-118.1400744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13242790.82,6103172.569,55231,200577,LONE PINE,COULEE DAM,WA,99116,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.97786151,-118.9620139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13211964.92,6215657.868,55232,200578,REPUBLIC,REPUBLIC,WA,99166,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.64986246,-118.6851002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,46,N,N
-13192001.18,6068831.839,55233,200579,CRESTON,NOT AVAILABLE,WA,99117,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.77094107,-118.5057629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,46,N,N
-13153799.52,6062575.741,55234,200580,LARENE,NOT AVAILABLE,WA,99122,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.73315589,-118.1625915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13119313.56,6199449.542,55235,200581,COLVILLE,NOT AVAILABLE,WA,99114,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.55357754,-117.8527989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13096278.68,6243435.023,55236,200582,SPIRIT,COLVILLE,WA,99114,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.81444489,-117.6458731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13064273.92,6271701.233,55237,200583,BOUNDARY,NOT AVAILABLE,WA,99153,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.98137218,-117.3583694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,230,115,Y,N
-13067030.63,6252379.977,55238,200584,METALINE FALLS,METALINE FALLS,WA,99152,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.86732998,-117.3831333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13119004.25,6166679.691,55239,200585,ADDY,ADDY,WA,99101,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.35834865,-117.8500203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,69,N,Y
-13065909.46,6161721.795,55240,200586,CUSICK,NOT AVAILABLE,WA,99180,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.32874621,-117.3730617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-13054568.66,6155072.48,55241,200587,USK,NOT AVAILABLE,WA,99180,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.28901772,-117.2711855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13105344.59,6151328.325,55242,200588,CHEWELAH,NOT AVAILABLE,WA,99109,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.26663343,-117.7273135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13055211.35,6136178.764,55243,200589,SACHEEN,NOT AVAILABLE,WA,99156,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.17596223,-117.276959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13094454.82,6121891.479,55244,200590,LOON LAKE,LOON LAKE,WA,99148,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.09030463,-117.629489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13087356.4,6108955.302,55245,200591,CLAYTON,CLAYTON,WA,99110,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.01262416,-117.5657228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13079639.94,6100158.867,55246,200592,DEER PARK,NOT AVAILABLE,WA,99006,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.95973549,-117.4964047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13070050.55,6080068.277,55247,200593,HALF MOON,COLBERT,WA,99005,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.8387373,-117.4102617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13063608.77,6079916.212,55248,200594,MILAN,COLBERT,WA,99005,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.83782039,-117.3523942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13050861.1,6079271.658,55249,200595,GREEN BLUFF,MEAD,WA,99021,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.83393373,-117.23788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13073169.31,6011602.955,55250,200596,SPANGLE,NOT AVAILABLE,WA,99031,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.42427097,-117.438278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13041386.29,6018076.571,55251,200597,ROCKFORD,NOT AVAILABLE,WA,99030,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.46360083,-117.1527663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13088899.6,6020254.625,55252,200598,CHENEY,CHENEY,WA,99004,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.47682678,-117.5795856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13089245.38,6064683.032,55253,200599,SPRINGHILL,NOT AVAILABLE,WA,99026,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.74588644,-117.5826919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13080493.85,6061720.069,55254,200600,WESTSIDE,SPOKANE,WA,99208,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.72798573,-117.5040755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,Y
-13091663.55,6049084.417,55255,200601,AIRWAY HEIGHTS,AIRWAY HEIGHTS,WA,99022,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.65157848,-117.6044146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13066049.21,6065226.988,55256,200602,BELL,NOT AVAILABLE,WA,99021,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.74917207,-117.374317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,18,500,115,N,Y
-13053412.84,6062405.899,55257,200603,BIGELOW,SPOKANE,WA,99217,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.73212971,-117.2608026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13047175.86,6055057.14,55258,200604,TRENTWOOD,SPOKANE VALLEY,WA,99216,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.68770923,-117.2047749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13049611.11,6050650.208,55259,200605,VALLEY WAY,SPOKANE VALLEY,WA,99216,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.66105282,-117.2266511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13046199.38,6050660.659,55260,200606,SULLIVAN,SPOKANE VALLEY,WA,99037,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.66111605,-117.196003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13046309.94,6044638.203,55261,200607,VERA,VERADALE,WA,99037,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.62466578,-117.1969962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13087260.72,6028831.287,55262,200608,FOUR LAKES,CHENEY,WA,99004,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.52887511,-117.5648633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13084659.21,6039007.678,55263,200609,HAYFORD,CHENEY,WA,99004,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.59056463,-117.5414935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13068189.63,6032192.299,55264,200610,HANGMAN,NOT AVAILABLE,WA,99223,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.54925768,-117.3935448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13048589.57,6031171.019,55265,200611,MICA,NOT AVAILABLE,WA,99036,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.54306505,-117.2174745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13642008.97,6044149.208,55266,200612,WINSLOW,BAINBRIDGE ISLAND,WA,98110,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.62170508,-122.5482516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13639326.89,6048820.246,55267,200613,MURDEN COVE,BAINBRIDGE ISLAND,WA,98110,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.64997985,-122.5241581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13641141.73,6053737.906,55268,200614,PORT MADISON,BAINBRIDGE ISLAND,WA,98110,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.67973095,-122.5404611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,69,69,Y,Y
-13602741.91,6053818.638,55269,200615,NORKIRK,KIRKLAND,WA,98033,SUBSTATION,IN SERVICE,KING,53033,USA,47.68021922,-122.1955097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13603012.31,6056221.368,55270,200616,CRESTWOOD,KIRKLAND,WA,98033,SUBSTATION,IN SERVICE,KING,53033,USA,47.69474907,-122.1979387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13602746.29,6059965.157,55271,200617,JUANITA,KIRKLAND,WA,98034,SUBSTATION,IN SERVICE,KING,53033,USA,47.71738054,-122.1955489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13595714.54,6039891.853,55272,200618,PHANTOM LAKE,BELLEVUE,WA,98007,SUBSTATION,IN SERVICE,KING,53033,USA,47.59592108,-122.1323817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13594600.76,6043297.218,55273,200619,LAKE HILLS,BELLEVUE,WA,98008,SUBSTATION,IN SERVICE,KING,53033,USA,47.61654615,-122.1223764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13597264.75,6038817.388,55274,200620,COLLEGE STATION,BELLEVUE,WA,98007,SUBSTATION,IN SERVICE,KING,53033,USA,47.58941175,-122.1463075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13610868.96,6016190.379,55275,200621,TUKWILA STATION,SEATAC,WA,98188,SUBSTATION,IN SERVICE,KING,53033,USA,47.45214448,-122.2685161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13612188.7,6015419.138,55276,200622,ASBURY SWITCHING STATION,SEATAC,WA,98188,SUBSTATION,IN SERVICE,KING,53033,USA,47.4474594,-122.2803716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13610244.27,6016290.587,55277,200623,SOUTHCENTER,TUKWILA,WA,98188,SUBSTATION,IN SERVICE,KING,53033,USA,47.45275318,-122.2629045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,5/12/2020 0:00,IMAGERY/OTHER,5/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13608031.08,6016835.609,55278,200624,RENTON JUNCTION,TUKWILA,WA,98188,SUBSTATION,IN SERVICE,KING,53033,USA,47.45606375,-122.243023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13607887.26,6017072.078,55279,200625,NELSON CABLE,TUKWILA,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.45750005,-122.2417311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13607639.51,6018649.784,55280,200626,METRO RENTON,RENTON,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.46708191,-122.2395056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13607371.84,6018477.952,55281,200627,BOEING LONGACRES,RENTON,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.46603841,-122.237101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13579332.71,5980527.971,55282,200628,KRAIN CREEK,NOT AVAILABLE,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.23506834,-121.9852212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,Y,Y
-13579370.68,5975879.146,55283,200629,ENUMCLAW,ENUMCLAW,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.2067053,-121.9855623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13579841.47,5975065.342,55284,200630,STEVENSON (TO BE REMOVED),ENUMCLAW,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.20173862,-121.9897915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13572991.22,5973126.54,55285,200631,WEYERHAEUSER WHITE RIVER,NOT AVAILABLE,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.18990416,-121.9282546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13557754.84,5971196.747,55286,200632,CLAY CREEK,NOT AVAILABLE,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.17812208,-121.7913839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13536612.3,5958194.459,55287,200633,GREENWATER,ENUMCLAW,WA,98022,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.0986702,-121.6014573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13522554.1,5934474.72,55288,200634,CRYSTAL MOUNTAIN GENERATION,NOT AVAILABLE,WA,98022,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.95342231,-121.4751703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,34.5,34.5,NOT AVAILABLE,NOT AVAILABLE
-13607308.96,5967054.512,55289,200635,ALDERTON,NOT AVAILABLE,WA,98374,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15282339,-122.2365361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,N,N
-13599416.56,6033291.338,55290,200636,SOMERSET,BELLEVUE,WA,98006,SUBSTATION,IN SERVICE,KING,53033,USA,47.55592098,-122.1656376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13601593.17,6030619.59,55291,200637,HAZELWOOD,NEWCASTLE,WA,98056,SUBSTATION,IN SERVICE,KING,53033,USA,47.53972111,-122.1851903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13651020.34,6028940.526,55292,200638,EAST PORT ORCHARD,PORT ORCHARD,WA,98366,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.52953771,-122.6292022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13644204.28,6032286.394,55293,200639,MANCHESTER,PORT ORCHARD,WA,98366,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.54982819,-122.5679724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13646552.09,6024829.953,55294,200640,LONG LAKE,PORT ORCHARD,WA,98367,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.50459904,-122.5890632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13577887.06,6048627.143,55295,200641,AMES LAKE,REDMOND,WA,98053,SUBSTATION,IN SERVICE,KING,53033,USA,47.64881126,-121.9722347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13570625.32,6048402.247,55296,200642,TOLT,CARNATION,WA,98014,SUBSTATION,IN SERVICE,KING,53033,USA,47.64745024,-121.9070014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13568525.85,6035971.319,55297,200643,FALL CITY,FALL CITY,WA,98024,SUBSTATION,IN SERVICE,KING,53033,USA,47.57216575,-121.8881416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-13562677.15,6030878.202,55298,200644,SNOQUALMIE,SNOQUALMIE,WA,98065,SUBSTATION,IN SERVICE,KING,53033,USA,47.54128939,-121.8356018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,115,Y,Y
-13582277.97,6029131.258,55299,200645,LAKE TRADITION,ISSAQUAH,WA,98027,SUBSTATION,IN SERVICE,KING,53033,USA,47.53069458,-122.0116789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,115,115,Y,Y
-13662943.02,5947898.805,55300,200646,ST. CLAIR,NOT AVAILABLE,WA,98513,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.03567328,-122.7363054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,Y,Y
-13616115.23,5968534.329,55301,200648,WOODLAND,PUYALLUP,WA,98373,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16186275,-122.3156442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13641951.69,5966289.847,55302,200649,GRAVELLY LAKE,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14815189,-122.5477371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13595624.82,6003996.653,55303,200650,BERRYDALE,NOT AVAILABLE,WA,98042,SUBSTATION,IN SERVICE,KING,53033,USA,47.37802201,-122.1315757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,N,Y
-13602532.95,6064303.971,55304,200651,NORWAY HILLS,BOTHELL,WA,98011,SUBSTATION,IN SERVICE,KING,53033,USA,47.74359669,-122.1936325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13596630.84,6062620.864,55305,200652,HOLLYWOOD,WOODINVILLE,WA,98072,SUBSTATION,IN SERVICE,KING,53033,USA,47.73342852,-122.1406129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13606912.73,6067487.468,55306,200653,MOORLANDS,KENMORE,WA,98028,SUBSTATION,IN SERVICE,KING,53033,USA,47.76282374,-122.2329768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13604602.46,6065317.522,55307,200654,WAYNE,BOTHELL,WA,98011,SUBSTATION,IN SERVICE,KING,53033,USA,47.7497189,-122.2122232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13590744.89,6062478.489,55308,200655,COTTAGE BROOK,WOODINVILLE,WA,98072,SUBSTATION,IN SERVICE,KING,53033,USA,47.7325683,-122.0877386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13658361.86,5921368.263,55309,200656,OLYMPIC VAIL PIPELINE,RAINIER,WA,98576,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.87299534,-122.6951521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13657930.55,5924329.577,55310,200657,RAINIER VIEW,RAINIER,WA,98576,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.89117782,-122.6912776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13647295.47,5933234.487,55311,200658,YELM,YELM,WA,98597,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.94581688,-122.5957411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13643947.31,5928647.176,55312,200659,LONGMIRE,YELM,WA,98597,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.91767685,-122.5656641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13661624.51,5946364.273,55313,200660,MCALLISTER SPRING,OLYMPIA,WA,98513,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.02627743,-122.724461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13665015.47,5942652.098,55314,200661,PATTERSON,LACEY,WA,98503,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.00354116,-122.7549225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13670777.4,5941393.81,55315,200662,SOUTHWICK,LACEY,WA,98513,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.99583222,-122.8066829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13638792.08,6108446.107,55316,200663,FREELAND,FREELAND,WA,98249,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.00956409,-122.5193538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13625260.11,6105731.18,55317,200664,LANGLEY,CLINTON,WA,98260,SUBSTATION,IN SERVICE,ISLAND,53029,USA,47.99324538,-122.397794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13628580.15,6111960.237,55318,200665,BROOKS HILL,NOT AVAILABLE,WA,98260,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.03067895,-122.4276185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13627740.94,6107007.899,55319,200666,MAXWELTON,NOT AVAILABLE,WA,98260,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.00092004,-122.4200798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,3,115,115,Y,Y
-13632235.16,6234182.205,55320,200667,BELLINGHAM,BELLINGHAM,WA,98229,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.75968086,-122.460452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,Y,Y
-13620392.91,6227235.904,55321,200668,LAKE LOUISE,BELLINGHAM,WA,98229,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.71852896,-122.3540712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13620112.39,6147473.884,55322,200669,NORTH STANWOOD,STANWOOD,WA,98292,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.24357956,-122.3515513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13634173.84,6133880.082,55323,200671,SOUTH CAMANO,CAMANO ISLAND,WA,98282,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.16219042,-122.4778675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13614676.71,6132756.125,55324,200672,LAKE GOODWIN,STANWOOD,WA,98292,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.15545525,-122.3027218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13578687.17,6121231.029,55325,200673,GRANTIE FALLS,GRANITE FALLS,WA,98252,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.08634154,-121.9794223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13601746.02,6119263.729,55326,200674,QUIL CEDA,NOT AVAILABLE,WA,98271,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.07453474,-122.1865634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13604278.36,6115575.842,55327,200675,TULALIP,MARYSVILLE,WA,98271,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.05239449,-122.2093118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13602149.63,6109029.269,55328,200677,DELTA,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.01306866,-122.1901891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-13593262.41,6106816.74,55329,200678,FRONTIER,LAKE STEVENS,WA,98258,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.99977101,-122.1103538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13591316.1,6103268.905,55330,200679,LAKE STEVENS,LAKE STEVENS,WA,98258,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.97844082,-122.0928698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13602404.09,6107482.038,55331,200680,TENTH STREET,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.00376992,-122.1924749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13605221.39,6104628.856,55332,200681,WATERFRONT,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.98661812,-122.2177832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13604874.46,6103930.022,55333,200682,KIMBERLY CLARK,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.98241624,-122.2146667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13603087.92,6102213.882,55334,200683,EVERETT,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.97209614,-122.1986179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13603474.19,6098248.245,55335,200684,SNOHOMISH COUNTY 52ND STREET,EVERETT,WA,98203,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.94824069,-122.2020878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13595256.32,6097296.323,55336,200685,FORBES,SNOHOMISH,WA,98290,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.94251272,-122.1282654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13604069.44,6095998.554,55337,200686,PINEHURST,EVERETT,WA,98203,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.93470268,-122.2074351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13606858.51,6093199.742,55338,200687,CASINO,EVERETT,WA,98204,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.91785527,-122.2324897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13591009.73,6091891.657,55339,200688,SNOHOMISH,SNOHOMISH,WA,98290,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.90997938,-122.0901177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13605135.98,6089953.619,55340,200689,SILVER LAKE,EVERETT,WA,98208,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.8983084,-122.2170159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13600202.22,6088904.844,55341,200690,SNOHOMISH COUNTY HILTON LAKE,EVERETT,WA,98208,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.89199151,-122.1726952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13610232.63,6087316.722,55342,200691,GIBSON,EVERETT,WA,98204,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.88242461,-122.2627999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13604034.73,6086538.435,55343,200692,MURPHYS,MILL CREEK,WA,98012,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.87773554,-122.2071232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13598420.01,6086272.633,55344,200693,CASCADE,EVERETT,WA,98208,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.87613403,-122.1566854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13610921.73,6081996.587,55345,200694,POLARIS,LYNNWOOD,WA,98087,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.85036307,-122.2689902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13609196.38,6082451.257,55346,200695,MARTHA LAKE,LYNNWOOD,WA,98087,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.85310389,-122.2534911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13605360.78,6082693.366,55347,200696,NORTH CREEK,MILL CREEK,WA,98012,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.8545633,-122.2190353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13610581.18,6078564.481,55348,200697,NORTH ALDERWOOD,NOT AVAILABLE,WA,98036,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.82966912,-122.265931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13608562.25,6079327.891,55349,200698,FLORAL HILLS,LYNNWOOD,WA,98037,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.83427283,-122.2477947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13609330.82,6074682.091,55350,200699,BRIER,LYNNWOOD,WA,98036,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.80625022,-122.2546989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13605292.54,6072148.465,55351,200700,CANYON PARK,BOTHELL,WA,98021,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.79096149,-122.2184223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13600908.15,6071935.488,55352,200701,PARK RIDGE,BOTHELL,WA,98021,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.78967611,-122.1790367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13600044.97,6073440.612,55353,200702,OLYMPIC PIPE,BOTHELL,WA,98021,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.79875929,-122.1712826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13596873.04,6074391.569,55354,200703,TURNERS CORNER,WOODINVILLE,WA,98072,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.80449735,-122.1427887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13581217.99,6095886.095,55355,200704,THREE LAKES,SNOHOMISH,WA,98290,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.93402584,-122.002157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-13614173.55,6092788.899,55356,200705,MUKILTEO,MUKILTEO,WA,98275,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.91538174,-122.2982018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13615467.57,6085599.101,55357,200706,PICNIC POINT,EDMONDS,WA,98026,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.87207562,-122.3098262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13613331.04,6082914.749,55358,200707,LAKE SERENE,LYNNWOOD,WA,98087,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.85589774,-122.2906334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13616528.74,6081459.27,55359,200708,MEADOWDALE,LYNNWOOD,WA,98037,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.84712385,-122.3193588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13614381.42,6080558.488,55360,200709,KEELERS,LYNNWOOD,WA,98037,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.84169303,-122.3000692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13612321.97,6077025.88,55361,200710,ALDERWOOD MANOR,LYNNWOOD,WA,98036,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.82038942,-122.2815688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13620317.1,6077128.692,55362,200711,MAPLEWOOD,EDMONDS,WA,98026,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.82100955,-122.3533903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13616278.96,6074682.498,55363,200712,HALLS LAKE,MOUNTLAKE TERRACE,WA,98043,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.80625268,-122.3171151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,Y,Y
-13620000.12,6073445.142,55364,200713,FIVE CORNERS,EDMONDS,WA,98026,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.79878663,-122.3505428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13617826.99,6072479.201,55365,200714,BALLINGER,MOUNTLAKE TERRACE,WA,98043,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.79295751,-122.3310212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13614295.86,6072540.815,55366,200715,MOUNTLAKE,MOUNTLAKE TERRACE,WA,98043,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.79332935,-122.2993006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13620379.16,6069999.77,55367,200716,RICHMOND PARK,EDMONDS,WA,98026,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.77799203,-122.3539477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13618137.1,6064994.125,55368,200717,SHORELINE,SHORELINE,WA,98133,SUBSTATION,IN SERVICE,KING,53033,USA,47.74776554,-122.3338069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13616545.24,6054465.829,55369,200718,SEATTLE CITY NORTH,SEATTLE,WA,98115,SUBSTATION,IN SERVICE,KING,53033,USA,47.68413333,-122.3195071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13616986.4,6049629.83,55370,200719,UNIVERSIITY,SEATTLE,WA,98105,SUBSTATION,IN SERVICE,KING,53033,USA,47.65487887,-122.3234701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13619472.27,6044088.148,55371,200720,BROAD STREET,SEATTLE,WA,98109,SUBSTATION,IN SERVICE,KING,53033,USA,47.62133536,-122.345801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13614716.96,6042981.475,55372,200721,SEATTLE CITY EAST PINE,SEATTLE,WA,98122,SUBSTATION,IN SERVICE,KING,53033,USA,47.61463415,-122.3030834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,Y
-13618386.91,6038704.308,55373,200722,MASSACHUSETTS STREET,SEATTLE,WA,98134,SUBSTATION,IN SERVICE,KING,53033,USA,47.58872664,-122.3360511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,Y,N
