X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13610715.04,6025131.831,55374,200723,CRESTON NELSON,SEATTLE,WA,98178,SUBSTATION,IN SERVICE,KING,53033,USA,47.50643092,-122.2671335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13638571.28,5986211.078,55375,200724,PEARL,TACOMA,WA,98406,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.26972106,-122.5173703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,Y,Y
-13268880.34,5846762.019,55376,200725,BAXTER,NOT AVAILABLE,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.41287883,-119.1963802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13308746.91,5988203.7,55377,200726,EPHRATA,EPHRATA,WA,98823,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.2818657,-119.5545076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13341937.16,5957105.62,55378,200727,BURKE,GEORGE,WA,98848,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.09201135,-119.8526607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13342048.18,5925733.067,55379,200728,JERICHO,NOT AVAILABLE,WA,99357,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.8997931,-119.853658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13311613.27,5928116.642,55380,200729,ROYAL,NOT AVAILABLE,WA,99357,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.91442143,-119.5802566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13286742.88,6050090.948,55381,200730,SAINT ANDREWS,NOT AVAILABLE,WA,99115,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.65766903,-119.356842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13374187.8,6002759.587,55382,200733,KEOKUK,ROCK ISLAND,WA,98850,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.37049638,-120.1423732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13635358.26,6233241.101,55383,200734,OLD TOWN,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.75410746,-122.4885073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-13637536.46,6234456.089,55384,200735,ROEDER,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.76130273,-122.5080744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13639273.64,6235579.515,55385,200736,LEHIGH,NOT AVAILABLE,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.76795485,-122.5236797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13637698.88,6239796.15,55386,200737,BELLIS,BELLINGHAM,WA,98226,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.79291487,-122.5095335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13635373.06,6265851.587,55387,200738,BERTHUSEN,LYNDEN,WA,98264,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.94687259,-122.4886403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13635188.58,6245775.292,55388,200739,LAUREL,BELLINGHAM,WA,98226,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.82828662,-122.486983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13635061.25,6231349.463,55389,200740,SEHOME,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.74290294,-122.4858392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13661110.84,6264047.076,55390,200741,SEMIAHMOO,BLAINE,WA,98230,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.93622527,-122.7198467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13699977.19,6275165.559,55391,200742,POINT ROBERTS,NOT AVAILABLE,WA,98281,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,49.00179256,-123.068989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13634506.96,6228322.78,55392,200743,VIKING,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.72497015,-122.48086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13633972.5,6226980.535,55393,200744,HAPPY VALLEY,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.71701544,-122.4760588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13552286.39,6197521.907,55394,200745,BAKER RIVER SWITCHING STATION,CONCRETE,WA,98237,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.54211428,-121.74226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13617289.94,6174614.193,55395,200746,BLACKBURN,MT VERNON,WA,98274,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.40568793,-122.3261968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13629659.05,6183000.064,55396,200747,FREEDONIA,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.45567236,-122.4373104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,Y,Y
-13643441.33,6183402.274,55397,200748,MARCH POINT,ANACORTES,WA,98221,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.45806852,-122.5611187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,138,69,Y,Y
-13593571,6102147.765,55398,200749,HORSE RANCH,NOT AVAILABLE,WA,98205,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.9716985,-122.113126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-13596037.46,6045726.604,55399,200750,ARDMORE,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.6312551,-122.1352826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13596257.89,6045442.121,55400,200751,INTERLAKEN,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.62953288,-122.1372627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13598026.05,6050047.03,55401,200753,BRIDLE TRAILS,BELLEVUE,WA,98007,SUBSTATION,IN SERVICE,KING,53033,USA,47.6574033,-122.1531463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13601741.26,6042636.643,55402,200754,CENTER,BELLEVUE,WA,98004,SUBSTATION,IN SERVICE,KING,53033,USA,47.61254592,-122.1865206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13607840.12,5997581.375,55403,200755,CHRISTOPHER,AUBURN,WA,98001,SUBSTATION,IN SERVICE,KING,53033,USA,47.33898333,-122.2413076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,Y,Y
-13599649.28,6037721.187,55404,200756,FACTORIA,BELLEVUE,WA,98005,SUBSTATION,IN SERVICE,KING,53033,USA,47.5827699,-122.1677281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13583100.64,6000303.868,55405,200757,FOUR CORNERS,MAPLE VALLEY,WA,98038,SUBSTATION,IN SERVICE,KING,53033,USA,47.35555396,-122.0190691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13601878.78,6016076.657,55406,200758,ROLLING HILLS,RENTON,WA,98055,SUBSTATION,IN SERVICE,KING,53033,USA,47.45145367,-122.187756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13605350.18,6016369.472,55407,200759,VICTORIA PARK,RENTON,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.45323236,-122.2189401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13605898.1,6017191.658,55408,200760,OLYMPIC RENTON,RENTON,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.45822636,-122.2238622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13606124.49,6018407.316,55409,200761,EARLINGTON,RENTON,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.46560945,-122.2258958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13604183.09,6019312.034,55410,200762,GRADY,RENTON,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.47110343,-122.208456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13595909.81,6022056.007,55411,200763,MAPLEWOOD,RENTON,WA,98059,SUBSTATION,IN SERVICE,KING,53033,USA,47.48776293,-122.1341358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13599339.95,6022452.197,55412,200764,PRESIDENT PARK,RENTON,WA,98056,SUBSTATION,IN SERVICE,KING,53033,USA,47.49016788,-122.1649493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13602668.17,6023318.749,55413,200765,PACCAR,RENTON,WA,98057,SUBSTATION,IN SERVICE,KING,53033,USA,47.49542765,-122.1948472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13603573.19,6024348.898,55414,200766,SHUFFLETON,RENTON,WA,98056,SUBSTATION,IN SERVICE,KING,53033,USA,47.50167972,-122.2029771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,161,115,Y,Y
-13603519.04,6024108.423,55415,200767,BOEING RENTON 1,RENTON,WA,98056,SUBSTATION,IN SERVICE,KING,53033,USA,47.50022032,-122.2024907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13604109.17,6023006.843,55416,200768,BOEING RENTON 2,RENTON,WA,98056,SUBSTATION,IN SERVICE,KING,53033,USA,47.49353451,-122.2077919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13601740.34,6024517.679,55417,200769,HIGHLANDS,RENTON,WA,98056,SUBSTATION,IN SERVICE,KING,53033,USA,47.502704,-122.1865124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,161,115,Y,Y
-13605849.74,6030952.769,55418,200770,SOUTH MERCER,MERCER ISLAND,WA,98040,SUBSTATION,IN SERVICE,KING,53033,USA,47.54174157,-122.2234277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13604605.61,6030249.973,55419,200771,FLOOD CABLE STA,MERCER ISLAND,WA,98040,SUBSTATION,IN SERVICE,KING,53033,USA,47.53747957,-122.2122516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13603392.31,6029731.757,55420,200772,QUENDALL CABLE STA,RENTON,WA,98056,SUBSTATION,IN SERVICE,KING,53033,USA,47.53433671,-122.2013522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13605475.46,6035095.859,55421,200773,MERCERWOOD,MERCER ISLAND,WA,98040,SUBSTATION,IN SERVICE,KING,53033,USA,47.56685968,-122.2200656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13603448.76,6036831.197,55422,200774,BARNABIE CABLE STA,MERCER ISLAND,WA,98040,SUBSTATION,IN SERVICE,KING,53033,USA,47.57737685,-122.2018594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13602826.4,6037098.481,55423,200775,ENATAI CABLE STA,BELLEVUE,WA,98004,SUBSTATION,IN SERVICE,KING,53033,USA,47.57899656,-122.1962686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13595644.89,6036312.831,55424,200776,EASTGATE,BELLEVUE,WA,98006,SUBSTATION,IN SERVICE,KING,53033,USA,47.57423547,-122.1317561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13598598.03,6038297.759,55425,200777,LAKESIDE,BELLEVUE,WA,98005,SUBSTATION,IN SERVICE,KING,53033,USA,47.58626343,-122.1582845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,115,115,Y,Y
-13602802.71,6039515.436,55426,200778,SOUTH BELLEVUE,BELLEVUE,WA,98004,SUBSTATION,IN SERVICE,KING,53033,USA,47.59364076,-122.1960558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13598034.5,6043345.612,55427,200779,MIDLAKE,BELLEVUE,WA,98007,SUBSTATION,IN SERVICE,KING,53033,USA,47.6168392,-122.1532223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13604206.14,6042800.305,55428,200780,LOCHLEVEN,BELLEVUE,WA,98004,SUBSTATION,IN SERVICE,KING,53033,USA,47.61353704,-122.2086631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13603467.01,6045891.015,55429,200781,CLYDE HILL,BELLEVUE,WA,98004,SUBSTATION,IN SERVICE,KING,53033,USA,47.63225039,-122.2020234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13601487.82,6044412.325,55430,200782,NORTH BELLEVUE,BELLEVUE,WA,98004,SUBSTATION,IN SERVICE,KING,53033,USA,47.62329818,-122.1842439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13606901.49,6043748.628,55431,200783,OVERLAKE,MEDINA,WA,98039,SUBSTATION,IN SERVICE,KING,53033,USA,47.61927957,-122.2328758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13606455.17,6046056.25,55432,200784,MEDINA,MEDINA,WA,98039,SUBSTATION,IN SERVICE,KING,53033,USA,47.63325065,-122.2288665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13599595.61,6045747.161,55433,200785,UNKNOWN200785,BELLEVUE,WA,98005,SUBSTATION,IN SERVICE,KING,53033,USA,47.63137954,-122.1672459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13602993.91,6049622.568,55434,200786,HOUGHTON,KIRKLAND,WA,98033,SUBSTATION,IN SERVICE,KING,53033,USA,47.65483493,-122.1977734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13594928.09,6048247.174,55435,200787,UNKNOWN200787,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.64651175,-122.1253169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13595908.05,6051393.668,55436,200788,SPRINTBROOK,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.66555078,-122.13412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13598540.07,6052836.86,55437,200789,ROSE HILL,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.67428103,-122.1577639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13602785.95,6051741.885,55438,200790,SOUTH KIRKLAND,KIRKLAND,WA,98033,SUBSTATION,IN SERVICE,KING,53033,USA,47.66765737,-122.1959053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13599202.05,6058813.858,55439,200791,TOTEM,KIRKLAND,WA,98034,SUBSTATION,IN SERVICE,KING,53033,USA,47.7104219,-122.1637105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13606383.05,6063915.228,55440,200792,INGLEWOOD,KENMORE,WA,98028,SUBSTATION,IN SERVICE,KING,53033,USA,47.74124835,-122.2282185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13600481.13,6067391.649,55441,200793,VITULLI,BOTHELL,WA,98011,SUBSTATION,IN SERVICE,KING,53033,USA,47.76224514,-122.1752007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13604172.23,6068645.5,55442,200794,NORTH BOTHELL,BOTHELL,WA,98011,SUBSTATION,IN SERVICE,KING,53033,USA,47.76981603,-122.2083584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13603892.71,6074666.527,55443,200795,TRASHERS,BOTHELL,WA,98021,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.80615632,-122.2058475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13595155.35,6078739.124,55444,200796,CLEARVIEW,SNOHOMISH,WA,98296,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.83072233,-122.1273585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,115,115,Y,Y
-13607229.68,6090968.634,55445,200797,OLIVIA PARK,EVERETT,WA,98204,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.90442121,-122.235824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13608164.61,6097762.159,55446,200800,GLENWOOD,EVERETT,WA,98203,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.94531586,-122.2442226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13601153.39,5940948.553,55447,200801,ELECTRON HEIGHTS,ORTING,WA,98360,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.99310406,-122.1812397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,Y,Y
-13586513.8,5959922.185,55448,200802,WILKESON,WILKESON,WA,98396,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.1092345,-122.04973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13584760.75,5968322.679,55449,200803,BUCKLEY (CURRENT),BUCKLEY,WA,98321,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16057,-122.0339821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13565664.66,6028150.686,55450,200806,MOUNT SI,NOT AVAILABLE,WA,98065,SUBSTATION,IN SERVICE,KING,53033,USA,47.5247467,-121.862439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,N,N
-13609887.79,5967285.525,55451,200807,SHAW,PUYALLUP,WA,98374,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15423462,-122.2597022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13606581.31,5972118.882,55452,200808,GARDELLA,PUYALLUP,WA,98372,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.18375237,-122.2299996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13602336.07,5973960.89,55453,200809,BONNEY LAKE,BONNEY LAKE,WA,98391,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.19499736,-122.1918639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13599762.54,5966738.987,55454,200810,RHODES LAKE,BONNEY LAKE,WA,98391,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15089583,-122.1687455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13642830.55,6017696.392,55455,200811,UNKNOWN200811,OLALLA,WA,98359,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.4612919,-122.555632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13673560,5953486.4,55456,200812,PLEASENT GLADE,OLYMPIA,WA,98516,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.06987183,-122.8316793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13682870.85,5945214.142,55457,200814,OLYMPIA,TUMWATER,WA,98512,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.01923416,-122.9153201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,69,69,Y,Y
-13677083.42,5942614.334,55458,200815,CHAMBERS,OLYMPIA,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.00330981,-122.8633308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13682977.21,5934311.546,55459,200816,AIRPORT,OLYMPIA,WA,98512,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.95242175,-122.9162756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13682904.67,5942251.311,55460,200817,BARNES LAKE,TUMWATER,WA,98512,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.00108584,-122.9156239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13672774.28,5938082.299,55461,200818,SPURGEON CREEK,OLYMPIA,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.97553882,-122.8246211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13663237.97,5957878.692,55462,200819,LUHR BEACH,LACEY,WA,98516,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.0967392,-122.738955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13663464.63,5953939.914,55463,200820,HAWKS PRIAIRE,LACEY,WA,98516,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.07264657,-122.7409911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13667878.68,5949022.203,55464,200821,TANGLEWILDE,LACEY,WA,98503,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.04255074,-122.7806432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13671806.71,5947931.95,55465,200822,LACEY,LACEY,WA,98503,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.03587621,-122.8159293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13677870.46,5953382.253,55466,200823,FIRENDLY GROVE,OLYMPIA,WA,98506,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.0692346,-122.8704009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13674936.78,5948945.217,55467,200824,JOHNSON HILL,OLYMPIA,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.04207946,-122.8440472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13677521,5947662.45,55468,200825,MCKINLEY,OLYMPIA,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.0342262,-122.8672617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13687833.3,5951409.476,55469,200826,ELD INLET,OLYMPIA,WA,98502,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.0571627,-122.9598986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13687281.8,5946138.115,55470,200827,MOTTMAN,TUMWATER,WA,98512,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.02489254,-122.9549444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13684367.63,5949265.104,55471,200828,WEST OLYMPIA,OLYMPIA,WA,98502,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.04403766,-122.928766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13683838.65,5947467.564,55472,200829,DECATUR,OLYMPIA,WA,98502,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.03303299,-122.9240141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13681081.36,5949898.843,55473,200830,THURSTON,OLYMPIA,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.04791692,-122.8992449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13680460.73,5949263.931,55474,200831,PLUM STREET,OLYMPIA,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.04403048,-122.8936696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13680446.88,5947619.083,55475,200832,CAPITOL,OLYMPIA,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.03396068,-122.8935453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13681444.48,5944372.641,55476,200833,OLYMPIA BREWERY,TUMWATER,WA,98501,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.01408031,-122.9025068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13685070.95,5939515.033,55477,200834,PRINE,TUMWATER,WA,98512,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.98431976,-122.935084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13666708.65,6109270.346,55478,200835,CHIMACUM,PORT HADLOCK,WA,98339,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,48.01451736,-122.7701326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13657980.86,6030244.779,55479,200836,SOUTH BREMERTON,BREMERTON,WA,98312,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.53744807,-122.6917295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,N
-13651283.84,6035705.807,55480,200837,BREMERTON,BREMERTON,WA,98337,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.57055657,-122.6315692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13641337.55,6076215.802,55481,200838,KINGSTON,KINGSTON,WA,98346,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.81550296,-122.5422202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13466224.52,5975063.134,55482,200839,CASCADE,CLE ELUM,WA,98922,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.20172514,-120.9691531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13489396.12,5980249.992,55483,200840,EASTON,CLE ELUM,WA,98925,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.23337279,-121.177307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13513314.12,6006392.042,55484,200841,HYAK,SNOQUALMIE PASS,WA,98068,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.39259119,-121.3921662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-13464895.67,5972097.331,55485,200842,CLE ELUM,CLE ELUM,WA,98943,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.18362079,-120.9572158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13426280.55,5948456.414,55486,200843,WOLDALE,ELLENSBURG,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.03908708,-120.6103303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY and FAA data, and Company Map",7/30/2018 0:00,IMAGERY/OTHER,7/30/2018 0:00,2,115,115,Y,Y
-13615176.8,6026454.144,55487,200844,DUWAMISH,NOT AVAILABLE,WA,98108,SUBSTATION,IN SERVICE,KING,53033,USA,47.51445435,-122.3072141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-13621744.86,6032222.228,55488,200845,DELRIDGE,SEATTLE,WA,98126,SUBSTATION,IN SERVICE,KING,53033,USA,47.54943914,-122.366216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13617748.81,6035327.118,55489,200846,SOUTH,SEATTLE,WA,98134,SUBSTATION,IN SERVICE,KING,53033,USA,47.56826137,-122.3303189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,Y,Y
-13618808.5,6041750.906,55490,200847,UNION,SEATTLE,WA,98101,SUBSTATION,IN SERVICE,KING,53033,USA,47.6071817,-122.3398382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13621631.81,6050786.599,55491,200848,CANAL,SEATTLE,WA,98107,SUBSTATION,IN SERVICE,KING,53033,USA,47.66187802,-122.3652005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13619994.86,6058059.393,55492,200849,VIEWLAND-HOFFMAN,SEATTLE,WA,98133,SUBSTATION,IN SERVICE,KING,53033,USA,47.70586129,-122.3504955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13722279.71,5980293.301,55493,200853,DAYTON,NOT AVAILABLE,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.23363696,-123.2693359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13690186.35,5986789.394,55494,200854,PIONEER,SHELTON,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.27324607,-122.9810364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13683235.22,5996564.316,55495,200855,BENSON,NOT AVAILABLE,WA,98524,SUBSTATION,IN SERVICE,MASON,53045,USA,47.3327916,-122.9185933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13674315.28,6015816.399,55496,200856,UNION RIVER,BELFAIR,WA,98528,SUBSTATION,IN SERVICE,MASON,53045,USA,47.4498727,-122.8384641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13687378.87,6013729.292,55497,200857,COLLINS LAKE,TAHUYA,WA,98588,SUBSTATION,IN SERVICE,MASON,53045,USA,47.43719258,-122.9558164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13651111.42,6258529.178,55498,200858,UNKNOWN200858,NOT AVAILABLE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.90365342,-122.6300203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,115,Y,Y
-13028017.76,5998829.487,55499,200859,BENEWAH,NOT AVAILABLE,ID,83851,SUBSTATION,IN SERVICE,BENEWAH,16009,USA,47.34658069,-117.0326747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13041322.71,5996585.245,55500,200860,LATAH JUNCTION,FAIRFIELD,WA,99012,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.33291902,-117.1521952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13055160.98,6054676.597,55501,200861,MILLWOOD,MILLWOOD,WA,99206,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.68540796,-117.2765065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13062777.63,6053749.373,55502,200862,BEACON,NOT AVAILABLE,WA,99217,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.6798003,-117.344928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,230,69,Y,Y
-13033962.66,5979427.582,55503,200863,UNKNOWN200863,TEKOA,WA,99033,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,47.22835611,-117.0860787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13038845.86,5942997.688,55504,200864,UNKNOWN200864,GARFIELD,WA,99128,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,47.00565823,-117.1299452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13032742.08,5924979.808,55505,200865,UNKNOWN200865,NOT AVAILABLE,WA,99161,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.89516942,-117.075114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13017729.47,5896890.427,55506,200866,MOSCOW,NOT AVAILABLE,ID,83843,SUBSTATION,IN SERVICE,LATAH,16057,USA,46.72246535,-116.9402535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,N
-13052752.98,6039709.796,55507,200867,UNKNOWN200867,SPOKANE,WA,99206,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.5948182,-117.2548751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13079693.26,6066862.226,55508,200869,UNKNOWN200869,SPOKANE,WA,99208,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.75904809,-117.4968837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13077409.38,6059702.705,55509,200870,NORTHWEST,SPOKANE,WA,99208,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.71579432,-117.4763672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13072661.95,6045095.856,55510,200871,SUNSET,SPOKANE,WA,99224,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.62743657,-117.4337203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-13050754.75,6051429.95,55511,200872,OPPURTUNITY,SPOKANE VALLEY,WA,99216,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.66577028,-117.2369246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13055322.43,6052750.731,55512,200873,UNKNOWN200873,SPOKANE VALLEY,WA,99206,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.67376005,-117.2779567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13036390.01,6055931.961,55513,200874,OTIS ORCHARDS,OTIS ORCHARDS,WA,99027,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.69299918,-117.1078839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13060253.52,6048629.117,55514,200875,NINTH & CENTRAL,SPOKANE VALLEY,WA,99212,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.64882321,-117.3222535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-13069053.43,6049283.082,55515,200876,THIRD & HATCH,SPOKANE,WA,99202,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.65278066,-117.4013044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13054759.65,6047654.738,55516,200877,UNKNOWN200877,SPOKANE VALLEY,WA,99206,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.64292622,-117.2729012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13036343.64,6052575.816,55517,200878,UNKNOWN200878,LIBERTY LAKE,WA,99019,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.67270201,-117.1074674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13055342.54,6055065.338,55518,200879,IEP,MILLWOOD,WA,99206,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.6877588,-117.2781374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13065334.65,6062756.271,55519,200880,NORTHEAST,SPOKANE,WA,99217,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.73424663,-117.3678981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13248210.24,5805470.929,55520,200881,FINLEY COMBUSTION,NOT AVAILABLE,WA,99337,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.15654299,-119.0106974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13237968.15,5797604.159,55521,200882,AES COLUMBIA POWER,NOT AVAILABLE,WA,99363,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.10756989,-118.9186912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY/OTHER,9/23/2017 0:00,2,115,115,N,N
-13229880.12,5790602.55,55522,200883,STATELINE,NOT AVAILABLE,WA,99363,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.06394606,-118.8460352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,Y,N
-13210151.04,5787193.532,55523,200884,UNKNOWN200884,TOUCHET,WA,99360,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.04269354,-118.6688058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,34.5,Y,Y
-13624768.2,5986358.041,55524,200885,ALEXANDER,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.27061687,-122.3933752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13624961.88,5987210.178,55525,200886,UNKNOWN200886,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.27581072,-122.395115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13628200.77,5985208.873,55526,200887,SIMPSON TACOMA KRAFT BIOMASS,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.26361177,-122.4242105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13606207.88,5980916.533,55527,200888,WHITE RIVER POWER PLANT,SUMNER,WA,98390,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.23743832,-122.2266449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13622086.56,5964916.855,55528,200889,UNKNOWN200889,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.13976295,-122.3692856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13621868.52,5957073.085,55529,200890,CANYON,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.09181237,-122.3673269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13621664.67,5956291.784,55530,200891,UNKNOWN200891,NOT AVAILABLE,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.08703375,-122.3654956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-13621575.91,5955247.583,55531,200892,UNKNOWN200892,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.0806465,-122.3646983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,115,Y,Y
-13616555.11,5914848.641,55532,200893,LA GRANDE,EATONVILLE,WA,98328,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.83294313,-122.3195957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-13651765.3,5937963.26,55533,200894,YELM PP,NOT AVAILABLE,WA,98597,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.97480919,-122.6358942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,69,Y,Y
-13593132.01,5855438.954,55534,200895,COWLITZ FALLS,NOT AVAILABLE,WA,98377,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.46659292,-122.1091825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,Y
-13628975.1,5866167.563,55535,200896,MOSSYROCK PP,NOT AVAILABLE,WA,98564,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.53293456,-122.4311664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,240,115,Y,Y
-13581252.14,6034972.619,55536,200897,KLAHANIE,ISSAQUAH,WA,98029,SUBSTATION,IN SERVICE,KING,53033,USA,47.56611269,-122.0024637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13562498.74,6030492.374,55537,200898,UNKNOWN200898,SNOQUALMIE,WA,98024,SUBSTATION,IN SERVICE,KING,53033,USA,47.53894962,-121.8339991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13567877.36,6036467.444,55538,200899,TAP200899,FALL CITY,WA,98024,TAP,IN SERVICE,KING,53033,USA,47.57517247,-121.8823161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,115,N,N
-13577679.25,6060051.34,55539,200900,STILLWATER,DUVALL,WA,98019,SUBSTATION,IN SERVICE,KING,53033,USA,47.71790141,-121.9703679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2018 0:00,IMAGERY,4/30/2018 0:00,3,115,115,Y,Y
-13583918.87,6020204.009,55540,200901,UNKNOWN200901,ISSAQUAH,WA,98027,SUBSTATION,IN SERVICE,KING,53033,USA,47.47651946,-122.0264194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13585673.53,6029134.638,55541,200902,UNKNOWN200902,ISSAQUAH,WA,98027,SUBSTATION,IN SERVICE,KING,53033,USA,47.53071508,-122.0421818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13585002.53,6037788.233,55542,200903,UNKNOWN200903,SAMMAMISH,WA,98075,SUBSTATION,IN SERVICE,KING,53033,USA,47.58317615,-122.0361541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13589467.4,6021525.763,55543,200904,UNKNOWN200904,ISSAQUAH,WA,98027,SUBSTATION,IN SERVICE,KING,53033,USA,47.48454407,-122.0762627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13585757.12,6031987.6,55544,200905,UNKNOWN200905,ISSAQUAH,WA,98027,SUBSTATION,IN SERVICE,KING,53033,USA,47.54801652,-122.0429327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13583493.89,6051537.94,55545,200906,TAP200906,REDMOND,WA,98053,TAP,IN SERVICE,KING,53033,USA,47.66642358,-122.0226017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13587044.33,6047482.158,55546,200907,UNKNOWN200907,SAMMAMISH,WA,98074,SUBSTATION,IN SERVICE,KING,53033,USA,47.64188168,-122.0544959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13588084.26,6053602.101,55547,200908,UNKNOWN200908,REDMOND,WA,98053,SUBSTATION,IN SERVICE,KING,53033,USA,47.67890957,-122.0638377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13587984.42,6052364.535,55548,200909,TAP200909,REDMOND,WA,98053,TAP,IN SERVICE,KING,53033,USA,47.67142397,-122.0629409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,115,Y,Y
-13584751.38,6056488.103,55549,200910,STERLING,REDMOND,WA,98053,SUBSTATION,IN SERVICE,KING,53033,USA,47.69636183,-122.0338979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13588810.17,6000793.131,55550,200911,UNKNOWN200911,COVINGTON,WA,98042,SUBSTATION,IN SERVICE,KING,53033,USA,47.35853134,-122.0703587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13600017.11,6034748.421,55551,200912,TAP200912,BELLEVUE,WA,98006,TAP,IN SERVICE,KING,53033,USA,47.56475375,-122.1710324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13593211.08,6045796.624,55552,200913,KENILWORTH,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.63167897,-122.1098927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13073182.73,6032467.585,55553,200915,TAP200915,SPOKANE,WA,99224,TAP,IN SERVICE,SPOKANE,53063,USA,47.55092677,-117.4383986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13565989.57,6028839.071,55554,200916,TAP200916,NOT AVAILABLE,WA,98065,TAP,IN SERVICE,KING,53033,USA,47.52892232,-121.8653577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,115,N,N
-13571604.86,6074333.708,55555,200917,TAP200917,MONROE,WA,98272,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.80414823,-121.9158008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,500,500,N,N
-13601630.03,6045404.54,55556,200918,TAP200918,BELLEVUE,WA,98004,TAP,IN SERVICE,KING,53033,USA,47.62930537,-122.1855215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13604191.78,6043431.744,55557,200919,TAP200919,BELLEVUE,WA,98004,TAP,IN SERVICE,KING,53033,USA,47.61736076,-122.2085341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13606347.88,6044025.602,55558,200920,TAP200920,MEDINA,WA,98039,TAP,IN SERVICE,KING,53033,USA,47.62095665,-122.2279026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13593825.63,6052886.709,55559,200921,UNKNOWN200921,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.67458255,-122.1154133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13591149.43,6058241.367,55560,200922,AVONDALE,REDMOND,WA,98052,SUBSTATION,IN SERVICE,KING,53033,USA,47.70696133,-122.0913726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13591373.44,6056949.139,55561,200923,TAP200923,REDMOND,WA,98052,TAP,IN SERVICE,KING,53033,USA,47.69914927,-122.093385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13584601.65,6043356.987,55562,200924,UNKNOWN200924,SAMMAMISH,WA,98074,SUBSTATION,IN SERVICE,KING,53033,USA,47.61690808,-122.032553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
