X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13584636.98,6029020.383,55563,200925,TAP200925,ISSAQUAH,WA,98027,TAP,IN SERVICE,KING,53033,USA,47.53002208,-122.0328703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13584886.42,6031158.708,55564,200926,TAP200926,ISSAQUAH,WA,98027,TAP,IN SERVICE,KING,53033,USA,47.5429904,-122.035111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13588077.11,6031123.032,55565,200927,UNKNOWN200927,ISSAQUAH,WA,98027,SUBSTATION,IN SERVICE,KING,53033,USA,47.54277406,-122.0637735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13606897.71,6037611.257,55566,200928,UNKNOWN200928,MERCER ISLAND,WA,98040,SUBSTATION,IN SERVICE,KING,53033,USA,47.58210379,-122.2328418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13605956.06,6036381.096,55567,200929,TAP200929,MERCER ISLAND,WA,98040,TAP,IN SERVICE,KING,53033,USA,47.57464918,-122.2243829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13605950.98,6035184.608,55568,200930,TAP200930,MERCER ISLAND,WA,98040,TAP,IN SERVICE,KING,53033,USA,47.5673976,-122.2243372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13603050.09,6029551.609,55569,200931,TAP200931,RENTON,WA,98056,TAP,IN SERVICE,KING,53033,USA,47.53324411,-122.1982781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,161,115,Y,Y
-13593045.37,6052947.575,55570,200932,TAP200932,REDMOND,WA,98052,TAP,IN SERVICE,KING,53033,USA,47.67495071,-122.1084041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,161,115,Y,Y
-13618780.87,6044750.773,55571,200933,UNKNOWN200933,SEATTLE,WA,98109,SUBSTATION,IN SERVICE,KING,53033,USA,47.62534733,-122.33959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13618787.57,6044218.114,55572,200934,UNKNOWN200934,SEATTLE,WA,98109,SUBSTATION,IN SERVICE,KING,53033,USA,47.62212229,-122.3396503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13621234.28,6072116.571,55573,200935,UNKNOWN200935,EDMONDS,WA,98020,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.790769,-122.3616295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13615671.34,6078428.073,55574,200936,LYNNWOOD,LYNNWOOD,WA,98037,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.82884648,-122.3116567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13617914.48,6078632.685,55575,200937,PERRINVILLE,EDMONDS,WA,98037,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.83008044,-122.3318071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13317955.08,6104185.666,55576,200938,TAP200938,NOT AVAILABLE,WA,98813,TAP,IN SERVICE,DOUGLAS,53017,USA,47.98395339,-119.637226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13574893.55,5722117.916,55577,200939,ACTON,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.63543033,-121.9453436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13706456.23,5562127.223,55578,200941,ALBANY,ALBANY,OR,97321,SUBSTATION,IN SERVICE,LINN,41043,USA,44.62148267,-123.1271912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,N
-13024125.94,6136977.336,55579,200942,ALBENI FALLS,NOT AVAILABLE,ID,83822,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.18074575,-116.997714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13696009.75,5797661.41,55580,200943,ALLSTON,NOT AVAILABLE,OR,97048,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.10792645,-123.0333489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,13,500,115,N,N
-13694017.87,5465127.646,55581,200944,ALVEY,NOT AVAILABLE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,43.99796744,-123.0154555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,15,500,115,N,Y
-13658841.95,5191096.442,55582,200945,MOUNTAIN AVENUE,ASHLAND,OR,97520,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.20073686,-122.6994649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13458784.26,5647016.266,55583,200946,BAKEOVEN,NOT AVAILABLE,OR,97037,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.16171521,-120.9023161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13847724.66,5328226.84,55584,200947,BANDON,BANDON,OR,97411,SUBSTATION,IN SERVICE,COOS,41011,USA,43.10670025,-124.3962271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://bpagis.maps.arcgis.com/home/index.html,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,3,115,115,N,N
-13482570.29,5717543.681,55585,200948,BIG EDDY,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.60669122,-121.1159896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,21,500,115,N,Y
-13481667.94,5717047.564,55586,200949,BIG EDDY,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.60357332,-121.1078836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,500,N,N
-13319137.05,5755582.001,55587,200950,BOARDMAN,NOT AVAILABLE,OR,97844,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.84523118,-119.6478439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-12946758.55,6219744.436,55588,200951,BONNERS FERRY,NOT AVAILABLE,ID,83805,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.67410959,-116.3027108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-12618813.1,5180450.868,55589,200952,BRIDGE,NOT AVAILABLE,ID,83342,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.12985423,-113.3567268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,46,Y,Y
-13015517.83,5940965.583,55590,200953,BRINCKEN'S CORNER,POTLATCH,ID,83855,SUBSTATION,IN SERVICE,LATAH,16057,USA,46.99320841,-116.920386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,N
-13458579.43,5657943.74,55591,200954,BUCKLEY,NOT AVAILABLE,OR,97029,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.23088882,-120.900476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,500,N,N
-13513117.49,5172975.703,55592,200955,CAPTAIN JACK,NOT AVAILABLE,OR,97623,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.08003403,-121.3903997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,500,500,N,N
-13709312.79,5665850.546,55593,200956,CARLTON,CARLTON,OR,97111,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.28088842,-123.1528521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-13564615.32,5728896.037,55594,200957,CASCADE LOCKS,CASCADE LOCKS,OR,97014,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.67798898,-121.8530126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13692227.79,5623851.625,55595,200958,CHEMAWA,KEIZER,OR,97303,SUBSTATION,IN SERVICE,MARION,41047,USA,45.01479924,-122.9993749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,57,N,Y
-13492374.26,5722123.733,55596,200959,CHENOWETH,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.63546686,-121.2040602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-13785865.54,5803192.549,55597,200960,CLATSOP,NOT AVAILABLE,OR,97103,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.14236384,-123.8405372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,N,N
-12705363.38,6172152.124,55598,200961,CONKELLEY,NOT AVAILABLE,MT,59912,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.39100331,-114.1342211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-13609225.57,5578293.641,55599,200962,DETROIT,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MARION,41047,USA,44.72475668,-122.2537534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,230,N,N
-13727334.41,5412675.996,55600,200963,DRAIN,DRAIN,OR,97435,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.65804848,-123.3147431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,3,115,115,N,N
-12953936.22,5865440.82,55601,200964,DWORSHAK,NOT AVAILABLE,ID,83541,SUBSTATION,IN SERVICE,CLEARWATER,16035,USA,46.52844322,-116.367189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,500,N,N
-12648969.8,5233362.415,55602,200965,EAST HILLS,NOT AVAILABLE,ID,83323,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.48137732,-113.627629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,138,N,N
-13812035.56,5344460.719,55603,200966,FAIRVIEW,COQUILLE,OR,97423,SUBSTATION,IN SERVICE,COOS,41011,USA,43.21307659,-124.0756265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,6/27/2017 0:00,IMAGERY/OTHER,6/27/2017 0:00,8,230,115,N,N
-12725215.13,6147712.309,55604,200967,FLATHEAD,NOT AVAILABLE,MT,59901,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.24500591,-114.3125524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-13702156.67,5704496.636,55605,200968,FOREST GROVE,FOREST GROVE,OR,97116,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.52463801,-123.0885676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,4,115,115,N,N
-13380988.26,5620728.959,55606,200969,FOSSIL,FOSSIL,OR,97830,SUBSTATION,IN SERVICE,WHEELER,41069,USA,44.99496561,-120.2034627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-13816233.21,5425552.851,55607,200970,GARDINER,GARDINER,OR,97467,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.7416777,-124.1133346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,1,115,115,N,N
-12566636.55,5863446.969,55608,200971,GARRISON,NOT AVAILABLE,MT,59733,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.5161191,-112.8880169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,500,230,N,N
-13849988.18,5222538.42,55609,200972,GOLD BEACH,GOLD BEACH,OR,97444,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.40962675,-124.4165606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/PACW___Hermiston_Area_&_Crescent_City_Studies_032317.pdf,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,3,115,115,N,N
-13642128.12,5535277.962,55610,200973,GREEN PETER,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINN,41043,USA,44.4495581,-122.549322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13471915.07,5540322.199,55611,200974,GRIZZLY,NOT AVAILABLE,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.48189671,-121.0202722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,500,N,N
-13260807.44,5389874.766,55612,200975,HARNEY,NOT AVAILABLE,OR,97738,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.50967892,-119.12386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13711001.61,5512347.366,55613,200976,BPA  HARRISBURG,HARRISBURG,OR,97446,SUBSTATION,IN SERVICE,LINN,41043,USA,44.30232416,-123.1680231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/18/2017 0:00,IMAGERY/OTHER,9/18/2017 0:00,3,115,115,Y,Y
-13259483.9,5767514.589,55614,200977,HAT ROCK,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.91985108,-119.1119704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/23/2017 0:00,IMAGERY/OTHER,9/23/2017 0:00,2,230,115,N,N
-13014512.09,5855855.389,55615,200978,HATWAI,NOT AVAILABLE,ID,83832,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.4691695,-116.9113513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,69,N,Y
-12662557.51,5245402.265,55616,200979,HEYBURN,HEYBURN,ID,83336,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.56109105,-113.7496894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,138,138,N,N
-13628197.73,5420746.662,55617,200980,HILLS CREEK,NOT AVAILABLE,OR,97463,SUBSTATION,IN SERVICE,LANE,41039,USA,43.71047737,-122.4241831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12760371.9,6036884.694,55618,200981,HOT SPRINGS,NOT AVAILABLE,MT,59845,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.57770104,-114.6283711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,Y,Y
-13440474.35,5728872.344,55619,200982,JOHN DAY 2,NOT AVAILABLE,OR,97050,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.67784026,-120.7378354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,13,500,500,N,N
-12714509.33,6143012.725,55620,200983,KALISPELL,KALISPELL,MT,59901,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.21688386,-114.2163806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,N,Y
-13718153.55,5473299.837,55621,200984,LANE,NOT AVAILABLE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05075396,-123.23227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,115,N,Y
-13853929.68,5298541.326,55622,200985,LANGLOIS,LANGLOIS,OR,97450,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.91169997,-124.4519677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/apps/webappviewer/index.html?id=275cd78c003349719b28f7130d4b933e,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,1,115,115,N,N
-13677313.44,5543832.529,55623,200986,LEBANON,LEBANON,OR,97355,SUBSTATION,IN SERVICE,LINN,41043,USA,44.50439088,-122.8653971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13665322.56,5452377.473,55624,200987,LOOKOUT POINT,NOT AVAILABLE,OR,97452,SUBSTATION,IN SERVICE,LANE,41039,USA,43.91551657,-122.7576812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-12371955.74,5570048.49,55625,200988,MADISON,NOT AVAILABLE,MT,59758,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,44.67210816,-111.1391693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,46,N,N
-13504900.07,5161893.121,55626,200989,MALIN,MALIN,OR,97623,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.00609922,-121.3165815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,500,69,N,N
-13788344.59,5468917.233,55627,200990,MAPLETON,MAPLETON,OR,97453,SUBSTATION,IN SERVICE,LANE,41039,USA,44.02245131,-123.8628069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-13658624.69,5589999.741,55628,200991,MARION,NOT AVAILABLE,OR,97383,SUBSTATION,IN SERVICE,MARION,41047,USA,44.7994225,-122.6975132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,500,N,N
-13712403.97,5655000.195,55629,200992,MCMINNVILLE,MCMINNVILLE,OR,97128,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.21226373,-123.1806207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13281930.61,5768208.892,55630,200993,MCNARY,NOT AVAILABLE,OR,97882,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.92418979,-119.3136127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,22,500,115,N,Y
-13667760.46,5674079.817,55631,200994,OREGON CITY,NOT AVAILABLE,OR,97070,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.33288041,-122.7795812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,8/31/2017 0:00,IMAGERY/OTHER,8/31/2017 0:00,3,115,115,Y,Y
-13626286.27,5678408.758,55632,200995,OSTRANDER,NOT AVAILABLE,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.36021124,-122.4070122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,230,N,N
-12590133.12,5930938.746,55633,200996,OVANDO,NOT AVAILABLE,MT,59843,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.93173592,-113.0990901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-13532525.81,5705198.041,55634,200997,PARKDALE,NOT AVAILABLE,OR,97041,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.52905222,-121.5647477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13219969.26,5728801.772,55635,200998,PENDLETON,PENDLETON,OR,97801,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.67739732,-118.7570044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13855485.87,5276889.112,55636,200999,PORT ORFORD,PORT ORFORD,OR,97465,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.76907903,-124.4659473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://bpagis.maps.arcgis.com/home/index.html,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,2,115,115,N,N
-13493149.11,5507364.135,55637,201000,REDMOND,REDMOND,OR,97756,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.27027861,-121.2110208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,7/28/2017 0:00,IMAGERY/OTHER,7/28/2017 0:00,10,230,69,Y,Y
-13817499.05,5418465.674,55638,201001,REEDSPORT,REEDSPORT,OR,97467,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.69566419,-124.1247058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/apps/webappviewer/index.html?id=275cd78c003349719b28f7130d4b933e,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,2,115,115,N,N
-13755189.12,5339041.493,55639,201002,RESTON,ROSEBURG,OR,97471,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.17758642,-123.5649662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,6/27/2017 0:00,IMAGERY/OTHER,6/27/2017 0:00,3,230,230,N,N
-13848930.37,5233725.183,55640,201003,ROGUE,GOLD BEACH,OR,97444,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.48378063,-124.4070582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,4,230,115,N,N
-13218776.55,5722559.372,55641,201004,ROUNDUP,NOT AVAILABLE,OR,97801,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.63820314,-118.7462901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-13702206.81,5610781.919,55642,201005,SALEM,SALEM,OR,97304,SUBSTATION,IN SERVICE,POLK,41053,USA,44.93174114,-123.0890181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,Y
-12982650.89,6148981.227,55643,201006,SANDPOINT,DOVER,ID,83864,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.2525964,-116.6251373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-13656091.03,5585783.101,55644,201007,SANTIAM,NOT AVAILABLE,OR,97383,SUBSTATION,IN SERVICE,LINN,41043,USA,44.77253833,-122.6747529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,500,115,N,Y
-12972500,6166372.341,55645,201008,SELLE,SANDPOINT,ID,83864,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.35651404,-116.5339503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13375510.64,5732822.036,55646,201009,SLATT,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.70262485,-120.1542564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,10/2/2017 0:00,IMAGERY/OTHER,10/2/2017 0:00,7,500,115,N,Y
-13666117.26,5718693.314,55647,201010,ST. JOHNS,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.61391555,-122.7648201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,57,N,Y
-12397487.4,5381587.056,55648,201011,SWAN VALLEY,SWAN VALLEY,ID,83449,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.45565947,-111.3685242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,161,115,N,N
-12867333.55,6016886.58,55649,201012,TAFT,NOT AVAILABLE,MT,59867,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.45637335,-115.589224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,500,N,N
-13812907.98,5425727.655,55650,201013,TAHKENITCH,GARDINER,OR,97467,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.74281217,-124.0834636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,4,230,115,N,N
-12369412.27,5422599.901,55651,201014,TARGHEE,DRIGGS,ID,83422,SUBSTATION,IN SERVICE,TETON,16081,USA,43.72250996,-111.1163209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12338253.32,5394174.272,55652,201015,TETON,WILSON,WY,83014,SUBSTATION,IN SERVICE,TETON,56039,USA,43.53768415,-110.8364154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13784592.58,5693929.348,55653,201016,TILLAMOOK,TILLAMOOK,OR,97141,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.45809221,-123.829102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,N
-13795068.46,5562068.872,55654,201017,TOLEDO,TOLEDO,OR,97391,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.62110958,-123.9232084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,Y,Y
-12785967.62,6225411.078,55655,201018,TREGO,TREGO,MT,59934,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.70771259,-114.8583014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,N,N
-13601870.78,5578419.403,55656,201019,TUMBLE CREEK,NOT AVAILABLE,OR,97342,SUBSTATION,IN SERVICE,MARION,41047,USA,44.72555935,-122.1876842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12661909.72,5233457.304,55657,201020,UNITY,NOT AVAILABLE,ID,83318,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.48200596,-113.7438703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,138,34.5,N,N
-13679888.73,5751470.901,55658,201022,WARREN,WARREN,OR,97053,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.81949938,-122.8885313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13804838.68,5466602.64,55659,201023,WENDSON,FLORENCE,OR,97439,SUBSTATION,IN SERVICE,LANE,41039,USA,44.00749833,-124.0109758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,6,230,115,Y,N
-13740004.55,5557317.254,55660,201024,WREN,PHILOMATH,OR,97370,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.59072019,-123.4285609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,Y
-12911688.86,6207189.553,55661,201025,YAAK,NOT AVAILABLE,MT,59935,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.59957966,-115.9876745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-12717711.35,6053410.617,55662,201026,KERR,POLSON,MT,59860,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.67775143,-114.2451448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,161,69,Y,Y
-12644293.72,5242362.784,55663,201027,CANAL,NOT AVAILABLE,ID,83323,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.54097678,-113.585623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,N,N
-13732321.76,5375486.317,55664,201028,GREEN VALLEY,NOT AVAILABLE,OR,97462,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.41586388,-123.3595452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13528073.49,5730504.542,55665,201029,HOOD RIVER,HOOD RIVER,OR,97031,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.68808375,-121.5247518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13493646.71,5718406.213,55666,201030,THE DALLES,THE DALLES,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.61211148,-121.2154908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,N
-13760211.25,5559663.582,55667,201031,BURNT WOODS,BLODGETT,OR,97326,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.60572832,-123.6100808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12973792.96,6163531.152,55668,201032,SAND CREEK,NOT AVAILABLE,ID,83864,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.33955145,-116.5455651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13332581.91,5703296.41,55669,201033,IONE,IONE,OR,97843,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.51708374,-119.768621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13143701.72,5670751.363,55670,201034,LA GRANDE,LA GRANDE,OR,97850,SUBSTATION,IN SERVICE,UNION,41061,USA,45.3118572,-118.0718814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,Y
-13015417.5,6071217.944,55671,201035,LANCASTER,RATHDRUM,ID,83858,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.78534529,-116.9194847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-12543495.64,5779512.822,55672,201037,SILVER BOW,BUTTE,MT,59750,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.99478044,-112.6801385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13608122.73,5485637.384,55673,201039,COUGAR,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.13035664,-122.2438463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13733159.82,5488706.796,55674,201040,ALDERWOOD,CHESHIRE,OR,97419,SUBSTATION,IN SERVICE,LANE,41039,USA,44.15014405,-123.3670737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/18/2017 0:00,IMAGERY/OTHER,9/18/2017 0:00,2,115,69,N,Y
-13434717.25,5702982.084,55675,201041,DE MOSS,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.51510519,-120.6861184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,N,Y
-12723869.43,5992775.579,55676,201042,DIXON,DIXON,MT,59831,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.30971985,-114.3004638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,69,Y,Y
-13688436.71,5431224.901,55677,201043,DORENA,NOT AVAILABLE,OR,97424,SUBSTATION,IN SERVICE,LANE,41039,USA,43.77847803,-122.9653192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,Y
-13708613.13,5477147.629,55678,201044,EUGENE,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.07559166,-123.146567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,115,69,Y,Y
-13786136.71,5655857.654,55679,201045,HEBO,HEBO,OR,97122,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.21768988,-123.8429732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,2,115,115,N,N
-12616546.66,5431899.327,55680,201046,LOST RIVER,NOT AVAILABLE,ID,83213,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.78285221,-113.336367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,46,N,N
-13715389.38,5600181.28,55681,201047,MONMOUTH,NOT AVAILABLE,OR,97351,SUBSTATION,IN SERVICE,POLK,41053,USA,44.86428563,-123.207439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-12871305.48,5338660.389,55682,201048,MOUNTAIN HOME,NOT AVAILABLE,ID,83647,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.17508982,-115.6249044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,115,N,N
-13704945.11,5425581.309,55683,201049,MARTIN CREEK,NOT AVAILABLE,OR,97424,SUBSTATION,IN SERVICE,LANE,41039,USA,43.74186239,-123.1136166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13738396.61,5804270.985,55684,201050,DRISCOLL,NOT AVAILABLE,OR,97016,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.14907577,-123.4141165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-12946014.51,6229961.037,55685,201051,NORTH BENCH,NOT AVAILABLE,ID,83805,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.73467746,-116.296027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-13667508.43,5673520.501,55686,201052,PEARL,WILSONVILLE,OR,97070,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.3293482,-122.7773172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,230,N,Y
-13462174.12,5500408.444,55687,201053,PONDEROSA,NOT AVAILABLE,OR,97753,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.22551958,-120.9327677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,115,N,N
-12705247.85,5534561.689,55688,201054,ROUND VALLEY,NOT AVAILABLE,ID,83226,SUBSTATION,IN SERVICE,CUSTER,16037,USA,44.44496461,-114.1331834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-13464750.15,5314095.52,55689,201055,SUMMER LAKE,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,43.01395065,-120.9559086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,500,N,N
-13625976.57,5709938.109,55690,201056,BPA TROUTDALE,NOT AVAILABLE,OR,97060,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55887415,-122.4042301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,230,N,Y
-12898634.99,6180696.448,55691,201057,TROY,NOT AVAILABLE,MT,59935,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.44194643,-115.8704095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13482246.23,5715621.087,55692,201058,CELILO,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.59460751,-121.1130786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,1000,230,N,N
-12706439.61,6167422.865,55693,201059,COLUMBIA FALLS,COLUMBIA FALLS,MT,59912,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.36278449,-114.143889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,7,115,69,Y,Y
-12565280.85,5796334.863,55694,201060,ANACONDA,ANACONDA,MT,59711,SUBSTATION,IN SERVICE,DEER LODGE,30023,USA,46.09966404,-112.8758383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13520228.59,5413147.493,55695,201061,LAPINE,LA PINE,OR,97739,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.66111269,-121.4542799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,Y
-13009361.61,6142917.649,55696,201062,PRIEST RIVER,PRIEST RIVER,ID,83856,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.21631477,-116.8650837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,34.5,N,N
-13848165.41,5320775.744,55697,201063,TWO MILE ROAD,BANDON,OR,97411,SUBSTATION,IN SERVICE,COOS,41011,USA,43.05781317,-124.4001865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://oregonwave.org/oceanic/wp-content/uploads/2013/05/Utility-Market-Initiative-December-2009.pdf,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,2,115,115,N,N
-13473632.68,5652101.48,55698,201064,MAUPIN,NOT AVAILABLE,OR,97037,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.19391633,-121.0357017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-13758056.63,5470613.324,55699,201065,WALTON,WALTON,OR,97490,SUBSTATION,IN SERVICE,LANE,41039,USA,44.03340619,-123.5907255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12633881.08,5274370.814,55700,201066,MINIDOKA,MINIDOKA,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.75246989,-113.4920847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,34.5,34.5,Y,Y
-12852076.91,5366504.194,55701,201067,DIXIE,NOT AVAILABLE,ID,83647,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.35722517,-115.4521712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13460778.54,5349110.093,55702,201068,FORT ROCK,SILVER LAKE,OR,97638,SUBSTATION,IN SERVICE,LAKE,41037,USA,43.2435086,-120.920231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,500,500,N,N
-13453375.09,5422278.605,55703,201069,SAND SPRINGS,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.72042405,-120.8537246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,500,500,N,N
-13468237.54,5289696.579,55704,201070,SYCAN,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.8534803,-120.9872363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,500,500,N,N
-13725251.82,5742023.149,55705,201071,TIMBER,TIMBER,OR,97064,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.76031986,-123.2960349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13749385.66,5338662.177,55706,201072,LOOKINGGLASS,ROSEBURG,OR,97471,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.17510153,-123.5128329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-12623813.32,5223477.872,55707,201073,IDAHOME,NOT AVAILABLE,ID,83323,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.41585749,-113.4016445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,Y,Y
-13382312.81,5728338.714,55708,201074,JONES CANYON,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.67449086,-120.2153613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,Y,Y
-13655729.55,5529466.497,55709,201075,FOSTER,SWEET HOME,OR,97386,SUBSTATION,IN SERVICE,LINN,41043,USA,44.41227857,-122.6715057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,2,115,115,Y,Y
-13440257.43,5728526.242,55710,201076,JOHN DAY 1,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.67566793,-120.7358867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,500,230,N,N
-12706153.96,6167435.223,55711,201077,COLUMBIA FALLS,COLUMBIA FALLS,MT,59912,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.36285825,-114.141323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,5,230,115,N,Y
-12370199.11,5398608.53,55712,201078,TARGHEE TAP,NOT AVAILABLE,ID,83455,SUBSTATION,IN SERVICE,TETON,16081,USA,43.56655348,-111.1233892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-12835945.09,6172747.983,55713,201079,LIBBY,NOT AVAILABLE,MT,59923,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.39455761,-115.3072566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,Y,N
-12862833.48,6174191.742,55714,201080,LIBBY,NOT AVAILABLE,MT,59923,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.4031686,-115.5487991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-13825121.64,5391537.691,55715,201081,HAUSER,NORTH BEND,OR,97459,SUBSTATION,IN SERVICE,COOS,41011,USA,43.52051208,-124.1931807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,3,115,115,Y,Y
-13114198.52,5876301.489,55716,201082,CENTRAL FERRY,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,GARFIELD,53023,USA,46.59552458,-117.8068497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2017 0:00,IMAGERY,12/21/2017 0:00,7,500,138,Y,Y
-12437243.84,5370021.14,55717,201083,CATTLE CREEK,NOT AVAILABLE,ID,83236,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.38019189,-111.7256623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13032185.56,5826586.205,55718,201084,ASOTIN,NOT AVAILABLE,WA,99402,SUBSTATION,IN SERVICE,ASOTIN,53003,USA,46.28777686,-117.0701147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,Y,Y
-13616643.57,5489103.724,55719,201085,BLUE RIVER,BLUE RIVER,OR,97413,SUBSTATION,IN SERVICE,LANE,41039,USA,44.15270242,-122.3203904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12666355.94,5243412.182,55720,201086,BURLEY,BURLEY,ID,83318,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.54792208,-113.7838113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12920006.36,6118865.778,55721,201087,CABINET GORGE,CLARK FORK,ID,83811,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.0721461,-116.0623918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13387144.81,5658002.846,55722,201088,SNIPTION,NOT AVAILABLE,OR,97823,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.23126274,-120.2587679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/9/2017 0:00,IMAGERY/OTHER,9/9/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12572905.04,5155892.297,55723,201090,CURLEW,NOT AVAILABLE,UT,84336,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.96603024,-112.9443276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-13358198.18,5742564.958,55724,201091,DALREED,NOT AVAILABLE,OR,97818,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.76371538,-119.998736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,34.5,Y,Y
-13717309.73,5345263.77,55725,201092,DIXONVILLE 500KV,NOT AVAILABLE,OR,97470,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.21833397,-123.2246899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,230,N,N
-13180316.72,5773189.269,55726,201093,FREEWATER,NOT AVAILABLE,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.95530227,-118.4007996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/23/2017 0:00,IMAGERY/OTHER,9/23/2017 0:00,2,115,115,Y,Y
-13760054,5631390.002,55727,201094,GRAND RONDE,GRAND RONDE,OR,97347,SUBSTATION,IN SERVICE,POLK,41053,USA,45.062651,-123.6086682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,57,N,Y
-13529187.77,5720289.821,55728,201095,WILLARD JOHNSON,HOOD RIVER,OR,97031,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.6239465,-121.5347615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13402261.79,5428120.585,55729,201096,HAMPTON,NOT AVAILABLE,OR,97712,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.75833999,-120.3945661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
