X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13283942.87,5856376.777,55730,201097,HANFORD NO.2 CONSTRUCTION,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.47239529,-119.3316891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12761990.35,6125375.238,55731,201098,HASKILL,MARION,MT,59925,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.11120424,-114.6429099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-12692635.94,6163988.931,55732,201099,HUNGRY HORSE,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.34228489,-114.0198886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-13277754.45,5973293.378,55733,201100,LARSON,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.19092265,-119.2760976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,Y,Y
-12718516.49,6123853.671,55734,201101,LION MOUNTAIN,KALISPELL,MT,59901,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.10207717,-114.2523776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,Y
-12646750.93,5452991.23,55735,201102,MACKAY,MACKAY,ID,83251,SUBSTATION,IN SERVICE,CUSTER,16037,USA,43.91948814,-113.6076965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,1,115,115,Y,Y
-12391286.96,5541937.967,55736,201103,MACKS INN,NOT AVAILABLE,ID,83429,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.49225161,-111.3128246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,46,N,N
-13643204.27,5675000.617,55737,201104,MCLOUGHLIN,MCLOUGHLIN,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.338695,-122.5589892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,14,230,115,Y,Y
-13178274.24,5767785.285,55738,201105,MILTON,MILTON-FREEWATER,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.9215427,-118.3824517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,N
-12662776.5,5251960.922,55739,201106,MINICO,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.60447196,-113.7516567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-13788739.17,5764453.817,55740,201107,NECANICUM,SEASIDE,OR,97138,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,45.90072024,-123.8663515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13028503.38,6137133.369,55741,201108,PINE STREET,OLDTOWN,ID,83822,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.18168035,-117.0370371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12883910.9,6100106.692,55742,201109,NOXON,NOT AVAILABLE,MT,59853,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.95942163,-115.7381408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,230,Y,Y
-13495616.29,5474296.9,55743,201110,PILOT BUTTE,BEND,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.05719105,-121.2331838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,Y
-13483921.96,5691976.423,55744,201111,PINE HOLLOW,DUFUR,OR,97021,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.44578537,-121.1281319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13012697.61,6062059.96,55745,201112,PRAIRIE,POST FALLS,ID,83854,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.73003949,-116.8950515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12603900.86,5249807.975,55746,201113,RAFT,NOT AVAILABLE,ID,83323,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.59023506,-113.2227678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,N,N
-13666426.82,5718744.845,55747,201115,RIVERGATE,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.61423935,-122.7676009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,Y,Y
-13005485.54,6084994.732,55748,201116,SCARCELLO,RATHDRUM,ID,83858,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.86843369,-116.8302644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13692403.54,5472235.478,55749,201117,SPRINGFIELD,SPRINGFIELD,OR,97477,SUBSTATION,IN SERVICE,LANE,41039,USA,44.04388162,-123.0009538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12753487.23,6198146.757,55750,201118,STILLWATER,OLNEY,MT,59927,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.54583042,-114.5665251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12772574.02,5945067.353,55751,201119,TARKIO,NOT AVAILABLE,MT,59872,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.01833517,-114.7379846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-13706135.95,5705469.274,55752,201120,THATCHER JUNCTION,FOREST GROVE,OR,97116,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.5307591,-123.1243141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,8/24/2017 0:00,IMAGERY/OTHER,8/24/2017 0:00,1,115,115,N,N
-13679988.59,5786688.031,55753,201121,TROJAN NUCLEAR PLANT SWITCHYARD,PRESCOTT,OR,97048,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.03954145,-122.8894284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,10/18/2017 0:00,IMAGERY/OTHER,10/18/2017 0:00,6,230,230,Y,Y
-13717126.73,5654556.754,55754,201122,WALNUT CITY,MCMINNVILLE,OR,97128,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.20945735,-123.2230459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13738065.86,5805183.046,55755,201123,WAUNA,CLATSKANIE,OR,97016,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.15475159,-123.4111454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,Y,Y
-12478857.45,5383606.029,55756,201124,WESTSIDE,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.46882363,-112.0994837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,161,69,Y,N
-13664941.23,5215660.648,55757,201125,MERIDIAN,MEDFORD,OR,97524,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.36399238,-122.7542556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Transmission_Network_Diagram.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,5,500,230,N,N
-13412860.46,5870440.828,55758,201126,UNION GAP,UNION GAP,WA,98903,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.55933626,-120.4897756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,69,Y,Y
-13399176.1,5121088.362,55759,201127,DAVIS CREEK,DAVIS CREEK,CA,96108,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.73313872,-120.3668468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12686875.17,5927557.072,55760,201129,RATTLESNAKE,MISSOULA,MT,59802,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.91098764,-113.9681387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,69,N,N
-13199423.7,5774278.217,55761,201130,STATELINE,NOT AVAILABLE,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.96210262,-118.5724405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-13674042.43,5680247.025,55762,201131,SHERWOOD,SHERWOOD,OR,97140,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.37181317,-122.8360131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,230,115,Y,Y
-13697775.95,5478179.451,55763,201132,WILLAKENZIE,EUGENE,OR,97401,SUBSTATION,IN SERVICE,LANE,41039,USA,44.08225036,-123.0492149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,132,115,Y,Y
-13699415.32,5464411.738,55764,201133,HIDEAWAY,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,43.99334095,-123.0639417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13772157.22,5633297.307,55765,201134,BOYER,NOT AVAILABLE,OR,97347,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.07475176,-123.7173933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-13715639.63,5796006.735,55766,201135,CLATSKANIE,CLATSKANIE,OR,97016,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.09762011,-123.2096871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13702569.7,5615030.123,55767,201136,HUGHES,SALEM,OR,97304,SUBSTATION,IN SERVICE,POLK,41053,USA,44.95875171,-123.0922779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13717959.34,5495337.525,55768,201137,CHESHIRE,NOT AVAILABLE,OR,97448,SUBSTATION,IN SERVICE,LANE,41039,USA,44.19286736,-123.2305254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13783983.62,5665138.355,55769,201138,BEAVER,BEAVER,OR,97108,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.2763866,-123.8236316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13670670.42,5453782.261,55770,201139,DEXTER,NOT AVAILABLE,OR,97438,SUBSTATION,IN SERVICE,LANE,41039,USA,43.92460645,-122.8057218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12394250.73,5464002.89,55771,201140,DRUMMOND,DRUMMOND,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,43.99069865,-111.3394487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,161,69,N,N
-12729812.7,6079216.537,55772,201141,ELMO,ELMO,MT,59915,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.83360134,-114.3538531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13731498.92,5469935.965,55773,201142,FERN RIDGE,VENETA,OR,97487,SUBSTATION,IN SERVICE,LANE,41039,USA,44.02903144,-123.3521535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13776606.28,5808385.781,55774,201143,FERN HILL,ASTORIA,OR,97103,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.17467779,-123.7573599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13812897.97,5462759.63,55775,201144,FLORENCE,FLORENCE,OR,97439,SUBSTATION,IN SERVICE,LANE,41039,USA,43.98266297,-124.0833736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13697522.07,5554291.965,55776,201145,FROMAN,ALBANY,OR,97322,SUBSTATION,IN SERVICE,LINN,41043,USA,44.57136341,-123.0469343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13790298.08,5710170.602,55777,201146,GARIBALDI,BAY CITY,OR,97107,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.56033646,-123.8803554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-12728193.2,5947554.526,55778,201147,HUSON,HUSON,MT,59846,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,47.03356543,-114.3393049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12990975.66,6098792.942,55779,201148,ATHOL,ATHOL,ID,83801,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.95151799,-116.6999199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12655627.49,5252273.677,55780,201149,HAY MILL,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.60653987,-113.687436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,138,N,Y
-13714587.4,5490783.773,55781,201150,JUNCTION CITY,NOT AVAILABLE,OR,97448,SUBSTATION,IN SERVICE,LANE,41039,USA,44.16352982,-123.2002348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,Y
-13700425.54,5429308.92,55782,201151,LATHAM,COTTAGE GROVE,OR,97424,SUBSTATION,IN SERVICE,LANE,41039,USA,43.76604966,-123.0730167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12669601.94,5241344.538,55783,201152,WEST BURLEY,NOT AVAILABLE,ID,83318,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.53423691,-113.8129706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,N,N
-13634948.95,5426998.952,55784,201153,OAKRIDGE,OAKRIDGE,OR,97463,SUBSTATION,IN SERVICE,LANE,41039,USA,43.75106217,-122.4848304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13713531.55,5484340.133,55785,201154,PARKER,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.12199173,-123.1907499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12648995,5258484.232,55786,201156,ROE'S CORNER,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.64758915,-113.6278554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-13694101.05,5617163.239,55787,201157,SALEM ALUMINA,SALEM,OR,97301,SUBSTATION,IN SERVICE,MARION,41047,USA,44.97230952,-123.0162027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12663717.76,5244261.392,55788,201158,RIVERTON,HEYBURN,ID,83336,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.55354189,-113.7601122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12697981.2,5870446.597,55789,201159,STEVENSVILLE,STEVENSVILLE,MT,59870,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.5593719,-114.0679059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13785524.11,5808088.719,55790,201160,ASTORIA,ASTORIA,OR,97103,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.17282989,-123.8374701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13703521.18,5702153.363,55791,201161,FILBERT,FOREST GROVE,OR,97116,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.50988841,-123.1008252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12481280.13,5359168.472,55792,201162,GOSHEN,NOT AVAILABLE,ID,83274,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.30929271,-112.121247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,16,230,69,N,N
-13027271.95,5849695.484,55793,201163,NORTH LEWISTON,LEWISTON,ID,83501,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.43104421,-117.025975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,69,Y,Y
-12693604.55,5511238.507,55794,201164,SPAR CANYON,NOT AVAILABLE,ID,83226,SUBSTATION,IN SERVICE,CUSTER,16037,USA,44.29519496,-114.0285898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,N,N
-13710746.02,5657403.511,55795,201165,WINDISHAR,MCMINNVILLE,OR,97128,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.22747101,-123.1657271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13719160.06,5465770.534,55796,201166,RAINBOW VALLEY,NOT AVAILABLE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.00212175,-123.2413117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12370009.43,5405037.748,55797,201167,VICTOR,VICTOR,ID,83455,SUBSTATION,IN SERVICE,TETON,16081,USA,43.60838647,-111.1216854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13787387.78,5733324.841,55798,201168,MOHLER,NEHALEM,OR,97131,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.7057792,-123.8542117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,2,115,115,N,N
-13838409.15,5173275.765,55799,201169,NORTH BROOKINGS,BROOKINGS,OR,97415,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.08203462,-124.3125445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13684839.13,5470293.135,55800,201170,MT. VERNON,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.03133827,-122.9330015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,3,115,115,Y,Y
-12935232.62,6227788.397,55801,201171,MOYIE,MOYIE SPRINGS,ID,83845,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.72180333,-116.1991717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12965567.54,6178514.137,55802,201172,SAMUELS,SANDPOINT,ID,83864,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.42893987,-116.4716749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13781192.97,5687201.425,55803,201173,TRASK RIVER,NOT AVAILABLE,OR,97141,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.41568323,-123.7985628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,N,N
-13671908.2,5660230.848,55804,201174,FARGO,NOT AVAILABLE,OR,97002,SUBSTATION,IN SERVICE,MARION,41047,USA,45.24535614,-122.816841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13322027.65,5755890.341,55805,201175,COYOTE SPRINGS,BOARDMAN,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.84716063,-119.6738106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,500,115,Y,Y
-13458447,5350188.265,55806,201176,FORT ROCK (MIDSTATE),SILVER LAKE,OR,97638,SUBSTATION,IN SERVICE,LAKE,41037,USA,43.2505635,-120.8992864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,Y,Y
-13475517.35,5487804.658,55807,201177,BRASADA,POWELL BUTTE,OR,97753,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.14432897,-121.052632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13492351.59,5721606.35,55808,201178,DISCOVERY,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.63221698,-121.2038565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-13389197.34,5660361.145,55809,201179,CONDON WIND,NOT AVAILABLE,OR,97823,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.24618023,-120.2772062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12647768.79,5242145.621,55810,201180,FIRST LIFT,NOT AVAILABLE,ID,83323,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.53953941,-113.6168401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,11/28/2017 0:00,IMAGERY/OTHER,11/28/2017 0:00,2,46,46,Y,Y
-12641288.83,5247660.744,55811,201181,NEWCOMB,NOT AVAILABLE,ID,83323,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.57603271,-113.5586296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13479751.36,5655428.782,55812,201182,TYGH VALLEY,NOT AVAILABLE,OR,97037,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.21497596,-121.0906667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-13425333.83,5714058.171,55813,201183,KLONDIKE SCHOOLHOUSE,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.58478249,-120.6018258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,34.5,Y,Y
-12997594.18,6136372.475,55814,201184,LACLEDE,PRIEST RIVER,ID,83856,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.17712262,-116.7593751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13426453.31,5724233.373,55815,201185,BIGLOW CANYON,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.64871639,-120.6118822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,34.5,Y,Y
-13007715.13,6063143.777,55816,201187,APPLEWAY,COEUR D'ALENE,ID,83815,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.73658781,-116.8502931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13049253.58,5903905.48,55817,201188,ARMSTRONG,NOT AVAILABLE,WA,99163,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.76564848,-117.2234393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13700505.57,5795606.564,55818,201189,DELENA,CLATSKANIE,OR,97016,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.0951273,-123.0737355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12521053.05,5669731.447,55819,201190,EAST BENCH,DILLON,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.30541364,-112.4785333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13259126.72,5808711.887,55820,201191,GUM STREET,KENNEWICK,WA,99337,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.17670629,-119.1087619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13436758.45,5736121.284,55821,201192,JOHN DAY CONSTRUCTION,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.72331944,-120.7044549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13400042.97,5190070.558,55822,201195,LAKEVIEW,LAKEVIEW,OR,97630,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.19390956,-120.3746341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,69,69,Y,Y
-12699435.23,5900392.639,55823,201196,LOLO,LOLO,MT,59847,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.74402852,-114.0809677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12988078.28,6007407.248,55824,201199,O'GARA,HARRISON,ID,83833,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.39876463,-116.6738923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12515477.53,5683571.996,55825,201202,POINT OF ROCKS,NOT AVAILABLE,MT,59754,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.39279215,-112.4284475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13072035.5,5969641.856,55826,201204,ROSALIA,NOT AVAILABLE,WA,99170,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,47.16862699,-117.4280928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,Y,Y
-12998268.51,6055603.665,55827,201206,COEUR D'ALENE 15TH STREET,COEUR D'ALENE,ID,83814,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.69101407,-116.7654327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-12992016.75,5872416.638,55828,201210,JULIAETTA,JULIAETTA,ID,83535,SUBSTATION,IN SERVICE,LATAH,16057,USA,46.57153916,-116.7092721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,1,138,138,Y,Y
-13013827.89,5930060.304,55829,201211,POTLATCH,POTLATCH,ID,83855,SUBSTATION,IN SERVICE,LATAH,16057,USA,46.926347,-116.905205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12393728.53,5478506.781,55830,201212,GREENTIMBER,ASHTON,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.08436257,-111.3347577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13710722.78,5474093.7,55831,201213,BERTELSEN,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05587923,-123.1655183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12717809.33,6053486.969,55832,201214,KERR,POLSON,MT,59860,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.67821323,-114.246025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,69,69,Y,Y
-13697170.85,5480243.859,55833,201215,MCKENZIE,SPRINGFIELD,OR,97408,SUBSTATION,IN SERVICE,LANE,41039,USA,44.09557043,-123.0437793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,Y
-13678682.38,5491820.177,55834,201216,MARCOLA,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.17020813,-122.8776945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,N,N
-13710727.88,5471811.321,55835,201217,WILLOW CREEK,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.04114271,-123.1655641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13281856.57,5855678.608,55836,201218,WNP 1,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.46807573,-119.3129476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,N,N
-13582130.15,6055053.183,55837,201219,NOVELTY HILL,REDMOND,WA,98053,SUBSTATION,IN SERVICE,KING,53033,USA,47.6876853,-122.010351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,N,Y
-12669836.17,5239156.851,55838,201220,PACIFIC,NOT AVAILABLE,ID,83318,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.51975396,-113.8150748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,138,N,N
-13438103.54,5607108.049,55839,201221,ANTELOPE,ANTELOPE,OR,97001,SUBSTATION,IN SERVICE,WASCO,41065,USA,44.908372,-120.716538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/9/2017 0:00,IMAGERY/OTHER,9/9/2017 0:00,1,115,115,Y,Y
-13677371.19,5902012.69,55840,201222,BIG HANAFORD,NOT AVAILABLE,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.75400029,-122.8659158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,500,230,Y,N
-13693435.05,5455806.944,55841,201223,CRESWELL,NOT AVAILABLE,OR,97426,SUBSTATION,IN SERVICE,LANE,41039,USA,43.937705,-123.01022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13670558.08,6191592.258,55842,201224,DECATUR,NOT AVAILABLE,WA,98221,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.50683559,-122.8047126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13450180.35,5736709.8,55843,201225,DOOLEY,NOT AVAILABLE,WA,98613,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.7270101,-120.8250258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-13418003.08,5745790.932,55844,201226,ENERGIZER,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.78392831,-120.5359725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-13422687.55,5703442.289,55845,201227,HAY CANYON,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.51800196,-120.5780538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,345,115,Y,Y
-13386726.28,5747739.374,55846,201228,HARVEST WIND,NOT AVAILABLE,WA,99356,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.79613308,-120.2550083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13420478.87,5745661.361,55847,201229,IMRIE,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.7831166,-120.5582129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13397026.35,5750316.348,55848,201230,WHITE CREEK,NOT AVAILABLE,WA,99356,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.81227078,-120.3475353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,Y,Y
-13392040.43,5764143.135,55849,201231,BIG HORN,NOT AVAILABLE,WA,99322,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.898778,-120.302746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,Y,Y
-13262161.71,5828618.169,55850,201232,NORTH PASCO,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.30038921,-119.1360256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13434250.82,5741992.031,55851,201233,WILLIS,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.76012484,-120.6819284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13367612.75,5737426.176,55852,201234,SHEPHERDS NORTH,NOT AVAILABLE,OR,97843,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.73150227,-120.0833084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13367215.95,5733345.557,55853,201235,SHEPHERDS CENTRAL,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.70590916,-120.0797439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13359224.26,5714162.682,55854,201236,SHEPHERDS SOUTH,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.58543953,-120.0079533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,Y
-13116633.35,5872230.548,55855,201237,PHALEN GULCH,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,GARFIELD,53023,USA,46.57038996,-117.8287221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,230,Y,Y
-12841625.97,6040156.206,55856,201238,THOMPSON FALLS,THOMPSON FALLS,MT,59873,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.59752246,-115.3582888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13492160.54,5599670.897,55857,201240,KAH-NEE-TA,NOT AVAILABLE,OR,97761,SUBSTATION,IN SERVICE,WASCO,41065,USA,44.86103589,-121.2021403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13337767.26,5752483.001,55858,201241,TOWER ROAD,NOT AVAILABLE,OR,97818,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.82583533,-119.8152019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13257449.39,5797987.219,55859,201243,NINE CANYON,NOT AVAILABLE,WA,99337,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.10995557,-119.0936942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13225463.74,5786326.538,55860,201244,NINE MILE,NOT AVAILABLE,WA,99360,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.03728722,-118.8063622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,Y,Y
-12405718.62,5476182.794,55861,201245,FALLS IRRIGATION,ASHTON,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.06936458,-111.4424665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13281700.91,5747351.948,55862,201246,CALPINE,STANFIELD,OR,97875,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.79370651,-119.3115493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,500,500,Y,Y
-13690673.44,5802486.78,55863,201247,MINT FARM,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.13797085,-122.985412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13776633.9,5796358.254,55864,201248,OLNEY,ASTORIA,OR,97103,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.09980975,-123.757608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13399059.91,5189352.625,55865,201249,MILE-HI,LAKEVIEW,OR,97630,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.18913125,-120.3658031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,4,115,69,N,Y
-13247940.68,6096451.599,55866,201250,GRAND COULEE,GRAND COULEE,WA,99133,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.93742926,-119.0082759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11745176.46,4920852.233,55867,201251,ESTES,ESTES PARK,CO,80517,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.37681623,-105.5087152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-12919557.86,5392689.683,55868,201252,UNKNOWN201252,NOT AVAILABLE,ID,83716,SUBSTATION,IN SERVICE,ADA,16001,USA,43.52801561,-116.0583629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,138,Y,Y
-12404767.3,5007177.677,55869,201253,UNKNOWN201253,ECHO,UT,84017,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.96498057,-111.4339206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,46,Y,Y
-12450536.46,5049961.168,55870,201254,UNKNOWN201254,NOT AVAILABLE,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.25455422,-111.845072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,46,Y,Y
-12904568.66,5402935.747,55871,201255,UNKNOWN201255,NOT AVAILABLE,ID,83716,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.59471258,-115.9237126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,34.5,Y,Y
-13483840.11,5886454.558,55872,201256,UNKNOWN201256,NOT AVAILABLE,WA,98937,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.6581604,-121.1273966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,34.5,Y,Y
-12042158.39,5375692.465,55873,201257,UNKNOWN201257,NOT AVAILABLE,WY,82649,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.41720903,-108.1765493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,230,34.5,Y,Y
-11842152.45,5288337.46,55874,201258,UNKNOWN201258,MILLS,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.84452916,-106.3798654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,115,N,N
-12379114.6,5363170.313,55875,201259,PALISADES,NOT AVAILABLE,ID,83428,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.33544589,-111.2034785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,Y,Y
-11879576.9,5243604.521,55876,201260,UNKNOWN201260,ALCOVA,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.54919496,-106.716055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,7,230,115,N,N
-11661904.98,5204518.504,55877,201261,UNKNOWN201261,NOT AVAILABLE,WY,82215,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.28999329,-104.7606749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,34.5,Y,Y
-12152565.63,5544229.89,55878,201262,UNKNOWN201262,NOT AVAILABLE,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.50693662,-109.1683545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,138,69,Y,Y
-12152832.2,5544403.589,55879,201263,UNKNOWN201263,NOT AVAILABLE,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.50804941,-109.1707491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,69,Y,Y
-12961801.15,5454697.19,55880,201264,BLACK CANYON,NOT AVAILABLE,ID,83617,SUBSTATION,IN SERVICE,GEM,16045,USA,43.93052588,-116.4378408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,66,N,Y
-12632733.89,5261937.22,55881,201265,UNKNOWN201265,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.6704003,-113.4817793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,7,138,138,N,N
-12181224.05,4999480.51,55882,201266,FLAMING GORGE,NOT AVAILABLE,UT,84023,SUBSTATION,IN SERVICE,DAGGETT,49009,USA,40.91274794,-109.4257974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,138,N,Y
-12148274.25,5545139.415,55883,201267,UNKNOWN201267,NOT AVAILABLE,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.51276317,-109.1298043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,69,Y,Y
-12088101.08,4510758.253,55884,201268,UNKNOWN201268,NOT AVAILABLE,CO,81327,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.51230599,-108.5892596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,34.5,N,Y
-11805075.32,5111828.968,55885,201269,UNKNOWN201269,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.67103646,-106.0467959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,230,Y,Y
-12387688.9,5451706.99,55886,201270,UNKNOWN201270,NOT AVAILABLE,ID,83424,SUBSTATION,IN SERVICE,TETON,16081,USA,43.91117763,-111.2805027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,24.9,Y,Y
-13504489.12,5475103.735,55887,201271,UNKNOWN201271,BEND,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.06239952,-121.3128898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13372535.9,5999380.903,55888,201272,UNKNOWN201272,NOT AVAILABLE,WA,98828,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.34993686,-120.1275339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13661603.85,5724540.204,55889,201273,RIVER ROAD,VANCOUVER,WA,98660,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65064317,-122.7242754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13731668.49,5306948.532,55890,201274,UNKNOWN201274,RIDDLE,OR,97469,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.96698865,-123.3536768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,N,N
-11668236.99,4704891.509,55891,201275,UNKNOWN201275,COLORADO SPRINGS,CO,80907,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.88275772,-104.8175562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,115,N,N
-11655434.17,4669114.373,55892,201276,FRONT RANGE,NOT AVAILABLE,CO,80817,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.6321361,-104.7025466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,115,Y,N
-11655896.67,4668649.5,55893,201277,UNKNOWN201277,NOT AVAILABLE,CO,80817,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.62887383,-104.7067013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,230,Y,Y
-11868084.69,5762919.553,55894,201278,COLSTRIP,NOT AVAILABLE,MT,59323,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.89112809,-106.6128187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,13,500,69,N,N
-13546913.37,6215712.5,55895,201279,UNKNOWN201279,NOT AVAILABLE,WA,98237,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.65018669,-121.6939933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-12030485.21,4683360.862,55896,201280,UNKNOWN201280,DELTA,CO,81416,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.73203931,-108.0716874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11807233.24,4810971.979,55897,201281,UNKNOWN201281,NOT AVAILABLE,CO,80443,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.62067521,-106.0661808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
