X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11763400.62,4787733.262,55898,201282,UNKNOWN201282,GRANT,CO,80448,SUBSTATION,IN SERVICE,PARK,8093,USA,39.4596865,-105.6724257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,45,Y,Y
-13712199.78,5289114.397,55899,201283,UNKNOWN201283,NOT AVAILABLE,OR,97410,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.84964621,-123.1787864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12056842.96,5289075.436,55900,201284,UNKNOWN201284,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.84938962,-108.3084631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12057054.63,5289285.78,55901,201285,UNKNOWN201285,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.85077492,-108.3103646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-13718775.77,5639483.612,55902,201286,AMITY,AMITY,OR,97101,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.11398269,-123.2378595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,1,57,57,Y,Y
-13657745.46,5481082.88,55903,201287,MCKENZIE RIVER,SPRINGFIELD,OR,97489,SUBSTATION,IN SERVICE,LANE,41039,USA,44.10098315,-122.6896149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,3,69,69,Y,Y
-13588762.5,5640848.597,55904,201288,OAK GROVE,NOT AVAILABLE,OR,97023,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.12263522,-122.0699305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2017 0:00,IMAGERY,9/9/2017 0:00,4,115,69,Y,Y
-12975148.29,6268099.233,55905,201289,UNKNOWN201289,NOT AVAILABLE,ID,83805,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.9601314,-116.5577402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13673975.18,5476145.107,55906,201290,UNKNOWN201290,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.06912133,-122.835409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,46,Y,Y
-13525921.62,5733047.348,55907,201291,UNKNOWN201291,HOOD RIVER,OR,97031,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.70403836,-121.5054212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-12439882.83,5201068.179,55908,201292,UNKNOWN201292,NOT AVAILABLE,ID,83283,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.26706076,-111.7493688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,9,230,138,N,Y
-11654097.87,4659007.089,55909,201293,MIDWAY,NOT AVAILABLE,CO,81008,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.56117444,-104.6905424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,345,115,N,Y
-12474600.39,4947329.555,55910,201294,UNKNOWN201294,SOUTH JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55776663,-112.061242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12700717.63,5252082.308,55911,201295,UNKNOWN201295,NOT AVAILABLE,ID,83335,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.60527457,-114.0924877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12709838.98,5255713.281,55912,201296,UNKNOWN201296,NOT AVAILABLE,ID,83335,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.62927762,-114.1744261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,N,Y
-13288373.7,5748944.888,55913,201297,UNKNOWN201297,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.80368291,-119.371492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,115,Y,Y
-12940267.89,5450664.803,55914,201298,UNKNOWN201298,NOT AVAILABLE,ID,83629,SUBSTATION,IN SERVICE,BOISE,16015,USA,43.90443262,-116.2444042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12612182.6,4465009.841,55915,201299,CLIFTON WILSON,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.18560813,-113.2971639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12790823.12,5287972.228,55916,201300,UNKNOWN201300,NOT AVAILABLE,ID,83332,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.84212353,-114.9019191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,138,115,Y,Y
-12791286.37,5291496.103,55917,201301,UNKNOWN201301,NOT AVAILABLE,ID,83314,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.86532994,-114.9060805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,138,Y,Y
-12735310.89,5250899.493,55918,201302,UNKNOWN201302,NOT AVAILABLE,ID,83301,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.5974534,-114.4032442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,161,46,N,Y
-12677661.17,5650473.132,55919,201303,UNKNOWN201303,SALMON,ID,83467,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.18360712,-113.8853679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12784043.1,5272855.002,55920,201304,THOUSAND SPRINGS,NOT AVAILABLE,ID,83355,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.74247038,-114.8410131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,2,46,46,Y,Y
-12730082.25,5249578.379,55921,201305,UNKNOWN201305,NOT AVAILABLE,ID,83341,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.58871661,-114.3562746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,138,Y,Y
-13007684.6,5616885.082,55922,201306,UNKNOWN201306,COPPERFIELD,OR,97840,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.97054177,-116.8500188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,7,230,115,Y,Y
-12692007.35,5239106.321,55923,201307,UNKNOWN201307,NOT AVAILABLE,ID,83344,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.5194194,-114.0142419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,9,138,34.5,Y,Y
-12883408.95,5339177.308,55924,201308,UNKNOWN201308,NOT AVAILABLE,ID,83647,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.17847612,-115.7336317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,7,230,138,Y,Y
-12875880.13,5334486.404,55925,201309,UNKNOWN201309,MOUNTAIN HOME,ID,83647,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.14773947,-115.6659992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13376697.72,5749542.315,55926,201310,UNKNOWN201310,NOT AVAILABLE,WA,99322,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.80742407,-120.1649201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11527293.79,4577113.526,55927,201311,UNKNOWN201311,LA JUNTA,CO,81050,SUBSTATION,IN SERVICE,OTERO,8089,USA,37.98362991,-103.5514419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11526794.36,4577669.258,55928,201312,UNKNOWN201312,LA JUNTA,CO,81050,SUBSTATION,IN SERVICE,OTERO,8089,USA,37.98756461,-103.5469555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-11422919.48,4592449.239,55929,201313,UNKNOWN201313,LAMAR,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.09213254,-102.6138315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,69,Y,Y
-12455727.15,5009748.086,55930,201314,UNKNOWN201314,FARMINGTON,UT,84025,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.98241405,-111.8917008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,46,Y,Y
-11489924.43,4588412.041,55931,201315,UNKNOWN201315,LAS ANIMAS,CO,81054,SUBSTATION,IN SERVICE,BENT,8011,USA,38.0635843,-103.2157473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-12694947.82,5356817.664,55932,201316,SILVER,CAREY,ID,83348,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.29392425,-114.0406566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12439532.4,5123005.66,55933,201317,UNKNOWN201317,NOT AVAILABLE,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.74599044,-111.7462208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12443575.95,5122565.716,55934,201318,UNKNOWN201318,LOGAN,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.7430417,-111.7825446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-12445004.69,5122271.895,55935,201319,UNKNOWN201319,LOGAN,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.74107229,-111.7953792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12451639.88,5122019.879,55936,201320,UNKNOWN201320,LOGAN,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.73938303,-111.8549842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,69,Y,Y
-12532425.09,4793736.612,55937,201321,INTERMOUNTAIN,NOT AVAILABLE,UT,84624,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.50131113,-112.58069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,500,230,N,N
-13446401.95,5741660.909,55938,201322,UNKNOWN201322,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.75804958,-120.7910839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13445565.86,5739470.155,55939,201323,UNKNOWN201323,NOT AVAILABLE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.74431744,-120.7835732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-12344641.75,5297558.263,55940,201324,UNKNOWN201324,NOT AVAILABLE,WY,83112,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.90523178,-110.8938036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13643662.13,6185436.251,55941,201325,UNKNOWN201325,NOT AVAILABLE,WA,98221,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.47018416,-122.5631023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-12730370.67,5350747.755,55942,201326,UNKNOWN201326,NOT AVAILABLE,ID,83313,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.25422414,-114.3588654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,138,Y,Y
-11541437.26,4897454.5,55943,201327,PAWNEE,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.21650668,-103.6784949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,345,230,N,Y
-11542120.51,4897537.889,55944,201328,UNKNOWN201328,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.21707869,-103.6846326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-11541315.03,4897049.576,55945,201329,UNKNOWN201329,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.213729,-103.6773969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-11536076.04,4900933.504,55946,201330,MANCHIEF,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.24036714,-103.6303343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,Y,Y
-12425680.02,4758428.108,55947,201331,UNKNOWN201331,NOT AVAILABLE,UT,84642,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.25613988,-111.6217828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11659541.72,5950758.708,55948,201332,UNKNOWN201332,NOT AVAILABLE,MT,59330,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.05317989,-104.7394453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,115,69,Y,Y
-11594874.17,6053664.412,55949,201333,UNKNOWN201333,NOT AVAILABLE,MT,59270,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.67928644,-104.1585268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,69,Y,Y
-11582171.24,5832139.996,55950,201334,UNKNOWN201334,NOT AVAILABLE,ND,58643,SUBSTATION,IN SERVICE,SLOPE,38087,USA,46.32224221,-104.0444145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,69,N,Y
-12252528.74,4944432.87,55951,201335,UNKNOWN201335,NOT AVAILABLE,UT,84053,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.53799396,-110.0663384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12456097.5,4963124.57,55952,201336,UNKNOWN201336,MURRAY,UT,84107,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66548013,-111.8950276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-12411876.24,5477750.832,55953,201338,UNKNOWN201338,NOT AVAILABLE,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.07948443,-111.4977813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-12444799.34,5238384.053,55954,201339,UNKNOWN201339,NOT AVAILABLE,ID,83241,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.51463706,-111.7935345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13626625.14,5352674.707,55955,201340,CLEARWATER NO 2,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.26683013,-122.4100563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13627075.19,5352184.168,55956,201341,CLEARWATER,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.26362131,-122.4140992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,N,N
-13557810.63,5193991.339,55957,201342,WESTSIDE,KLAMATH FALLS,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.21999855,-121.791885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q762SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,69,69,N,N
-13630728.99,5353516.531,55958,201343,TOKETEE,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.27233647,-122.4469218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13588947.5,5175037.202,55959,201344,JC BOYLE,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.09377734,-122.0715924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13638414.52,5271578.034,55960,201345,PROSPECT CENTRAL,PROSPECT,OR,97536,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.73404523,-122.5159621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.pacificorp.com/content/dam/pacificorp/doc/Energy_Sources/Hydro/Hydro_Licensing/Rogue%20River/Prospect_History_Web_Content_Final.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,8,115,69,N,N
-12473648.15,5136273.421,55961,201346,UNKNOWN201346,NOT AVAILABLE,UT,84306,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.83485424,-112.0526878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,46,Y,Y
-12474206.82,5135985.091,55962,201347,UNKNOWN201347,NOT AVAILABLE,UT,84306,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.83292439,-112.0577064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,10,230,46,Y,Y
-12459419.73,4978299.156,55963,201348,UNKNOWN201348,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76879905,-111.9248717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,46,N,N
-12460058.7,4978158.927,55964,201349,UNKNOWN201349,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76784501,-111.9306117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,138,46,N,N
-12429311.94,4911918.993,55965,201350,UNKNOWN201350,OREM,UT,84097,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.31565503,-111.6544088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,46,Y,Y
-12341149.01,4826422.424,55966,201351,CARBON,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.72750307,-110.8624278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,N
-12440342.01,4956980.187,55967,201352,UNKNOWN201352,NOT AVAILABLE,UT,84121,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.62359938,-111.7534937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12455008.76,5032671.744,55968,201353,UNKNOWN201353,NOT AVAILABLE,UT,84403,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.13768712,-111.8852473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,46,Y,Y
-12461786.46,5048282.456,55969,201354,UNKNOWN201354,OGDEN,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.24321618,-111.9461325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-13644027.57,5772884.084,55970,201355,UNKNOWN201355,NOT AVAILABLE,WA,98603,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.95339628,-122.566385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13642589.04,5773157.122,55971,201356,LEWIS RIVER,NOT AVAILABLE,WA,98674,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.95510151,-122.5534625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-13610167.59,5789886.186,55972,201357,SWIFT 2,COUGAR,WA,98616,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.05948078,-122.2622157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-13603660.63,5790372.292,55973,201358,SWIFT 1,NOT AVAILABLE,WA,98610,SUBSTATION,IN SERVICE,SKAMANIA,53059,USA,46.06251085,-122.2037626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11729929.08,5509776.555,55974,201359,UNKNOWN201359,NOT AVAILABLE,WY,82727,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.28579429,-105.3717458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,7,230,230,N,N
-11731453.08,5510603.644,55975,201360,UNKNOWN201360,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.29111284,-105.3854361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,11,230,69,Y,Y
-11775266.71,5287250.634,55976,201361,UNKNOWN201361,NOT AVAILABLE,WY,82637,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.83737041,-105.7790206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,14,230,115,Y,Y
-12312014.91,5124893.384,55977,201362,UNKNOWN201362,NOT AVAILABLE,WY,83101,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.75864141,-110.6007117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,12,230,69,Y,Y
-12359642.32,4747103.732,55978,201363,EMERY,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.17732466,-111.028556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,345,69,Y,Y
-13499785.46,5504852.763,55979,201364,UNKNOWN201364,NOT AVAILABLE,OR,97756,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.25412217,-121.2706361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,115,Y,Y
-12110485.22,5121353.65,55980,201366,JIM BRIDGER,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.73491711,-108.7903397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,345,115,Y,N
-12456222.27,4840073.173,55981,201367,CURRENT CREEK,NOT AVAILABLE,UT,84645,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.82174992,-111.8961484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,345,345,Y,Y
-12457134.48,4840405.173,55982,201368,MONA,NOT AVAILABLE,UT,84645,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.82404049,-111.904343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,345,345,N,N
-13382125.15,5728439.943,55983,201369,UNKNOWN201369,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.67512626,-120.2136755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,NOT AVAILABLE,NOT AVAILABLE
-12440727.01,4914173.125,55984,201370,LAKESIDE 1,VINEYARD,UT,84042,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.33109312,-111.7569522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,138,115,Y,Y
-13110903.95,5840621.657,55985,201371,UNKNOWN201371,NOT AVAILABLE,WA,99328,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.37483527,-117.7772541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,115,Y,Y
-12366010.88,4776733.712,55986,201372,HUNTINGTON,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.38335578,-111.0857658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,345,138,Y,Y
-11781585.21,5315277.488,55987,201373,UNKNOWN201373,NOT AVAILABLE,WY,82637,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,43.02171376,-105.8357807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,115,Y,Y
-11817874.54,5167313.397,55988,201374,UNKNOWN201374,NOT AVAILABLE,WY,82329,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.04227005,-106.1617732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,115,Y,Y
-13560204.34,5187079.629,55989,201375,KLAMATH CO-GEN,KLAMATH,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.17400059,-121.8133881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Transmission_Network_Diagram.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,5,500,500,Y,Y
-13346887.56,5883865.35,55990,201376,UNKNOWN201376,NOT AVAILABLE,WA,99349,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.64219407,-119.8971309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13346987.05,5968193.538,55991,201377,ANCIENT LAKE,QUINCY,WA,98848,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.15978119,-119.8980246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12437663.24,4874781.527,55992,201378,UNKNOWN201378,PAYSON,UT,84651,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.06080014,-111.7294299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,138,69,Y,Y
-13070601.73,6237544.252,55993,201379,UNKNOWN201379,NOT AVAILABLE,WA,99139,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.77958649,-117.4152131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11690890.52,4991856.69,55994,201380,RAWHIDE,NOT AVAILABLE,CO,80549,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.86097232,-105.0210564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,230,Y,Y
-13607037.59,5689251.631,55995,201381,UNKNOWN201381,NOT AVAILABLE,OR,97055,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.42860993,-122.2340984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,57,57,Y,Y
-13616477.06,5664115.034,55996,201382,FARADAY,NOT AVAILABLE,OR,97023,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.26991748,-122.3188946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,11,115,115,Y,Y
-13499528.76,5559054.389,55997,201383,ROUND BUTTE,NOT AVAILABLE,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.60183204,-121.2683302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,500,230,N,Y
-13499486.01,5558816.394,55998,201384,UNKNOWN201384,NOT AVAILABLE,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.60030979,-121.2679461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13497347.55,5578210.258,55999,201385,UNKNOWN201385,NOT AVAILABLE,OR,97761,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.72422448,-121.248736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13619971.99,5668954.083,56000,201386,RIVER MILL,ESTACADA,OR,97023,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.30050196,-122.3502901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2017 0:00,IMAGERY,9/9/2017 0:00,3,115,57,Y,Y
-13650056.24,5677471.79,56001,201387,SULLIVAN,WEST LINN,OR,97068,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.3542968,-122.6205415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2017 0:00,IMAGERY,8/31/2017 0:00,2,69,69,Y,Y
-13711595.41,5808940.604,56002,201388,PORT WESTWARD,NOT AVAILABLE,OR,97016,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.17812895,-123.1733573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,Y,Y
-13711580.6,5808223.766,56003,201389,BEAVER,NOT AVAILABLE,OR,97016,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.17366997,-123.1732242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,Y,Y
-12378185.12,6030235.757,56004,201390,UNKNOWN201390,NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.53739336,-111.1951288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,230,69,Y,Y
-12468609.29,5940629.823,56005,201391,UNKNOWN201391,NOT AVAILABLE,MT,59648,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.99115108,-112.0074229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-12455469.38,5903702.159,56006,201392,UNKNOWN201392,HELENA,MT,59602,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.76439737,-111.8893851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-12076933.6,5744885.971,56007,201393,UNKNOWN201393,NOT AVAILABLE,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.77825885,-108.4889404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,115,Y,Y
-12204749.53,5665981.974,56008,201395,UNKNOWN201395,NOT AVAILABLE,MT,59028,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.28171915,-109.6371304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,69,50,Y,Y
-11446170.47,4533393.149,56009,201396,UNKNOWN201396,NOT AVAILABLE,CO,81052,SUBSTATION,IN SERVICE,BENT,8011,USA,37.67341975,-102.8226987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-13356825.27,5724956.557,56010,201397,UNKNOWN201397,NOT AVAILABLE,OR,97843,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.6532576,-119.9864029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,34.5,Y,Y
-13425395.62,5713984.726,56011,201398,KLONDIKE SCHOOLHOUSE 2,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.58432074,-120.6023809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11788112.56,4503278.923,56012,201399,ALAMOSA,NOT AVAILABLE,CO,81101,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.45899196,-105.8944168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,N,Y
-12430198.76,4901312.079,56013,201400,UNKNOWN201400,PROVO,UT,84601,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.24296306,-111.6623753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12429536.9,4911423.228,56014,201401,HALE,OREM,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.31225916,-111.6564297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,138,69,N,N
-11767375.39,4815730.633,56015,201402,UNKNOWN201402,NOT AVAILABLE,CO,80452,SUBSTATION,IN SERVICE,CLEAR CREEK,8019,USA,39.65359522,-105.7081317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,115,Y,N
-11641381.07,4609323.297,56016,201403,COMANCHE,NOT AVAILABLE,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.21133337,-104.5763054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,345,115,Y,N
-11641576.67,4609609.901,56017,201404,READER,NOT AVAILABLE,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.2133563,-104.5780625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,Y,Y
-11930813.36,4935668.372,56018,201405,UNKNOWN201405,HAYDEN,CO,81639,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.47813225,-107.17632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,69,Y,Y
-12009326.46,4560324.683,56019,201406,UNKNOWN201406,OPHIR,CO,81435,SUBSTATION,IN SERVICE,SAN MIGUEL,8113,USA,37.86466192,-107.8816151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11998364.56,4512361.45,56020,201407,UNKNOWN201407,NOT AVAILABLE,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.52372892,-107.7831427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,46,Y,Y
-11667444.66,5011988.061,56021,201408,PONNEQUIN,NOT AVAILABLE,CO,80612,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,40.99760264,-104.8104387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11748275.57,4916262.358,56022,201409,MARYS LAKE,NOT AVAILABLE,CO,80517,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.34539869,-105.5365551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-11674507.83,4901363.339,56023,201410,FORT ST VRAIN,NOT AVAILABLE,CO,80651,SUBSTATION,IN SERVICE,WELD,8123,USA,40.24331454,-104.8738882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,230,230,Y,Y
-11638453.8,4881511.168,56024,201411,KEENESBURG,NOT AVAILABLE,CO,80643,SUBSTATION,IN SERVICE,WELD,8123,USA,40.10705315,-104.5500093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,N,N
-11653005.06,4828713.218,56025,201412,UNKNOWN201412,NOT AVAILABLE,CO,80019,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.74332807,-104.6807255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,230,Y,Y
-13611489.95,6273166.579,56026,201413,UNKNOWN201413,SUMAS,WA,98295,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.99001064,-122.2740947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13657153.79,6245755.99,56027,201414,UNKNOWN201414,NOT AVAILABLE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.82817247,-122.6842999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-13691300.71,5802689.952,56028,201415,UNKNOWN201415,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.13923551,-122.9910469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,69,Y,Y
-13691612.92,5802764.036,56029,201416,LONGVIEW1,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.13969664,-122.9938515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,230,69,Y,Y
-13691417.13,5803093.178,56030,201417,LONGVIEW2,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.14174533,-122.9920927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,Y
-13690908.04,5801191.774,56031,201418,UNKNOWN201418,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.12990931,-122.9875194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-13451233.84,5750296.558,56032,201419,UNKNOWN201419,GOLDENDALE,WA,98620,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.81214686,-120.8344895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,115,Y,Y
-13113647.71,5848012.732,56033,201420,UNKNOWN201420,NOT AVAILABLE,WA,99328,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.42062457,-117.8019017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12696803.42,5245502.201,56034,201421,UNKNOWN201421,NOT AVAILABLE,ID,83335,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.56175228,-114.0573257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12697912.13,5249325.085,56035,201422,UNKNOWN201422,NOT AVAILABLE,ID,83335,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.58704138,-114.0672854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,N,N
-13118682.27,5861684.528,56036,201423,DODGE JUNCTION,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,GARFIELD,53023,USA,46.50522302,-117.8471279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2017 0:00,IMAGERY,12/21/2017 0:00,1,230,230,Y,Y
-13382649.54,5937573.059,56037,201424,UNKNOWN201424,NOT AVAILABLE,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,46.97241745,-120.2183863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13009977.39,6074305.607,56038,201425,RATHDRUM,RATHDRUM,ID,83858,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.80397868,-116.8706153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,69,Y,Y
-12101681.9,4881412.979,56039,201426,UNKNOWN201426,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.10637852,-108.7112581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,34.5,34.5,Y,Y
-12103606.95,4890236.724,56040,201427,UNKNOWN201427,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.16697735,-108.7285512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,Y,Y
-13556895.93,6056961.266,56041,201428,UNKNOWN201428,NOT AVAILABLE,WA,98019,SUBSTATION,IN SERVICE,KING,53033,USA,47.69922258,-121.7836682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13496638.98,6219796.148,56042,201429,GEORGE,NOT AVAILABLE,WA,98283,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.67441634,-121.2423708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-13560811.06,6092252.351,56043,201430,UNKNOWN201430,NOT AVAILABLE,WA,98272,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.91215122,-121.8188384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,115,Y,Y
-12724922.78,5235252.203,56044,201431,UNKNOWN201431,NOT AVAILABLE,ID,83334,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.493896,-114.3099262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12726401.19,5234636.864,56045,201432,UNKNOWN201432,NOT AVAILABLE,ID,83334,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.48982004,-114.323207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,46,46,Y,Y
-12720275.31,5287085.375,56046,201433,UNKNOWN201433,NOT AVAILABLE,ID,83324,SUBSTATION,IN SERVICE,LINCOLN,16063,USA,42.8362818,-114.2681773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,46,46,Y,Y
-12803562.26,5293467.698,56047,201434,UNKNOWN201434,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.87831004,-115.0163567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,115,Y,Y
-12805905.61,5293781.148,56048,201435,UNKNOWN201435,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.8803734,-115.0374074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,138,138,Y,Y
-12425318.29,4891599.38,56049,201436,UNKNOWN201436,SPRINGVILLE,UT,84663,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.17633084,-111.6185333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,46,Y,Y
-12635355.87,4457146.299,56050,201437,FRANKLIN H STAHELI,WASHINGTON,UT,84780,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.12931005,-113.505333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12632735.1,4457446.828,56051,201438,UNKNOWN201438,WASHINGTON,UT,84780,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.13146241,-113.4817902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,Y,Y
-12648909.26,4445017.878,56052,201439,BLOOMINGTON,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.0423959,-113.6270851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-12641839.48,4458962.403,56053,201440,ST GEORGE,NOT AVAILABLE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.14231594,-113.5635762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-12641805.4,4458465.643,56054,201441,ST GEORGE,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.13875865,-113.5632701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,138,138,Y,Y
-12641795.31,4443434.507,56055,201442,UNKNOWN201442,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.03104187,-113.5631794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,230,138,Y,Y
-12636433.1,4454829.978,56056,201443,MILLCREEK GENERATION,ST GEORGE,UT,84780,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.11271863,-113.5150099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,115,Y,Y
-11841604.55,4757898.892,56057,201444,UNKNOWN201444,NOT AVAILABLE,CO,80461,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.25245863,-106.3749436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12423785.97,4877552.511,56058,201445,UNKNOWN201445,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.07984899,-111.6047682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,46,Y,Y
-13615510.19,5909738.392,56059,201446,UNKNOWN201446,NOT AVAILABLE,WA,98597,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.80152827,-122.3102091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13716824.57,6011514.111,56060,201447,UNKNOWN201447,HOODSPORT,WA,98548,SUBSTATION,IN SERVICE,MASON,53045,USA,47.42373101,-123.2203316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,132,110,Y,Y
-13710135.64,6002475.346,56061,201448,UNKNOWN201448,SHELTON,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.36876707,-123.160244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,110,Y,Y
-12834392.57,5304981.344,56062,201449,UNKNOWN201449,GLENNS FERRY,ID,83623,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.9540562,-115.2933101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,115,Y,Y
-12781955.07,5266400.004,56063,201450,UNKNOWN201450,NOT AVAILABLE,ID,83355,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.69986999,-114.822256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12764012.74,5255774.072,56064,201451,UNKNOWN201451,NOT AVAILABLE,ID,83328,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.62967941,-114.6610773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,Y
-11653353.07,4925221.943,56065,201453,UNC SWITCHING STATION,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.40671314,-104.6838517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11653605.33,4930173.335,56066,201454,THERMO MONFORT,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.44057378,-104.6861178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-13677251.69,5902271.883,56067,201455,UNKNOWN201455,NOT AVAILABLE,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.75559551,-122.8648424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,500,345,Y,Y
-13677221.95,5902023.138,56068,201456,BIG HANAFORD,CENTRALIA,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.75406459,-122.8645752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11631450.91,4464112.577,56069,201457,UNKNOWN201457,TRINIDAD,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.17918639,-104.4871013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13546346.97,6014575.551,56070,201458,UNKNOWN201458,NOT AVAILABLE,WA,98045,SUBSTATION,IN SERVICE,KING,53033,USA,47.44233436,-121.6889053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,138,Y,Y
-13656359.25,5262160.404,56071,201459,LOST CREEK POWER PLANT,TRAIL,OR,97541,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.67187442,-122.6771624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q567FEAS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,Y,Y
-11731707.92,5510039.825,56072,201460,UNKNOWN201460,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.28748729,-105.3877254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,69,69,Y,Y
-11730971.87,5509702.458,56073,201461,UNKNOWN201461,NOT AVAILABLE,WY,82727,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.28531779,-105.3811133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,69,69,Y,Y
-13126159.18,6198076.565,56074,201462,UNKNOWN201462,COLEVILLW,WA,99114,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.54541299,-117.9142941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,69,69,Y,Y
-13495669.26,5584891.952,56075,201463,UNKNOWN201463,NOT AVAILABLE,OR,97761,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.76685501,-121.2336596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-13148064.76,6210841.891,56076,201464,UNKNOWN201464,NOT AVAILABLE,WA,99141,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.62127251,-118.1110753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,Y
-13020001.73,6058674.657,56077,201465,UNKNOWN201465,POST FALLS,ID,83854,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.70958049,-116.9606656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/11/2018 0:00,IMAGERY,1/11/2018 0:00,4,115,69,Y,Y
-13118138.33,6079600.138,56078,201466,UNKNOWN201466,NOT AVAILABLE,WA,99013,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.83591451,-117.8422416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13126743.91,6078632.473,56079,201467,UNKNOWN201467,NOT AVAILABLE,WA,99013,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.83007916,-117.9195469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-13040123.2,6056569.027,56080,201468,UNKNOWN201468,NOT AVAILABLE,WA,99027,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.69685111,-117.1414198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,8,230,115,Y,Y
-12449017.86,5032497.085,56081,201469,UNKNOWN201469,NOT AVAILABLE,UT,84050,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.13650545,-111.8314302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,46,Y,Y
-12401473.96,4981474.614,56082,201470,UNKNOWN201470,NOT AVAILABLE,UT,84017,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.79039944,-111.4043361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11676129.13,5177534.18,56083,201471,UNKNOWN201471,NOT AVAILABLE,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.11041985,-104.8884526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,345,138,N,N
-11675994.19,5177100.262,56084,201472,LARAMIE RIVER,NOT AVAILABLE,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.10752808,-104.8872404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,345,230,Y,Y
-11797462.92,5573434.707,56085,201473,UNKNOWN201473,NOT AVAILABLE,WY,82831,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.69373627,-105.9784125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
