X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11775366.77,5430311.186,56086,201474,UNKNOWN201474,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.77255136,-105.7799195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,9,230,34.5,Y,Y
-11787771.08,5491434.267,56087,201475,UNKNOWN201475,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.16772152,-105.8913492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,69,N,Y
-11740280.38,5526316.598,56088,201476,UNKNOWN201476,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.39206258,-105.464733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,230,Y,Y
-12110048.8,5345360.445,56089,201477,UNKNOWN201477,PAVILLION,WY,82516,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.21896684,-108.7864193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,6,230,34.5,Y,Y
-11683481.41,5231266.034,56090,201478,UNKNOWN201478,NOT AVAILABLE,WY,82213,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.46748716,-104.9544992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,8,115,69,Y,Y
-11897976.27,5187109.323,56091,201479,UNKNOWN201479,NOT AVAILABLE,WY,82327,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.17419828,-106.8813394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,115,Y,Y
-12255246.15,5143199.787,56092,201480,UNKNOWN201480,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.88119617,-110.0907493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,115,Y,Y
-11622973.53,5461093.09,56093,201481,UNKNOWN201481,OSAGE,WY,82723,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.97188977,-104.4109477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-11923551.67,5129708.07,56094,201482,UNKNOWN201482,SINCLAIR,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.79089672,-107.1110871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,230,115,N,N
-11923563.72,5130021.441,56095,201483,UNKNOWN201483,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.79299555,-107.1111953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-11923773.79,5129535.888,56096,201484,UNKNOWN201484,SINCLAIR,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.78974349,-107.1130824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11688040.73,5033019.361,56097,201485,UNKNOWN201485,NOT AVAILABLE,WY,82009,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.14003888,-104.9954563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11800730.1,5313982.451,56098,201486,UNKNOWN201486,NOT AVAILABLE,WY,82637,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,43.01320797,-106.0077622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,69,Y,Y
-11775125.69,5303834.796,56099,201487,UNKNOWN201487,NOT AVAILABLE,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.94651744,-105.7777538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11711476.75,4868673.45,56100,201488,UNKNOWN201488,BOULDER,CO,80301,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.01879195,-105.2059856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,N,N
-12466961.93,5086643.838,56101,201489,UNKNOWN201489,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.5018178,-111.9926245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11948828.61,4643408.111,56102,201490,UNKNOWN201490,NOT AVAILABLE,CO,81230,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.45151882,-107.3381537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,115,Y,Y
-12017222.61,5670270.102,56103,201491,UNKNOWN201491,NOT AVAILABLE,MT,59035,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.30881681,-107.9525474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,230,69,Y,Y
-11713462.06,4927315.925,56104,201492,UNKNOWN201492,LOVELAND,CO,80538,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.42103514,-105.22382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11714921.7,4919215.215,56105,201493,FLATIRON,NOT AVAILABLE,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.36561258,-105.2369321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,115,69,Y,Y
-11724739.14,4919079.573,56106,201494,POLE HILL,NOT AVAILABLE,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.36468417,-105.3251237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12023029.12,4742315.281,56107,201495,UNKNOWN201495,COLLBRAN,CO,81646,SUBSTATION,IN SERVICE,MESA,8077,USA,39.14397146,-108.0047082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12027892.48,4749779.284,56108,201496,COLLBRAN,COLLBRAN,CO,81624,SUBSTATION,IN SERVICE,MESA,8077,USA,39.19595391,-108.0483965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,N,N
-11980799.77,4651806.827,56109,201497,UNKNOWN201497,NOT AVAILABLE,CO,81220,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.51057974,-107.6253555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,Y,Y
-13641952.48,5179096.147,56110,201498,GREEN SPRINGS,ASHLAND,OR,97520,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.12082824,-122.5477442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,Y
-12086486.18,4499174.558,56111,201499,UNKNOWN201499,NOT AVAILABLE,CO,81323,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.42971913,-108.5747526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11381544.79,4773124.499,56112,201500,UNKNOWN201500,NOT AVAILABLE,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.35829165,-102.2421564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,115,Y,N
-11811513.51,4544739.015,56113,201501,UNKNOWN201501,CENTER,CO,81125,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,37.7540476,-106.1046311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11681121.31,4701040.512,56114,201502,UNKNOWN201502,MANITOU SPRINGS,CO,80829,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.85582347,-104.9332981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,34.5,Y,Y
-12417242.52,4770800.497,56115,201503,UNKNOWN201503,NOT AVAILABLE,UT,84627,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.34214789,-111.5459874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,34.5,34.5,Y,Y
-13259773.82,5829706.824,56116,201504,UNKNOWN201504,NOT AVAILABLE,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.30714527,-119.1145749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-12405305.88,4577448.214,56117,201505,UNKNOWN201505,BOULDER,UT,84716,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.9859996,-111.4387588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,46,46,Y,Y
-11597676.71,5824600.674,56118,201506,UNKNOWN201506,NOT AVAILABLE,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.27544992,-104.1837025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,57,Y,Y
-13275700.93,5939176.482,56119,201507,UNKNOWN201507,NOT AVAILABLE,WA,98857,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.98224497,-119.2576505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13280074.88,5973698.867,56120,201508,UNKNOWN201508,NOT AVAILABLE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.19339792,-119.2969424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,Y,Y
-13279588.04,5974384.139,56121,201509,UNKNOWN201509,NOT AVAILABLE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.19758086,-119.2925691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,138,138,Y,Y
-12104295.01,4741173.258,56122,201510,UNKNOWN201510,NOT AVAILABLE,CO,81507,SUBSTATION,IN SERVICE,MESA,8077,USA,39.13601455,-108.7347321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11820117.37,4655187.815,56123,201511,UNKNOWN201511,NOT AVAILABLE,CO,81201,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.53434164,-106.181921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11810104.99,4651628.236,56124,201512,PONCHA,NOT AVAILABLE,CO,81242,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.50932436,-106.0919782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-11936444.39,4803689.775,56125,201513,UNKNOWN201513,NOT AVAILABLE,CO,81601,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.57026713,-107.2269043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,N
-11765935.38,4823245.084,56126,201514,UNKNOWN201514,GEORGETOWN,CO,80444,SUBSTATION,IN SERVICE,CLEAR CREEK,8019,USA,39.70554772,-105.6951959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-12070835.07,5750239.239,56127,201515,UNKNOWN207187,BILLINGS,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.81178797,-108.4341564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,3,115,115,Y,Y
-13439805.33,5891576.492,56128,201516,UNKNOWN201516,TIETON,WA,98947,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.6897309,-120.7318255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11998819.82,4459318.363,56129,201517,UNKNOWN201517,NOT AVAILABLE,CO,81303,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.14486487,-107.7872323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12078918.99,4613210.377,56130,201518,UNKNOWN201518,NOT AVAILABLE,CO,81422,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.23876466,-108.5067755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,8,115,34.5,Y,Y
-11975772.42,4934630.412,56131,201519,UNKNOWN201519,NOT AVAILABLE,CO,81625,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.47103942,-107.580194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,69,N,N
-11977057.15,4934823.772,56132,201520,CRAIG,NOT AVAILABLE,CO,81625,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.47236079,-107.5917349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,345,230,Y,Y
-11993985.43,4796696.98,56133,201521,UNKNOWN201521,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.52182786,-107.7438043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,138,69,Y,N
-11993692.94,4796634.747,56134,201522,UNKNOWN201522,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.52139662,-107.7411768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,345,138,Y,Y
-11544068.78,4750913.049,56135,201523,LINCOLN,NOT AVAILABLE,CO,80828,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.20384656,-103.7021342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11652872.22,4857841.107,56136,201524,BARR LAKE,BRIGHTON,CO,80603,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.94422907,-104.6795322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-12619123.54,4465003.872,56137,201525,UNKNOWN201525,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.18556541,-113.3595155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11449490.12,5011141.386,56138,201526,UNKNOWN201526,NOT AVAILABLE,CO,80726,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.99186201,-102.8525197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12166163.55,4878439.343,56139,201527,BONANZA,NOT AVAILABLE,UT,84035,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.0859443,-109.2905067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,345,138,Y,Y
-12481742.51,4969873.35,56140,201528,UNKNOWN201528,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71145022,-112.1254006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,138,69,Y,Y
-12490278.38,4971475.934,56141,201529,UNKNOWN201529,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.72236175,-112.2020797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-12490029.14,4971661.672,56142,201530,UNKNOWN201530,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.72362626,-112.1998407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12489786.25,4971104.458,56143,201531,UNKNOWN201531,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71983264,-112.1976588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,115,N,N
-13303976.3,6173084.898,56144,201532,UNKNOWN201532,NOT AVAILABLE,WA,98841,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.39656719,-119.5116525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11469639.73,5006827.288,56145,201533,UNKNOWN201533,PEETZ,CO,80747,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.96260374,-103.0335267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,115,Y,Y
-11470070.73,5007169.849,56146,201534,UNKNOWN201534,PEETZ,CO,80747,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.96492747,-103.0373984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,N,N
-13681638.78,5214706.632,56147,201535,BEALL LANE,MEDFORD,OR,97501,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.35765982,-122.9042523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,2,115,115,N,N
-12457039.85,4981892.274,56148,201536,UNKNOWN201536,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.79323996,-111.9034929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12367413.53,6160138.116,56149,201537,UNKNOWN201537,NOT AVAILABLE,MT,59522,SUBSTATION,IN SERVICE,LIBERTY,30051,USA,48.31928682,-111.098366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11509951.59,5011244.504,56150,201538,UNKNOWN201538,PEETZ,CO,80745,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.99256119,-103.3956543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,115,Y,Y
-11483445.69,5004906.539,56151,201539,RIDGECREST WINDFARM,NOT AVAILABLE,CO,80747,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.94957302,-103.1575478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,N
-13259544.14,5899675.071,56152,201540,UNKNOWN201540,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.73961114,-119.1125116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-13279240.07,6024344.947,56153,201541,UNKNOWN201541,NOT AVAILABLE,WA,98851,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.50165575,-119.2894432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13280330.42,6043273.94,56154,201542,UNKNOWN201542,COULEE CITY,WA,99115,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.61640519,-119.2992379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-11552977.96,5004754.124,56155,201543,UNKNOWN201543,NOT AVAILABLE,CO,80742,SUBSTATION,IN SERVICE,WELD,8123,USA,40.9485389,-103.7821667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-12471085.56,4963328.315,56156,201544,UNKNOWN201544,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66686842,-112.0296677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,138,N,N
-13392916.47,5728372.414,56157,201545,UNKNOWN201545,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.67470239,-120.3106156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-11645830.42,4617175.015,56158,201546,UNKNOWN201546,PUEBLO,CO,81003,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.26673263,-104.6162746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-11636571.06,4619678.738,56159,201547,UNKNOWN201547,NOT AVAILABLE,CO,81001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.28438923,-104.5330964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-11636108.46,4624597.047,56160,201548,UNKNOWN201548,NOT AVAILABLE,CO,81001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.31906133,-104.5289408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,9,115,115,Y,Y
-11545695.01,4586578.509,56161,201549,UNKNOWN201549,ROCKY FORD,CO,81067,SUBSTATION,IN SERVICE,OTERO,8089,USA,38.05061518,-103.7167429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13021688.97,5849631.937,56162,201550,UNKNOWN201550,LEWISTON,ID,83501,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.43065077,-116.9758222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,34.5,Y,Y
-12572229.54,4659151.563,56163,201551,MILDFORD WIND,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.56218926,-112.9382595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,345,Y,Y
-12493850.42,6190807.183,56164,201552,UNKNOWN201552,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.50216291,-112.2341679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,115,Y,Y
-11391967.5,4773488.429,56165,201553,LANDSMAN CREEK,NOT AVAILABLE,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.36081937,-102.3357852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-11453078.1,5009311.762,56166,201554,UNKNOWN201554,NOT AVAILABLE,CO,80726,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.97945506,-102.8847511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13712055.02,5483538.707,56167,201555,SENECA,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.11682339,-123.177486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,115,115,Y,Y
-12565336.6,5797155.337,56168,201556,MILL CREEK GENERATING STATION,ANACONDA,MT,59711,SUBSTATION,IN SERVICE,DEER LODGE,30023,USA,46.10477452,-112.8763392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,230,69,Y,Y
-11664058.08,4682199.2,56169,201557,UNKNOWN201557,NOT AVAILABLE,CO,80913,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.7238984,-104.7800165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11677547.3,4717874.057,56170,201558,UNKNOWN201558,NOT AVAILABLE,CO,80921,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.97348374,-104.9011923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,34.5,34.5,Y,Y
-12060509.04,4736836.735,56171,201559,UNKNOWN201559,PALISADE,CO,81526,SUBSTATION,IN SERVICE,MESA,8077,USA,39.10579212,-108.3413961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-12716461.28,6171235.017,56172,201560,UNKNOWN201560,COLUMBIA FALLS,MT,59912,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.38553229,-114.2339153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,69,Y,Y
-12403861.75,4939295.874,56173,201561,UNKNOWN201561,HEBER CITY,UT,84032,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.50291464,-111.425786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,69,Y,Y
-12401871.42,4937561.341,56174,201562,UNKNOWN201562,HEBER CITY,UT,84032,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.49106579,-111.4079065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12742839.48,5509584.158,56175,201563,UNKNOWN201563,NOT AVAILABLE,ID,83227,SUBSTATION,IN SERVICE,CUSTER,16037,USA,44.28455702,-114.4708747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,46,Y,Y
-12486760.94,5465617.94,56176,201564,BIG GRASSY,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,44.00113572,-112.170482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,46,Y,Y
-12492362.01,5421409.456,56177,201565,JEFFERSON,ROBERTS,ID,83444,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.71478099,-112.2207973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,161,46,N,N
-12485053.27,5224817.606,56178,201566,POPULUS,NOT AVAILABLE,ID,83234,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.42474195,-112.1551417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,345,345,N,N
-12790691.62,5287718.227,56179,201567,KING,NOT AVAILABLE,ID,83332,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.84045047,-114.9007378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,138,115,Y,Y
-12473042.57,5062630.711,56180,201568,BEN LOMOND,NOT AVAILABLE,UT,84340,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.34006093,-112.0472478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,21,345,69,N,N
-12468268.86,5086822.582,56181,201569,BRIGHAM,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.50302034,-112.0043648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-12475549.77,5106769.414,56182,201570,HONEYVILLE,HONEYVILLE,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.63707697,-112.0697704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,34.5,Y,Y
-12457063.82,5000387.812,56183,201571,PARRISH,CENTERVILLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.91890699,-111.9037083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,230,69,Y,Y
-12468461.49,4976766.686,56184,201572,TERMINAL,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75837223,-112.0060952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,28,345,34.5,N,Y
-12440878.64,4914980.514,56185,201573,UNKNOWN201573,LINDON,UT,84042,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.3366219,-111.7583143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12460788.57,4928582.611,56186,201574,UNKNOWN201574,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.4296973,-111.9371683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12462063.44,4934105.64,56187,201575,CAMP WILLIAMS,BLUFFDALE,UT,84065,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.46745315,-111.9486206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,345,138,N,Y
-12452307.11,4966554.314,56188,201576,COTTONWOOD,SALT LAKE CITY,UT,84106,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.68884618,-111.860978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,138,46,N,N
-12458453.43,4951988.31,56189,201577,90TH SOUTH,WEST JORDAN,UT,84088,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58955488,-111.9161913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,18,345,46,N,N
-12462841.88,4955418.287,56190,201578,WEST JORDAN,WEST JORDAN,UT,84084,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.61294912,-111.9556134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12471068.19,4954836.732,56191,201579,HOGGARD,WEST JORDAN,UT,84081,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.60898318,-112.0295116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12460875.54,4947071.879,56192,201580,SOUTH JORDAN,SOUTH JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55600798,-111.9379495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12469796.53,4944350.634,56193,201581,SUNRISE,SOUTH JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.53743253,-112.0180882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12564995.98,5277823.226,56194,201582,AMERICAN FALLS,AMERICAN FALLS,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.77523874,-112.8732794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,46,N,N
-12571361.39,5274042.587,56195,201583,BORAH,NOT AVAILABLE,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.75030478,-112.9304608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,345,230,N,Y
-12737243.87,5286993.036,56196,201584,MIDPOINT,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.83567353,-114.4206085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,345,138,N,N
-12986870.52,5365448.065,56197,201585,HEMINGWAY,NOT AVAILABLE,ID,83641,SUBSTATION,IN SERVICE,OWYHEE,16073,USA,43.35032663,-116.6630428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,230,N,N
-12473959.13,5057345.916,56198,201586,UNKNOWN201586,OGDEN,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.30440749,-112.0554814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-12474160.67,5040432.393,56199,201587,UNKNOWN201587,WEST HAVEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.19017069,-112.0572919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12474187.66,5033184.065,56200,201588,UNKNOWN201588,CLINTON,UT,84015,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.14115313,-112.0575343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12470520.53,5023104.213,56201,201589,UNKNOWN201589,LAYTON,UT,84041,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.07292616,-112.0245919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-12472632.68,5026325.169,56202,201590,SYRACUSE,CLEARFIELD,UT,84015,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.09473538,-112.0435657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,3/5/2019 0:00,IMAGERY/OTHER,3/5/2019 0:00,11,345,69,N,Y
-12451047.24,5194373.51,56203,201591,UNKNOWN201591,NOT AVAILABLE,ID,83263,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.22254095,-111.8496604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,9,230,138,Y,Y
-12470372.74,5090860.331,56204,201592,UNKNOWN201592,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.53017929,-112.0232643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-12475019.9,5091305.643,56205,201593,VULCRAFT,BRIGHAM CITY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.53317387,-112.0650104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12569583.89,5276766.133,56206,201594,LAMB,NOT AVAILABLE,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.76826805,-112.9144932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12466186.73,5017565.718,56207,201595,SCHICK,KAYSVILLE,UT,84037,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.03540786,-111.9856608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12485130.85,5465550.45,56208,201596,SANDUNE,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,44.00069961,-112.1558387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,Y,Y
-12474417.88,5133313.431,56209,201597,UNKNOWN201597,NOT AVAILABLE,UT,84306,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.81503972,-112.0596025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,46,Y,Y
-12544633.16,5574818.976,56210,201598,UNKNOWN201598,NOT AVAILABLE,MT,59724,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,44.70257541,-112.690357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12572064.61,5394116.969,56211,201599,UNKNOWN201599,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.53731098,-112.9367779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,7,230,69,Y,Y
-12472763.31,5027846.155,56212,201600,UNKNOWN201600,CLEARFIELD,UT,84015,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.10503153,-112.0447392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12650927.09,4496831.856,56213,201601,RED BUTTE,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.41300556,-113.6452116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,345,115,Y,Y
-12595374.82,4532030.205,56214,201602,WEST CEDAR,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.66372827,-113.1461771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-12596881.47,4551296.244,56215,201603,THREE PEAKS,NOT AVAILABLE,UT,84721,SUBSTATION,IN SERVICE,IRON,49021,USA,37.80060564,-113.1597116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,69,N,N
-12169180.77,4560880.826,56216,201605,PINTO,NOT AVAILABLE,UT,84535,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.8686059,-109.3176108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,345,69,N,N
-12260378.67,4719824.492,56217,201606,TAMARISK,GREEN RIVER,UT,84525,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.98710395,-110.1368555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12534116.63,4619110.065,56218,201607,CAMERON,NOT AVAILABLE,UT,84713,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.28037924,-112.5958854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,N,N
-12600962.31,4602137.404,56219,201608,THERMO,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.16059498,-113.1963704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12582242.96,4619737.802,56220,201609,SOUTH MILFORD,NOT AVAILABLE,UT,84751,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.28480571,-113.0282116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,46,Y,Y
-12562794.76,4648630.238,56221,201610,BLUNDELL,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.48824722,-112.8535054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,46,Y,Y
-12467034.75,4699392.24,56222,201611,SIGURD,NOT AVAILABLE,UT,84657,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.84429217,-111.9932786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,17,345,69,Y,Y
-12508165.89,4743769.957,56223,201612,PAVANT,NOT AVAILABLE,UT,84636,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.15410545,-112.362766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-12288600.92,4796528.252,56224,201613,COLUMBIA,EAST CARBON,UT,84520,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.52065866,-110.3903802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,Y,Y
-12448889.97,4838058.418,56225,201614,NEBO,NOT AVAILABLE,UT,84645,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.80784787,-111.8302813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,138,69,N,Y
-12197910.87,4940101.747,56226,201615,ASHLEY,NOT AVAILABLE,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.50841897,-109.5756977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,N,N
-12185524.04,4923894.441,56227,201616,VERNAL,VERNAL,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.39763196,-109.4644249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,138,69,Y,Y
-12180559.65,4871601.971,56228,201617,ANADARDKO-CHAPITA,NOT AVAILABLE,UT,84035,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.03893603,-109.419829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-12421729,4879303.604,56229,201618,SPANISH FORK,MAPLETON,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.09188396,-111.5862902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,16,345,69,N,N
-12438119.84,4912030.144,56230,201619,TIMP,OREM,UT,84057,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.31641636,-111.7335315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,Y,Y
-12426963.39,4887036.589,56231,201620,UNKNOWN201620,SPRINGVILLE,UT,84663,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.14500603,-111.6333115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,7,138,115,N,N
-12470907.49,4948325.087,56232,201621,OQUIRRH,SOUTH JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56456074,-112.0280681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,17,345,46,N,N
-12463220.41,4961719.847,56233,201622,TAYLORSVILLE,TAYLORSVILLE,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65590771,-111.9590139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,138,46,N,N
-12466633.2,4973022.822,56234,201623,CENTENNIAL,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73289235,-111.9896714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12452344.25,4975728.283,56235,201624,MCCLELLAND,SALT LAKE CITY,UT,84102,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75130608,-111.8613116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,138,46,N,N
-12429191,4910752.673,56236,201625,UNKNOWN201625,PROVO,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.30766575,-111.6533224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12444302.82,4916840.444,56237,201626,UNKNOWN201626,NOT AVAILABLE,UT,84003,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.34935648,-111.7890742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,138,115,N,N
-12458220.41,4927828.836,56238,201627,UNKNOWN201627,NOT AVAILABLE,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.42454279,-111.914098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,115,N,N
-12445844.01,4931374.233,56239,201628,UNKNOWN201628,HIGHLAND,UT,84003,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.44878369,-111.802919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-12444612.81,4928648.053,56240,201629,HIGHLAND,HIGHLAND,UT,84003,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.43014479,-111.7918589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,46,N,N
-12439333.34,4919687.345,56241,201630,UNKNOWN201630,PLEASANT GROVE,UT,84062,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.36884399,-111.7444326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12434606.03,4912290.337,56242,201631,UNKNOWN201631,OREM,UT,84057,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.31819853,-111.7019665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12438307.94,4907430.232,56243,201632,UNKNOWN201632,OREM,UT,84058,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.28490191,-111.7352213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12431613.39,4906990.005,56244,201633,UNKNOWN201633,OREM,UT,84097,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.2818851,-111.6750832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12433762.91,4901163.143,56245,201634,UNKNOWN201634,PROVO,UT,84601,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.2419418,-111.6943926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,Y
-12426590.54,4896749.396,56246,201635,UNKNOWN201635,PROVO,UT,84606,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.21166975,-111.6299621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,115,69,Y,Y
-12427401.48,4892459.466,56247,201636,UNKNOWN201636,SPRINGVILLE,UT,84663,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.18223395,-111.6372469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12424060.68,4886428.109,56248,201637,UNKNOWN201637,SPRINGVILLE,UT,84663,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.14082755,-111.607236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12428862.46,4885702.687,56249,201638,UNKNOWN201638,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.13584569,-111.6503711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12427156.22,4884890.773,56250,201639,UNKNOWN201639,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.13026942,-111.6350437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12434210.8,4884636.68,56251,201640,SORENSEN,NOT AVAILABLE,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.1285242,-111.6984161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12429999.25,4883771.054,56252,201641,UNKNOWN201641,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.12257836,-111.6605831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12424725.9,4880601.186,56253,201642,UNKNOWN201642,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.10080066,-111.6132118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12424723.76,4879842.121,56254,201643,UNKNOWN201643,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.09558467,-111.6131926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,69,Y,Y
-12433421.96,4880192.695,56255,201644,UNKNOWN201644,NOT AVAILABLE,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.09799372,-111.6913298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,69,Y,Y
-12437783.05,4880299.975,56256,201645,UNKNOWN201645,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.0987309,-111.7305062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,Y,Y
-12432819.98,4877148.032,56257,201646,ARROWHEAD,SALEM,UT,84653,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.07706877,-111.6859221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12421012.63,4876517.105,56258,201647,UNKNOWN201647,NOT AVAILABLE,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.07273182,-111.5798549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,46,Y,Y
-12437160.84,4873542.742,56259,201648,SUTER,PAYSON,UT,84651,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.05228251,-111.7249167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-12427661.1,4873070.66,56260,201649,UNKNOWN201649,SALEM,UT,84653,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.04903629,-111.6395791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12440388.43,4871885.371,56261,201650,UNKNOWN201650,PAYSON,UT,84651,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.0408851,-111.7539107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,138,115,Y,Y
-12431483.97,4870911.194,56262,201651,CLIFTON CREEK LOAFER,SALEM,UT,84653,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.03418499,-111.6739205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12436862.43,4915158.345,56263,201652,UNKNOWN201652,LINDON,UT,84042,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.33783958,-111.7222361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12452743.58,4920139.388,56264,201653,UNKNOWN201653,LEHI,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.37193779,-111.8648989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12452074.87,4923139.368,56265,201654,GLEN CARTER,LEHI,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.39246612,-111.8588917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,46,Y,Y
-12440351.05,4924723.506,56266,201655,UNKNOWN201655,PLEASANT GROVE,UT,84062,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.40330357,-111.7535749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12453035.87,4927177.779,56267,201656,UNKNOWN201656,LEHI,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.42009038,-111.8675246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,Y,Y
-12454196.57,4931855.213,56268,201657,UNKNOWN201657,LEHI,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.45207161,-111.8779513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12472477.8,4940099.798,56269,201658,UNKNOWN201658,HERRIMAN,UT,84096,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.50840566,-112.0421743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12473698.39,4944244.284,56270,201659,UNKNOWN201659,NOT AVAILABLE,UT,84096,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.53670647,-112.0531392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12472882.81,4948422.058,56271,201660,UNKNOWN201660,SOUTH JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5652225,-112.0458127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12472045.04,4948610.696,56272,201661,UNKNOWN201661,WEST JORDAN,UT,84081,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56650979,-112.0382868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12477648.69,4948238.968,56273,201662,UNKNOWN201662,BINGHAM CANYON,UT,84006,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56397305,-112.0886253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-12479491.61,4947752.856,56274,201663,KENNECOTT,BINGHAM CANYON,UT,84096,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56065558,-112.1051805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,138,69,N,Y
-12480156.47,4949709.234,56275,201664,BARNEYS,NOT AVAILABLE,UT,84096,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.57400587,-112.111153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,138,69,Y,Y
