X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12474364.17,4952744.085,56276,201665,COPPER HILLS,WEST JORDAN,UT,84081,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.59471036,-112.05912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12475112.37,4961356,56277,201666,UNKNOWN201666,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65342806,-112.0658411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-12474316.44,4961521.042,56278,201667,UNKNOWN201667,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65455285,-112.0586911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12473940.97,4961410.143,56279,201668,UNKNOWN201668,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65379706,-112.0553183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12465087.58,4939024.482,56280,201669,BANGERTER,RIVERTON,UT,84065,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.50106087,-111.9757869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12456537.28,4938137.463,56281,201670,UNKNOWN201670,DRAPER,UT,84020,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.4950016,-111.8989783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-12457556.23,4936912.595,56282,201671,UNKNOWN201671,BLUFFDALE,UT,84065,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.48663357,-111.9081317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12456263.84,4944645.671,56283,201672,UNKNOWN201672,DRAPER,UT,84020,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.53944673,-111.8965219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12457286.19,4942843.855,56284,201673,DRAPER,DRAPER,UT,84020,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.52714491,-111.9057058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12463254.14,4945410.318,56285,201674,BINGHAM,SOUTH JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.54466664,-111.9593169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12456734.8,4947079.842,56286,201675,UNKNOWN201675,SOUTH JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55606233,-111.9007526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12464192.36,4951780.439,56287,201676,WELBY,WEST JORDAN,UT,84088,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58813683,-111.967745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12464519.38,4951212.113,56288,201677,UNKNOWN201677,WEST JORDAN,UT,84088,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58425968,-111.9706827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12469031.64,4950414.737,56289,201678,UNKNOWN201678,WEST JORDAN,UT,84081,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.57881955,-112.011217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12468061.94,4961166.367,56290,201679,KEARNS,SALT LAKE CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65213566,-112.002506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12458061.91,4955369.792,56291,201680,MIDVALE,MIDVALE,UT,84047,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.61261841,-111.9126743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,46,46,N,N
-12459032.91,4955704.247,56292,201681,SOUTH PARK,WEST JORDAN,UT,84084,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.61489914,-111.9213969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12464050.68,4956929.251,56293,201682,70TH SOUTH,WEST JORDAN,UT,84084,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.62325208,-111.9664723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12459191.59,4956780.703,56294,201683,JORDAN PARK,WEST JORDAN,UT,84084,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.62223923,-111.9228224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12458412.58,4960462.948,56295,201684,RIDING AND RECEIVING,MURRAY,UT,84123,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.64734146,-111.9158244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,138,Y,Y
-12454683.33,4937360.349,56296,201685,SOUTH MOUNTAIN,DRAPER,UT,84020,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.48969265,-111.8823239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12452657.65,4943040.183,56297,201686,DUMAS,DRAPER,UT,84020,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.52848544,-111.864127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,N,N
-12449607.56,4947235.534,56298,201687,DIMPLE DELL,SANDY,UT,84092,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55712493,-111.8367275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12456543.23,4950485.711,56299,201688,SANDY,SANDY,UT,84070,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.57930379,-111.8990317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12456232.39,4950227.688,56300,201689,UNKNOWN201689,SANDY,UT,84070,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.57754334,-111.8962394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12451922.7,4950707.505,56301,201690,ALTA VIEW,SANDY,UT,84094,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58081702,-111.8575248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12453837.89,4954831.343,56302,201691,UNION,SANDY,UT,84070,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.60894643,-111.8747292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12452354.11,4956346.168,56303,201692,CHAPEL HILL,MIDVALE,UT,84047,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.61927634,-111.8614002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12447977.65,4957110.743,56304,201693,BULTERVILLE,COTTONWOOD HEIGHTS,UT,84121,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.62448953,-111.8220858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,46,N,N
-12454710.68,4958391.116,56305,201694,UNKNOWN201694,MURRAY,UT,84107,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.63321874,-111.8825696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12451666.23,4958573.262,56306,201695,HAMMER,MURRAY,UT,84121,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.63446047,-111.8552208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12453156.29,4960243.851,56307,201696,UNKNOWN201696,MURRAY,UT,84121,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.64584812,-111.8686063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12456314.69,4961815.471,56308,201697,UNKNOWN201697,MURRAY,UT,84107,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65655937,-111.8969787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12449475.27,4963105.317,56309,201698,HOLLADAY,HOLLADAY,UT,84117,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66534894,-111.8355391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12455936.32,4966223.546,56310,201699,VALLEY CENTER,SOUTH SALT LAKE,UT,84107,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.6865931,-111.8935798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,46,N,N
-12447096.58,4970042.223,56311,201700,PARLEYS,SALT LAKE CITY,UT,84109,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71260011,-111.814171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12454521.57,4970565.607,56312,201701,OAKLAND,SOUTH SALT LAKE,UT,84115,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71616381,-111.8808708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12451923.26,4970929.017,56313,201702,SOUTHEAST,SALT LAKE CITY,UT,84106,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71863815,-111.8575299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,138,46,N,N
-12455137.58,4974038.865,56314,201703,13TH SOUTH,SALT LAKE CITY,UT,84115,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73980828,-111.8864045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12449790.34,4973858.06,56315,201704,EMIGRATION,SALT LAKE CITY,UT,84108,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73857764,-111.8383695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12449949.15,4976017.996,56316,201705,VA HOSPITAL,SALT LAKE CITY,UT,84108,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7532776,-111.8397961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12454898.6,4976051.814,56317,201706,MORTON COURT,SALT LAKE CITY,UT,84111,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75350773,-111.8842577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,46,N,N
-12456852.02,4977929.231,56318,201707,THIRD WEST,SALT LAKE CITY,UT,84101,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76628226,-111.9018056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,46,46,N,N
-12457180.28,4977866.165,56319,201708,FIFTH WEST,SALT LAKE CITY,UT,84101,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76585318,-111.9047544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,46,N,N
-12452210.68,4977926.045,56320,201709,NORTHEAST,SALT LAKE CITY,UT,84102,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76626058,-111.8601118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12448820.39,4977250.586,56321,201710,RESEARCH,SALT LAKE CITY,UT,84108,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76166483,-111.8296563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12449801.11,4979140.573,56322,201711,MEDICAL,SALT LAKE CITY,UT,84103,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7745233,-111.8384662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12456338.13,4980825.975,56323,201712,CAPITOL,SALT LAKE CITY,UT,84103,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78598778,-111.8971892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12453903.25,4980798.91,56324,201713,NORTH BENCH,SALT LAKE CITY,UT,84103,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78580369,-111.8753163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12457185.57,4981334.692,56325,201714,BECK STREET,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7894478,-111.9048019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,N,N
-12459959,4984586.352,56326,201715,UNKNOWN201715,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.81155958,-111.9297161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12461583.44,4978160.939,56327,201716,ORANGE,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7678587,-111.9443087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12460008.78,4981511.765,56328,201717,ROSE PARK,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.79065211,-111.9301633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12459516.38,4982901.313,56329,201718,UNKNOWN201718,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.80010198,-111.9257399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,46,N,N
-12459755.17,4983090.356,56330,201719,UNKNOWN201719,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.8013875,-111.927885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-12459746.64,4983395.953,56331,201720,UNKNOWN201720,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.80346554,-111.9278084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12448342.83,4967571.126,56332,201721,MILL CREEK,SALT LAKE CITY,UT,84109,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.69577192,-111.8253663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12446310.77,4962265.075,56333,201722,CASTO,HOLLADAY,UT,84117,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.6596233,-111.807112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12454004.15,4973464.882,56334,201723,KINSINGTON,SALT LAKE CITY,UT,84105,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73590143,-111.8762228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12445701.55,4951659.456,56335,201724,UNKNOWN201724,COTTONWOOD HEIGHTS,UT,84093,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5873115,-111.8016393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12447258.54,4950683.196,56336,201725,QUARRY,SANDY,UT,84092,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58065117,-111.8156259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,46,N,N
-12459427.42,4964262.11,56337,201726,MEADOWBROOK,TAYLORSVILLE,UT,84123,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.67323083,-111.9249408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,46,N,N
-12459296.75,4964523.231,56338,201727,UNKNOWN201727,TAYLORSVILLE,UT,84123,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.67500987,-111.923767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12477233.79,4962993.603,56339,201728,UNKNOWN201728,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66458772,-112.0848981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12478762.57,4943023.576,56340,201729,LARK,NOT AVAILABLE,UT,84096,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.52837205,-112.0986314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12476324.83,4965484.776,56341,201730,UNKNOWN201730,WEST VALLEY CITY,UT,84128,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.68156055,-112.0767329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12474868.5,4968429.603,56342,201731,RITER,WEST VALLEY CITY,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.70161864,-112.0636504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,46,Y,Y
-12471017.54,4970616.019,56343,201732,LAKE PARK,WEST VALLEY CITY,UT,84128,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71650706,-112.0290566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12463165.1,4967130.933,56344,201733,GRANGER,WEST VALLEY CITY,UT,84119,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.69277376,-111.958517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,Y,Y
-12462298.71,4969092.437,56345,201734,DECKER LAKE,WEST VALLEY CITY,UT,84119,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.70613256,-111.9507341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12460425.6,4969249.294,56346,201735,PARKWAY,WEST VALLEY CITY,UT,84119,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.70720072,-111.9339076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12459824.56,4969255.934,56347,201736,MIDVALLEY,WEST VALLEY CITY,UT,84119,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.70724593,-111.9285084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,345,138,N,Y
-12456809.05,4972385.574,56348,201737,SOUTHWEST,SALT LAKE CITY,UT,84115,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.72855442,-111.9014196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12464329.28,4973200.646,56349,201738,RIDGELAND,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73410281,-111.968975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12461778.98,4973604.868,56350,201739,UNKNOWN201739,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73685427,-111.9460652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,Y,Y
-12462081.25,4973022.824,56351,201740,UNKNOWN201740,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73289237,-111.9487806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,Y,Y
-12457031.53,4976404.646,56352,201741,SNARR,SALT LAKE CITY,UT,84101,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7559087,-111.9034182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,46,N,N
-12468372.22,4980456.608,56353,201742,GROW,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78347543,-112.0052933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,Y,Y
-12462654.17,4982523.897,56354,201743,UNKNOWN201743,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.79753543,-111.9539272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,161,69,Y,Y
-12462219.71,4979474.712,56355,201744,UNKNOWN201744,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.77679635,-111.9500244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,161,69,Y,Y
-12462239.65,4980256.096,56356,201745,UNKNOWN201745,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78211156,-111.9502035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12450777.64,4976983.11,56357,201746,UNIVERSITY,SALT LAKE CITY,UT,84112,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75984486,-111.8472385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12448816.97,4975794.465,56358,201747,EVANS & SUTHERLAND,SALT LAKE CITY,UT,84108,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75175646,-111.8296255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,46,N,N
-12459330.84,4986129.158,56359,201749,UNKNOWN201749,NOT AVAILABLE,UT,84054,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.82204831,-111.9240733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12445577.55,4966080.732,56360,201750,OLYMPUS,SALT LAKE CITY,UT,84124,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.68562027,-111.8005253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12446951.25,4975447.087,56361,201751,HOGAL,SALT LAKE CITY,UT,84108,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.74939246,-111.8128655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12458799.8,4967403.119,56362,201752,UNKNOWN201752,SOUTH SALT LAKE,UT,84119,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.69462763,-111.9193029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12466366.37,4971466.176,56363,201753,UNKNOWN201753,WEST VALLEY CITY,UT,84120,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.72229531,-111.9872745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12476790.52,4971092.687,56364,201754,UNKNOWN201754,MAGNA,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71975249,-112.0809162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-12457943.16,4973061.087,56365,201755,CANNON,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73315283,-111.9116075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12470021.21,4949239.586,56366,201756,UNKNOWN201756,WEST JORDAN,UT,84095,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.57080124,-112.0201064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12460437,4951748.326,56367,201757,TAP201757,WEST JORDAN,UT,84088,TAP,IN SERVICE,SALT LAKE,49035,USA,40.58791776,-111.9340101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,N,N
-12461844.6,4934307.3,56368,201758,TAP201758,BLUFFDALE,UT,84065,TAP,IN SERVICE,SALT LAKE,49035,USA,40.4688313,-111.9466547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-12459041.53,4930269.187,56369,201759,JORDAN NARROWS,BLUFFDALE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.44122911,-111.9214743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12463891.89,4919827.563,56370,201760,UNKNOWN201760,EAGLE MOUNTAIN,UT,84005,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.36980367,-111.9650459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12472246.68,4948060.848,56371,201761,TAP201761,SOUTH JORDAN,UT,84095,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56275748,-112.0400982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,138,N,N
-12474691.6,4947832.626,56372,201762,TAP201762,SOUTH JORDAN,UT,84095,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56119998,-112.0620613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,46,46,N,N
-12973874.27,6161597.878,56373,201763,BRONX,PONDERAY,ID,83852,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.32800612,-116.5462955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12715935.79,5225890.945,56374,201764,ARTESIAN,NOT AVAILABLE,ID,83334,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.4318589,-114.2291947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-13625436.36,5103738.169,56375,201765,COPCO,MONTAGUE,CA,96064,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.61672281,-122.3993773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-13686680,5610527.074,56376,201767,BETHEL,NOT AVAILABLE,OR,97317,SUBSTATION,IN SERVICE,MARION,41047,USA,44.9301204,-122.9495383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,57,Y,Y
-13674126.34,5701042.549,56377,201768,UNKNOWN201768,BEAVERTON,OR,97006,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.5028951,-122.8367669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-13626459.87,5709975.93,56378,201769,PAC TROUTDALE,NOT AVAILABLE,OR,97060,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55911203,-122.4085717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,230,115,N,Y
-13471129.85,5219155.137,56379,201770,FISHHOLE,BLY,OR,97622,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.38718264,-121.0132184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Transmission_Network_Diagram.pdf,8/9/2017 0:00,IMAGERY/OTHER,8/9/2017 0:00,2,115,69,N,N
-12410598.08,4865612.952,56380,201773,THISTLE,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.9977337,-111.4862994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12460082.33,5045180.994,56381,201774,EAST BENCH,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.22226371,-111.930824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,Y
-13668685.47,5638740.883,56382,201775,MONITOR,NOT AVAILABLE,OR,97071,SUBSTATION,IN SERVICE,MARION,41047,USA,45.10927404,-122.7878908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/13/2017 0:00,IMAGERY/OTHER,9/13/2017 0:00,3,230,57,Y,Y
-13191106.55,5589503.399,56383,201776,FREMONT POWERHOUSE MUSEUM,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,41023,USA,44.7962586,-118.4977263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13636890.62,5358735.668,56384,201777,SODA SPRINGS POWER PLANT,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.30646354,-122.5022727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,115,115,N,N
-13625814.72,5354773.439,56385,201778,LEMOLO POWERPLANT NUMBER 2,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.28055694,-122.4027762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,115,115,N,N
-13633624.45,5356806.094,56386,201779,SLIDE CREEK POWERPLANT,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.2938486,-122.4729322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,115,115,N,N
-13618517.57,5350302.349,56387,201780,CLEARWATER POWERPLANT NUMBER 1,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.25130994,-122.3372248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,115,115,N,N
-12696640.38,5245182.011,56388,201781,BYPASS HYDROELECTRIC FACILITY,NOT AVAILABLE,ID,83335,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.5596337,-114.0558611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11839083.49,4735166.667,56389,201782,MOUNT ELBERT POWERPLANT,NOT AVAILABLE,CO,81251,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.0941495,-106.3522965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11721384.67,4899905.655,56390,201783,LONGMONT POWERPLANT,LYONS,CO,80540,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.2333186,-105.29499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13621085.97,5158795.531,56391,201784,FALL CREEK POWERHOUSE,NOT AVAILABLE,CA,96044,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.985419,-122.3602971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-12469543.7,5056534.698,56392,201785,UNKNOWN201785,OGDEN,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.29893295,-112.0158169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,Y,Y
-12463152.42,5023198.97,56393,201786,UNKNOWN201786,LAYTON,UT,84041,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.07356786,-111.958403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-12462536.46,5017946.685,56394,201787,UNKNOWN201787,KAYSVILLE,UT,84037,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.03798925,-111.9528698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,161,Y,Y
-13748076.29,6173604.769,56395,201791,UNKNOWN201791,NOT AVAILABLE,BC,V9C-0A4,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.3996679,-123.5010706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12475004.48,5036247.235,56396,201792,UNKNOWN201792,ROY,UT,84067,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.1618726,-112.0648719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-13752100.47,6190458.896,56397,201793,UNKNOWN201793,NOT AVAILABLE,BC,V9B-6E6,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.5000898,-123.5372204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12461022.74,5036014.777,56398,201794,UNKNOWN201794,SOUTH OGDEN,UT,84403,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.16030047,-111.9392718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,46,Y,Y
-13674929.8,5701750.248,56399,201795,SAINT MARYS,BEAVERTON,OR,97006,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.50735064,-122.8439845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,115,Y,Y
-12465216.18,5043054.297,56400,201796,UNKNOWN201796,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.20789256,-111.9769421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-13759873.68,6229602.644,56401,201797,UNKNOWN201797,COWICHAN BAY,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NORTH COWICHAN,5919008,CAN,48.732554,-123.6070483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13670813.87,6327252.008,56402,201798,UNKNOWN201798,NOT AVAILABLE,BC,V3E-3P1,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.3078064,-122.8070105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13518500.69,5444274.524,56403,201799,UNKNOWN207188,SUNRIVER,OR,97707,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.8630582,-121.4387579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,2,115,115,Y,Y
-13649783.05,6064629.057,56404,201800,UNKNOWN201800,POULSBO,WA,98370,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.7455604,-122.6180874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13651067.66,6044140.954,56405,201801,UNKNOWN201801,BREMERTON,WA,98311,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.6216551,-122.6296272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-11706313.17,4680183.742,56406,201802,UNKNOWN201802,NOT AVAILABLE,CO,80860,SUBSTATION,IN SERVICE,TELLER,8119,USA,38.7097719,-105.1596004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-11703518.73,4679884.236,56407,201803,UNKNOWN201803,VICTOR,CO,80860,SUBSTATION,IN SERVICE,TELLER,8119,USA,38.7076724,-105.1344975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-12466519.39,5022349.902,56408,201804,UNKNOWN201804,LAYTON,UT,84041,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.06781764,-111.9886491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,161,Y,Y
-12117311.05,5788653.367,56409,201805,BROADVIEW,NOT AVAILABLE,MT,59015,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,46.05179546,-108.8516572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,500,69,N,N
-13654994.55,5702024.525,56410,201806,UNKNOWN201806,PORTLAND,OR,97214,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50907733,-122.6649031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12639524.89,4452725.06,56411,201807,RIVER,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.0976383,-113.5427839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,Y,Y
-13339246.72,6309565.772,56412,201809,UNKNOWN201809,KEREMEOS,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. G,5907053,CAN,49.2041097,-119.8284921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12689857.59,5920667.426,56413,201810,UNKNOWN201810,MISSOULA,MT,59802,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.8686913,-113.9949303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-12009088.9,4476078.724,56414,201811,UNKNOWN201811,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.2647834,-107.8794811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13648527.46,6082739.452,56415,201812,UNKNOWN201812,POULSBO,WA,98370,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.8548411,-122.6068082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13675375.05,5783303.165,56416,201813,UNKNOWN201813,KALAMA,WA,98625,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.0184302,-122.8479842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11730193.62,4789441.627,56417,201814,UNKNOWN201814,PINE,CO,80470,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.4715341,-105.3741221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12477029.95,4530185.694,56418,201815,UNKNOWN201815,TROPIC,UT,84776,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.6506105,-112.083067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-12459949.26,4521847.903,56419,201816,UNKNOWN201816,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.591285,-111.9296286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-12464334.05,4462517.088,56420,201817,UNKNOWN201817,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,KANE,49025,USA,37.1677661,-111.9690178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,46,Y,Y
-12475024.46,4459054.496,56421,201818,UNKNOWN201818,NOT AVAILABLE,UT,84741,SUBSTATION,IN SERVICE,KANE,49025,USA,37.1429754,-112.0650514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,46,Y,Y
-12507071,4444275.379,56422,201819,UNKNOWN201819,NOT AVAILABLE,UT,84741,SUBSTATION,IN SERVICE,KANE,49025,USA,37.0370718,-112.3529304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,Y,Y
-12515598.63,4442077.919,56423,201820,UNKNOWN201820,NOT AVAILABLE,UT,84741,SUBSTATION,IN SERVICE,KANE,49025,USA,37.0213127,-112.4295354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,Y,Y
-12519193.5,4442152.164,56424,201821,UNKNOWN201821,NOT AVAILABLE,UT,84741,SUBSTATION,IN SERVICE,KANE,49025,USA,37.0218452,-112.4618287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,Y,Y
-12524289.08,4444249.189,56425,201822,UNKNOWN201822,KANAB,UT,84741,SUBSTATION,IN SERVICE,KANE,49025,USA,37.036884,-112.507603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,46,Y,Y
-12525993.79,4435118.502,56426,201823,UNKNOWN201823,FREDONIA,AZ,86022,SUBSTATION,IN SERVICE,COCONINO,4005,USA,36.9713816,-112.5229167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,NOT AVAILABLE,NOT AVAILABLE
-12484692.02,4533637.497,56427,201824,UNKNOWN201824,BRYCE CANYON CITY,UT,84764,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.6751571,-112.1518966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12515297.71,4532119.9,56428,201825,HATCH TRANSMISSION,HATCH,UT,84735,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.6643661,-112.4268322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY/OTHER,3/27/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12515170.53,4540926.899,56429,201826,UNKNOWN201826,NOT AVAILABLE,UT,84759,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.7269671,-112.4256897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-12538934.89,4476968.063,56430,201827,UNKNOWN201827,ORDERVILLE,UT,84758,SUBSTATION,IN SERVICE,KANE,49025,USA,37.2711412,-112.6391686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12533258.37,4508131.352,56431,201828,UNKNOWN201828,NOT AVAILABLE,UT,84762,SUBSTATION,IN SERVICE,KANE,49025,USA,37.4935853,-112.5881755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,Y,Y
-12541919.48,4511640.668,56432,201829,DUCK CREEK,DUCK CREEK,UT,84762,SUBSTATION,IN SERVICE,KANE,49025,USA,37.5185935,-112.6659796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,UNVERIFIED,3/27/2019 0:00,1,69,69,Y,Y
-12289034.32,5552871.299,56433,201830,UNKNOWN201830,NOT AVAILABLE,WY,82190,SUBSTATION,IN SERVICE,TETON,56039,USA,44.5622713,-110.3942736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12424389.45,4546998.128,56434,201831,UNKNOWN201831,ESCALANTE,UT,84726,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.7700912,-111.6101894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,46,Y,Y
-13366881.62,6334460.202,56435,201832,UNKNOWN201832,HEDLEY,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. G,5907053,CAN,49.3500065,-120.0767406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12325685.1,4632005.619,56436,201833,UNKNOWN201833,HANKSVILLE,UT,84734,SUBSTATION,IN SERVICE,WAYNE,49055,USA,38.3712575,-110.7235131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12425087.87,4889204.641,56437,201834,UNKNOWN201834,SPRINGVILLE,UT,84663,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.1598921,-111.6164634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13712365.92,6297285.314,56438,201835,UNKNOWN201835,RICHMOND,BC,V7E-4S9,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.1319796,-123.1802789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12382241.05,6023199.637,56439,201836,UNKNOWN201836,GREAT FALLS,MT,59405,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.4947047,-111.2315639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13782745.08,5940962.072,56440,201837,UNKNOWN201837,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.9931869,-123.8125056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-13782962.44,5934112.598,56441,201838,UNKNOWN201838,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.9512018,-123.8144582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-13737144.51,6254418.467,56442,201839,UNKNOWN201839,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAPITAL G,5917029,CAN,48.8793743,-123.4028687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13739704.54,6256692.908,56443,201840,UNKNOWN201840,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAPITAL G,5917029,CAN,48.8928093,-123.4258659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11992689.13,6316007.89,56444,201841,UNKNOWN201841,VAL MARIE,SK,NOT AVAILABLE,SUBSTATION,IN SERVICE,VAL MARIE NO. 17,4704003,CAN,49.2419059,-107.7321594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13615829.48,5990197.727,56445,201842,UNKNOWN201842,FEDERAL WAY,WA,98003,SUBSTATION,IN SERVICE,KING,53033,USA,47.2940161,-122.3130773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12586301.67,4530937.786,56446,201843,UNKNOWN201843,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.6559595,-113.0646716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12610466.75,4469451.128,56447,201844,UNKNOWN201844,TOQUERVILLE,UT,84774,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.21738646,-113.2817502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-12579358.52,4465750.035,56448,201845,UNKNOWN201845,SPRINGDALE,UT,84767,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.1909053,-113.0023002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12585915.79,4462434.27,56449,201846,UNKNOWN201846,ROCKVILLE,UT,84763,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.16717325,-113.0612052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11727319.92,4821546.431,56450,201848,UNKNOWN201848,NOT AVAILABLE,CO,80439,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.6938072,-105.3483073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12637229.51,4457516.403,56451,201849,UNKNOWN201849,WASHINGTON,UT,84780,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.1319607,-113.5221642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
