X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12651855.69,4459603.908,56452,201850,UNKNOWN201850,SANTA CLARA,UT,84765,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.1469095,-113.6535534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12652693,4479669.288,56453,201851,UNKNOWN201851,NOT AVAILABLE,UT,84783,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.2904487,-113.6610751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12660136.74,4478345.346,56454,201852,UNKNOWN201852,NOT AVAILABLE,UT,84733,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.2809862,-113.7279433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11986336.06,4582313.462,56455,201853,UNKNOWN201853,OURAY,CO,81427,SUBSTATION,IN SERVICE,OURAY,8091,USA,38.0204383,-107.6750888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13644865.41,6123265.981,56456,201854,GREENBANK,GREENBANK,WA,98253,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.0985515,-122.5739115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,4,115,115,Y,Y
-11739015.92,4784685.325,56457,201855,UNKNOWN201855,NOT AVAILABLE,CO,80421,SUBSTATION,IN SERVICE,PARK,8093,USA,39.4385439,-105.4533742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13718650.3,5343381.19,56458,201856,DIXONVILLE 230KV,NOT AVAILABLE,OR,97470,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.20600847,-123.2367325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-13621207.45,5157513.135,56459,201857,COPCO 2 230KV,NOT AVAILABLE,CA,96044,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.97685546,-122.3613884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-13575020.41,6256009.147,56460,201858,GLACIER,GLACIER,WA,98244,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.88877074,-121.9464832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,55,55,Y,Y
-12357782.65,5309268.726,56461,201859,UNKNOWN201859,NOT AVAILABLE,WY,83127,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.9822383,-111.0118503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11976000.13,4941229.988,56462,201860,UNKNOWN201860,CRAIG,CO,81625,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.5161244,-107.5822396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12065147.03,6309558.752,56463,201861,UNKNOWN201861,CLIMAX,SK,NOT AVAILABLE,SUBSTATION,IN SERVICE,LONE TREE NO. 18,4704006,CAN,49.2040685,-108.3830598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12067495.62,6324418.751,56464,201862,UNKNOWN201862,NOT AVAILABLE,SK,NOT AVAILABLE,SUBSTATION,IN SERVICE,VAL MARIE NO. 17,4704003,CAN,49.2912093,-108.4041576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12412478.53,4962353.02,56465,201863,UNKNOWN201863,PARK CITY,UT,84060,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.6602226,-111.5031918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11557131.94,5540898.431,56466,201864,UNKNOWN201864,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.4855898,-103.8194826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13643168.45,5723323.429,56467,201865,BURTON,VANCOUVER,WA,98682,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.6430019,-122.5586674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11635178.66,4693460.429,56468,201867,UNKNOWN201867,NOT AVAILABLE,CO,80930,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.8027778,-104.5205882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12083910.9,4740999.798,56469,201868,UNKNOWN201868,GRAND JUNCTION,CO,81506,SUBSTATION,IN SERVICE,MESA,8077,USA,39.1348059,-108.5516185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13684895.61,5793843.158,56470,201869,UNKNOWN201869,RAINIER,OR,97048,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.0841411,-122.9335089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13792588.16,5735756.373,56471,201870,NEHALEM,NEHALEM,OR,97131,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.7210309,-123.9009275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13798633.23,5762506,56472,201871,CANNON BEACH,CANNON BEACH,OR,97110,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,45.8885423,-123.9552313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-12549627.07,4998644.659,56473,201872,UNKNOWN201872,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.9070734,-112.7352181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11493233.74,5478266.239,56474,201873,UNKNOWN201873,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.0828104,-103.2454753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11492021.53,5478605.519,56475,201874,UNKNOWN201874,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.0849997,-103.2345859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11672504.57,4840618.393,56476,201876,UNKNOWN201876,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.82551153,-104.8558925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12451578.11,5124844.938,56477,201878,UNKNOWN201878,LOGAN,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.75831677,-111.8544293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-11907441.48,5315483.246,56478,201879,UNKNOWN201879,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.02306507,-106.9663668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-11854929.13,5294607.246,56479,201880,UNKNOWN201880,NOT AVAILABLE,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.88581107,-106.4946403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11948536,5306215.225,56480,201881,UNKNOWN201881,NOT AVAILABLE,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.96216815,-107.3355251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,Y,Y
-11978542.02,5354444.939,56481,201882,UNKNOWN201882,NOT AVAILABLE,WY,82642,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.27840858,-107.6050738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11978442.11,5354768.77,56482,201883,UNKNOWN201883,NOT AVAILABLE,WY,82642,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.2805264,-107.6041763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11957026.34,5350971.092,56483,201884,UNKNOWN201884,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.25568533,-107.4117952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11981167.53,5356314.813,56484,201885,UNKNOWN201885,NOT AVAILABLE,WY,82642,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.29063635,-107.6286592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11932049.12,5325214.424,56485,201886,UNKNOWN201886,NOT AVAILABLE,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.0869403,-107.187421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-11980701.72,5356755.493,56486,201887,UNKNOWN201887,NOT AVAILABLE,WY,82642,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.29351776,-107.6244747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11854917.22,5295396.383,56487,201888,UNKNOWN201888,CASPER,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.89100499,-106.4945333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13678704.24,6301744.919,56488,201889,UNKNOWN201889,SURREY,BC,V3W-9G4,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.15818554,-122.8778908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13678397.6,6298012.513,56489,201890,STRAWBERRY HILL,SURREY,BC,V3W-0S9,SUBSTATION,IN SERVICE,SURREY,5915004,CAN,49.13625378,-122.8751363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12467951.19,5035958.513,56490,201891,UNKNOWN201891,RIVERDALE,UT,84405,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.15991995,-112.0015111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,138,69,Y,Y
-12460379.31,5057732.115,56491,201892,NORTH OGDEN,NORTH OGDEN,UT,84414,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.30701361,-111.9334918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12470552.77,5044610.678,56492,201893,UNKNOWN201893,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21841011,-112.0248816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,161,161,Y,Y
-12460491.53,4978155.44,56493,201894,UNKNOWN201894,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76782129,-111.9344999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12471607.26,5025736.058,56494,201895,UNKNOWN201895,CLEARFIELD,UT,84015,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.09074702,-112.0343542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,161,161,Y,Y
-13394605.17,6012300.088,56495,201896,UNKNOWN201896,WENATCHEE,WA,98801,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.42850775,-120.3257855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13625785.06,5984074.465,56496,201897,LINCOLN,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25669573,-122.4025098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13607946.34,6013949.967,56497,201898,UNKNOWN201898,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.43853343,-122.2422619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13607822.68,6011299.074,56498,201899,UNKNOWN201899,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.42242405,-122.241151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13608144.3,6008134.021,56499,201900,OBRIEN,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.40318369,-122.2440401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,14,230,115,N,Y
-13613750.12,6008010.71,56500,201901,UNKNOWN201901,DES MOINES,WA,98198,SUBSTATION,IN SERVICE,KING,53033,USA,47.40243394,-122.2943981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,7,115,115,Y,Y
-12455199.37,4993402.378,56501,201903,UNKNOWN201903,BOUNTIFUL,UT,84010,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.87147282,-111.8869596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12455107.93,4995657.966,56502,201904,UNKNOWN201904,BOUNTIFUL,UT,84010,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.88679297,-111.8861382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,46,Y,Y
-12454538.03,4997928.698,56503,201905,UNKNOWN201905,BOUNTIFUL,UT,84010,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.90221241,-111.8810187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13392468.29,6005977.027,56504,201906,SQUILCHUCK,WENATCHEE,WA,98801,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.39006728,-120.3065896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12455242.53,4976411.015,56505,201907,6TH SOUTH,SALT LAKE CITY,UT,84111,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75595204,-111.8873473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,46,46,N,N
-12450405.09,5120006.357,56506,201908,UNKNOWN201908,LOGAN,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.72588487,-111.8438919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12452118.25,4996505.893,56507,201909,UNKNOWN201909,BOUNTIFUL,UT,84010,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.89255125,-111.8592815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12461685.01,4989147.139,56508,201910,CUDAHY,NORTH SALT LAKE,UT,84054,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.8425612,-111.9452211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-12443752.3,5126163.659,56509,201913,UNKNOWN201913,NORTH LOGAN,UT,84341,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.76715302,-111.7841288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,Y,Y
-13614505.46,6013241.539,56510,201914,SEATAC,SEATAC,WA,98188,SUBSTATION,IN SERVICE,KING,53033,USA,47.43422882,-122.3011834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12407742.81,4966309.93,56511,201915,UNKNOWN201915,PARK CITY,UT,84098,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.68718152,-111.4606501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,4,115,115,Y,Y
-12434371.71,4910084.148,56512,201916,UNKNOWN201916,OREM,UT,84057,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.30308594,-111.6998615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13719524.85,6319306.651,56513,201917,UBC NORTH CAMPUS,UBC,BC,V6T-2A5,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.26124869,-123.2445886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12460993.32,5040493.939,56514,201918,WEBER STATE UNIVERSITY,OGDEN,UT,84403,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.19058675,-111.9390076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12456760.12,5017056.542,56515,201919,UNKNOWN201919,FRUIT HEIGHTS,UT,84037,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.03195757,-111.90098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13391421.75,6018136.559,56516,201920,TERRY,EAST WENATCHEE,WA,98802,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.46396514,-120.2971884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12478669.93,4953705.007,56517,201922,UNKNOWN201922,NOT AVAILABLE,UT,84006,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.60126467,-112.0977992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13654466.1,5705871.337,56518,201923,PACIFIC POWER,PORTLAND,OR,97232,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.53328919,-122.6601559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,57,Y,Y
-12458799.28,4988999.242,56519,201924,NORTH SALT LAKE,NORTH SALT LAKE,UT,84054,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.84155611,-111.9192982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,N,N
-13655011.34,5707164.28,56520,201925,KNOTT,PORTLAND,OR,97227,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.54142465,-122.6650539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,57,Y,Y
-12459985.94,5047832.958,56521,201926,UNKNOWN201926,OGDEN,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.24017994,-111.9299581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,46,Y,Y
-13601858.69,6128403.734,56522,201927,UNKNOWN201927,MARYSVILLE,WA,98271,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.12936575,-122.1875755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,5,115,69,Y,Y
-13655414.59,6161291.999,56523,201928,CLOVER VALLEY,OAK HARBOR,WA,98277,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.32617919,-122.6686764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,69,Y,Y
-12460788.76,5017870.829,56524,201929,UNKNOWN201929,KAYSVILLE,UT,84037,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.03747527,-111.93717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13592229.93,6094311.896,56525,201930,UNKNOWN201930,SNOHOMISH,WA,98290,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.92455052,-122.1010789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-13319446.39,5935933,56526,201931,UNKNOWN201931,NOT AVAILABLE,WA,99357,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.9623635,-119.6506227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-13547061.17,6082614.51,56527,201933,UNKNOWN201933,GOLD BAR,WA,98251,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.85408797,-121.6953211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13594569.42,6115834.827,56528,201934,UNKNOWN201934,MARYSVILLE,WA,98270,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.05394962,-122.1220949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13661384.07,5663671.53,56529,201935,CANBY,CANBY,OR,97013,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.26711355,-122.7223011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/18/2017 0:00,IMAGERY/OTHER,10/18/2017 0:00,2,115,46,Y,Y
-12462149,5040150.219,56530,201936,UNKNOWN201936,OGDEN,UT,84403,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.18826315,-111.9493892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12462789.32,5040081.986,56531,201937,UNKNOWN201937,OGDEN,UT,84403,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.18780187,-111.9551413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12466293.9,5040575.401,56532,201938,UNKNOWN201938,RIVERDALE,UT,84405,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.19113743,-111.9866234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13453218.01,5970742.872,56533,201939,UNKNOWN201939,NOT AVAILABLE,WA,98922,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.17535062,-120.8523136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13411182.14,5961838.037,56534,201940,UNKNOWN201940,ELLENSBURG,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.12094665,-120.474699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13306969.07,5891745.953,56535,201941,UNKNOWN201941,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.6907751,-119.538537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-12452580.06,4992237.953,56536,201942,UNKNOWN201942,BOUNTIFUL,UT,84010,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.86356255,-111.86343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12468104.37,5043272.946,56537,201943,UNKNOWN201943,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.20937022,-112.0028872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12467661.53,5043247.113,56538,201944,UNKNOWN201944,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.20919564,-111.9989091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,46,Y,Y
-12478186.7,5043804.517,56539,201945,UNKNOWN201945,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21296253,-112.0934583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13666330.13,5671697.513,56540,201946,WILSONVILLE,WILSONVILLE,OR,97070,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.31783408,-122.7667323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/7/2017 0:00,IMAGERY/OTHER,9/7/2017 0:00,2,115,115,Y,Y
-13615770.54,5994101.728,56541,201947,UNKNOWN201947,FEDERAL WAY,WA,98003,SUBSTATION,IN SERVICE,KING,53033,USA,47.31779667,-122.3125478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12468364.61,5035452.564,56542,201948,UNKNOWN201948,RIVERDALE,UT,84405,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.15649803,-112.005225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-12469633.7,5030751.793,56543,201949,UNKNOWN201949,CLEARFIELD,UT,84056,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.12469642,-112.0166254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-12466236.01,5029452.444,56544,201950,UNKNOWN201950,HILL AFB,UT,84056,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.11590336,-111.9861034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13656506.32,5663917.698,56545,201951,WESTCOTT,CANBY,OR,97013,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.2686699,-122.6784835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/18/2017 0:00,IMAGERY/OTHER,10/18/2017 0:00,2,115,57,Y,Y
-12493638.2,5051333.563,56546,201952,UNKNOWN201952,NOT AVAILABLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.26382192,-112.2322615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13689250.42,5616706.273,56547,201953,SILVERTON,SALEM,OR,97305,SUBSTATION,IN SERVICE,MARION,41047,USA,44.96940537,-122.9726288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/13/2017 0:00,IMAGERY/OTHER,9/13/2017 0:00,2,115,115,Y,Y
-13651324.5,5703155.28,56548,201954,ALDER,PORTLAND,OR,97214,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.5161954,-122.6319344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PGE/PGEdocs/PGE_Final_Near_Term_LTP_2012.pdf,8/28/2017 0:00,IMAGERY/OTHER,8/28/2017 0:00,2,115,115,Y,Y
-13640649.32,5977054.609,56549,201955,BRIDGEPORT,UNIVERSITY PLACE,WA,98466,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.21387838,-122.5360377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13394581.93,6009648.041,56550,201956,SADDLEROCK,WENATCHEE,WA,98801,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.41238829,-120.3255767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13666942.97,5701951.828,56551,201957,UNKNOWN201957,PORTLAND,OR,97225,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.50861968,-122.7722376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12464229.49,5039107.847,56552,201958,UNKNOWN201958,SOUTH OGDEN,UT,84403,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.18121605,-111.9680786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13656063.44,5701567.114,56553,201959,UNKNOWN201959,PORTLAND,OR,97201,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.5061977,-122.6745051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/24/2017 0:00,IMAGERY/OTHER,10/24/2017 0:00,2,115,115,Y,Y
-13653565.44,5694053.394,56554,201960,SELLWOOD,PORTLAND,OR,97202,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.45887383,-122.6520652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,115,Y,N
-13656372.45,5700146.183,56555,201961,URBAN,PORTLAND,OR,97239,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.49725125,-122.677281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PGE/PGEdocs/PGE_Near_Term_LTP_2016_FINAL.pdf,8/28/2017 0:00,IMAGERY/OTHER,8/28/2017 0:00,3,115,115,Y,Y
-13671712.68,6114710.851,56556,201963,UNKNOWN201963,PORT TOWNSEND,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,48.04720014,-122.8150846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,161,115,Y,Y
-13485459.43,6226752.684,56557,201964,DIABLO,NOT AVAILABLE,WA,98283,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.71566498,-121.1419432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,230,Y,Y
-13246455.13,6100065.415,56558,201965,UNKNOWN201965,NOT AVAILABLE,WA,99133,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.95917332,-118.994931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,500,500,Y,Y
-13246326,6099304.353,56559,201966,UNKNOWN201966,GRAND COULEE,WA,99133,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.95459482,-118.993771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13247143.29,6098723.483,56560,201967,GRAND COULEE NUMBER ONE,GRAND COULEE,WA,99133,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.95110008,-119.0011129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12469798.4,5038319.472,56561,201968,UNKNOWN201968,RIVERDALE,UT,84405,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.17588564,-112.0181049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13643426.28,5959358.632,56562,201969,UNKNOWN201969,NOT AVAILABLE,WA,98433,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.10578885,-122.5609836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13648901.8,5955521.708,56563,201970,UNKNOWN201970,NOT AVAILABLE,WA,98580,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.08232337,-122.610171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13673447.2,5690721.227,56564,201971,MURRAYHILL,BEAVERTON,OR,97007,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.43787403,-122.830666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13622188.81,5954377.414,56565,201972,FREDERICKSON,SPANAWAY,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.0753232,-122.3702041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13680615.48,5708491.007,56566,201973,KEELER,HILLSBORO,OR,97124,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.54977145,-122.8950598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,500,115,N,Y
-13541100.68,6152387.794,56567,201975,NORTH MOUNTAIN,NOT AVAILABLE,WA,98241,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.27296842,-121.641777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13653965.84,5725997.721,56568,201976,UNKNOWN201976,VANCOUVER,WA,98663,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65979491,-122.655662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13650215.72,5722074.316,56569,201977,CAPLES,VANCOUVER,WA,98661,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.63515647,-122.6219742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13630469.45,6186752.644,56570,201978,UNKNOWN201978,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.47802389,-122.4445904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13606282.68,6012847.126,56571,201979,UNKNOWN201979,KENT,WA,98031,SUBSTATION,IN SERVICE,KING,53033,USA,47.4318321,-122.2273169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13607852.43,6004380.671,56572,201980,UNKNOWN201980,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.38035795,-122.2414182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13580329.04,6084602.225,56573,201981,UNKNOWN201981,MONROE,WA,98272,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.8660683,-121.9941714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12466323.67,5047561.09,56574,201982,UNKNOWN201982,OGDEN,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.23834347,-111.9868909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12468616.46,5052876.552,56575,201983,UNKNOWN201983,OGDEN,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.27424007,-112.0074874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-12467406.61,5054729.308,56576,201984,UNKNOWN201984,HARRISVILLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.28674753,-111.9966191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13622139.53,5717177.455,56577,201985,NORTH CAMAS,WASHOUGAL,WA,98671,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.60438965,-122.3697614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13626500.69,5712815.449,56578,201986,UNKNOWN201986,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.57696909,-122.4089384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13625959.23,5713637.767,56579,201987,UNKNOWN201987,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.58213939,-122.4040744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-13628837.3,5709216.445,56580,201988,BLUE LAKE,FAIRVIEW,OR,97024,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55433485,-122.4299285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,Y,Y
-13614781.7,6049442.92,56581,201989,UNIVERSITY OF WASHINGTON POWER PLANT,SEATTLE,WA,98105,SUBSTATION,IN SERVICE,KING,53033,USA,47.65374787,-122.3036649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12475522.24,5037296.02,56582,201990,UNKNOWN201990,ROY,UT,84067,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.16896515,-112.0695231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13654510.84,5585544.003,56583,201991,UNKNOWN201991,STAYTON,OR,97383,SUBSTATION,IN SERVICE,LINN,41043,USA,44.77101353,-122.6605579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/18/2017 0:00,UNVERIFIED,9/18/2017 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-12465228.01,5044834.908,56584,201992,UNKNOWN201992,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21992525,-111.9770484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11467565.86,5799674.247,56585,201993,UNKNOWN201993,NOT AVAILABLE,ND,58653,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.12046105,-103.0148969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13646735.31,6254144.647,56586,201994,UNKNOWN201994,FERNDALE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.87775662,-122.5907091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13654690.04,5687673.817,56587,201995,OSWEGO,LAKE OSWEGO,OR,97034,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.41866196,-122.6621676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/1/2017 0:00,IMAGERY/OTHER,9/1/2017 0:00,2,115,115,Y,Y
-13312502.99,5873840.138,56588,201997,UNKNOWN201997,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.58032921,-119.588249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13313530.35,5884737.332,56589,201998,UNKNOWN201998,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.64757167,-119.597478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-13313905.11,5884599.279,56590,201999,UNKNOWN201999,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.64672032,-119.6008445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13313114.45,5884994.845,56591,202000,UNKNOWN202000,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.64915968,-119.5937419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13372352.41,5999787.805,56592,202001,MCKENZIE SWITCHYARD,NOT AVAILABLE,WA,98828,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.35241331,-120.1258856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,Y,Y
-11547403.35,6130615.079,56593,202002,UNKNOWN202002,NOT AVAILABLE,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14262285,-103.7320892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13382818.04,5946437.002,56594,202003,WILD HORSE,NOT AVAILABLE,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.02672279,-120.2198999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,Y
-13391471.23,5935050.833,56595,202004,WIND RIDGE,ELLENSBURG,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,46.95695483,-120.2976328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13380739.85,6002556.35,56596,202005,UNKNOWN202005,MALAGA,WA,98828,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.3692599,-120.2012312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13395753.28,6019594.119,56597,202006,SUNNYSLOPE,WENATCHEE,WA,98801,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.47281629,-120.3360991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11708832.54,4833102.043,56598,202007,QUAKER,GOLDEN,CO,80403,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.7736363,-105.1822323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13587821.65,6005384.405,56599,202008,UNKNOWN202008,MAPLE VALLEY,WA,98038,SUBSTATION,IN SERVICE,KING,53033,USA,47.38646306,-122.0614787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11703401.6,4857328.133,56600,202009,LOUISVILLE,LOUISVILLE,CO,80027,SUBSTATION,IN SERVICE,BOULDER,8013,USA,39.94069607,-105.1334454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11697930.24,4852554.233,56601,202010,BROOMFIELD,BROOMFIELD,CO,80020,SUBSTATION,IN SERVICE,BROOMFIELD,8014,USA,39.90780809,-105.0842953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13704911.8,6336303.626,56602,202011,UNKNOWN202011,NOT AVAILABLE,BC,V7S-1A4,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.36079295,-123.1133174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11717703.49,4856690.279,56603,202012,UNKNOWN202012,BOULDER,CO,80303,SUBSTATION,IN SERVICE,BOULDER,8013,USA,39.93630273,-105.2619214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11703120.84,4838584.911,56604,202013,RALSTOM,ARVADA,CO,80004,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.811481,-105.1309232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11701137.16,4864599.257,56605,202014,LAFAYETTE,LAFAYETTE,CO,80026,SUBSTATION,IN SERVICE,BOULDER,8013,USA,39.99075737,-105.1131035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11710385.23,4831926.933,56606,202015,UNKNOWN202015,GOLDEN,CO,80401,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.76552257,-105.1961803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13403197.82,6022117.161,56607,202016,ANDREW YORK MONITOR & SWITCHYARD,WENATCHEE,WA,98801,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.48813415,-120.4029746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,6,115,115,Y,Y
-11706274.88,4828062.31,56608,202017,TAP202017,LAKEWOOD,CO,80401,TAP,IN SERVICE,JEFFERSON,8059,USA,39.73883191,-105.1592564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11700494.47,4829248.549,56609,202018,UNKNOWN202018,LAKEWOOD,CO,80215,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.74702566,-105.1073301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11695322.29,4827442.647,56610,202019,UNKNOWN202019,LAKEWOOD,CO,80214,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.73455131,-105.0608676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11689093.78,4821644.448,56611,202020,SOUTH,DENVER,CO,80223,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.69448472,-105.004916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11684816.52,4838436.508,56612,202021,UNKNOWN202021,NOT AVAILABLE,CO,80216,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.81045695,-104.9664927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,115,Y,Y
-11684681.21,4837304.767,56613,202022,UNKNOWN202022,DENVER,CO,80216,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.80264686,-104.9652772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11689973.84,4816099.441,56614,202023,SHERIDAN,SHERIDAN,CO,80110,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.65614596,-105.0128217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11688438.6,4818316.204,56615,202024,UNKNOWN202024,DENVER,CO,80223,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.67147544,-104.9990304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11677475.37,4833008.864,56616,202025,SANDOWN,DENVER,CO,80207,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.77299297,-104.9005461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13634761.04,5694362.59,56617,202026,UNKNOWN202026,NOT AVAILABLE,OR,97089,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.46082203,-122.4831424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,100,Y,Y
-13649488.27,5706535.819,56618,202027,UNKNOWN202027,PORTLAND,OR,97213,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.53747039,-122.6154393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/24/2017 0:00,IMAGERY/OTHER,10/24/2017 0:00,2,115,115,Y,Y
-13652950.7,5709310.764,56619,202028,UNKNOWN202028,PORTLAND,OR,97211,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55492814,-122.6465429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13575779.3,6303343.64,56620,202029,UNKNOWN202029,CHILLIWACK,BC,V2P-4R5,SUBSTATION,IN SERVICE,FRASER VALLEY E,5909036,CAN,49.16757672,-121.9533004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13397003.08,5942198.706,56621,202030,PARKE,ELLENSBURG,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.00076356,-120.3473263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
