X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13412397.48,6026914.366,56622,202031,MISSION,CASHMERE,WA,98815,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.51724656,-120.4856166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13654251.13,5702015.215,56623,202032,HARRISON,PORTLAND,OR,97214,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50901873,-122.6582249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13749703.7,6250697.271,56624,202033,SALTSPRING ISLAND,SALTSPRING ISLAND,BC,V8K-2R5,SUBSTATION,IN SERVICE,CAPITAL F,5917027,CAN,48.85738562,-123.5156898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13675148.1,5679813.512,56625,202034,UNKNOWN202034,SHERWOOD,OR,97140,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.36907733,-122.8459455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13500413.32,5732312.188,56626,202035,UNKNOWN202035,LYLE,WA,98635,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.69942614,-121.2762762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13655787.95,5695701.624,56627,202036,UNKNOWN202036,PORTLAND,OR,97219,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.46925833,-122.6720303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13712029.9,5476904.042,56628,202037,UNKNOWN202037,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.07401961,-123.1772603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,115,115,Y,Y
-13711421.19,5479547.129,56629,202038,UNKNOWN202038,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.09107529,-123.1717922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13705805.96,5480654.679,56630,202039,LONE OAK,EUGENE,OR,97404,SUBSTATION,IN SERVICE,LANE,41039,USA,44.09822079,-123.1213498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13700922.57,5466245.914,56631,202040,FOX HOLLOW,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,44.00519343,-123.0774815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,115,115,Y,Y
-13648615.79,5698788.178,56632,202041,UNKNOWN202041,PORTLAND,OR,97206,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.48869968,-122.6076017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13638397.86,5718512.379,56633,202042,CASCADE PARK,VANCOUVER,WA,98683,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.6127786,-122.5158124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13652014.92,5723588.422,56634,202043,GRAND AVENUE,VANCOUVER,WA,98661,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.64466613,-122.6381367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13661647.88,5698475.479,56635,202044,UNKNOWN202044,PORTLAND,OR,97221,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.48673038,-122.724671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11705240.94,4939079.123,56636,202045,HORSETOOTH TAP,FORT COLLINS,CO,80526,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.5014341,-105.1499684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-13658260.56,5731323.304,56637,202046,VAN DYKE,VANCOUVER,WA,98685,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.6932215,-122.6942421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11531288.18,4902998.137,56638,202047,STORY 345KV,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.25452328,-103.5873242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,230,N,Y
-11532303.19,4903283.303,56639,202048,STORY,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.25647829,-103.5964421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,Y,Y
-13643367.34,5704119.081,56640,202049,UNKNOWN202049,PORTLAND,OR,97216,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.52226178,-122.5604541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13667479.23,5689537.546,56641,202050,TIGARD,TIGARD,OR,97223,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.43041242,-122.7770549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/1/2017 0:00,IMAGERY/OTHER,9/1/2017 0:00,2,115,115,Y,Y
-13642175.87,5724661.31,56642,202051,CPU SILICON,VANCOUVER,WA,98682,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65140365,-122.5497509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13655691.5,5730419.71,56643,202052,UNKNOWN202052,VANCOUVER,WA,98665,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.6875514,-122.6711639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11658735.17,4829906.038,56644,202053,PICADILLY,AURORA,CO,80019,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.75156674,-104.7322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13688021.04,5471582.636,56645,202054,JASPER,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.03966596,-122.9615851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,115,115,Y,Y
-13686074.03,5473677.083,56646,202055,UNKNOWN202055,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05318956,-122.9440948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13677097.56,6313979.605,56647,202056,UNKNOWN202056,COQUITLAM,BC,V3K-4S8,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.23000898,-122.8634578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13703933.97,5469699.386,56648,202057,MONROE,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,44.02750341,-123.1045334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,115,115,Y,Y
-13688610.47,5476521.334,56649,202058,HAYDEN BRIDGE,SPRINGFIELD,OR,97477,SUBSTATION,IN SERVICE,LANE,41039,USA,44.07154961,-122.9668801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,115,69,Y,Y
-13689206.44,5476476.883,56650,202059,UNKNOWN202059,SPRINGFIELD,OR,97477,SUBSTATION,IN SERVICE,LANE,41039,USA,44.07126271,-122.9722337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13632126.33,5716239.766,56651,202060,RUNYAN,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.59849625,-122.4594743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13287301.3,5850501.928,56652,202061,UNKNOWN202061,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.43603703,-119.3618584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13640127.15,5724409.285,56653,202062,EVERGREEN,VANCOUVER,WA,98682,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.64982105,-122.531347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12518768.87,5767587.566,56654,202063,UNKNOWN202063,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.92030713,-112.4580141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,69,Y,Y
-13607755.7,5990328.471,56655,202064,UNKNOWN202064,AUBURN,WA,98001,SUBSTATION,IN SERVICE,KING,53033,USA,47.29481268,-122.2405493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13639627.18,5685147.248,56656,202065,CARVER,CLACKAMAS,OR,97015,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.40272852,-122.5268557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,100,Y,Y
-13611132.81,5684424.115,56657,202066,UNKNOWN202066,SANDY,OR,97055,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.39816736,-122.2708864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11689383.66,4811916.465,56658,202067,ENGLEWOOD,LITTLETON,CO,80120,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.62721034,-105.0075201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,Y,Y
-13693680.61,5472440.744,56659,202068,SPRINGFIELD,SPRINGFIELD,OR,97477,SUBSTATION,IN SERVICE,LANE,41039,USA,44.04520704,-123.0124259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/18/2017 0:00,IMAGERY/OTHER,9/18/2017 0:00,3,115,115,Y,Y
-13654696.73,5731337.812,56660,202069,STOCKFORD,VANCOUVER,WA,98685,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.69331253,-122.6622277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12638546.04,4533063.94,56661,202070,MAPLE,NEWCASTLE,UT,84756,SUBSTATION,IN SERVICE,IRON,49021,USA,37.67107896,-113.5339908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY/OTHER,3/26/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12652628.03,4524723.083,56662,202071,UNKNOWN202071,NOT AVAILABLE,UT,84714,SUBSTATION,IN SERVICE,IRON,49021,USA,37.61174798,-113.6604914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12569041.49,4562951.121,56663,202072,PAROWAN,NOT AVAILABLE,UT,84761,SUBSTATION,IN SERVICE,IRON,49021,USA,37.88328591,-112.9096208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,138,Y,N
-13506423.35,5465799.783,56664,202073,UNKNOWN202073,BEND,OR,97702,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.00231074,-121.3302653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,1,115,115,Y,Y
-13608269.78,5987701.221,56665,202074,UNKNOWN202074,ALGONA,WA,98047,SUBSTATION,IN SERVICE,KING,53033,USA,47.27880345,-122.2451673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13607455.2,5975885.369,56666,202075,UNKNOWN202075,SUMNER,WA,98390,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.20674328,-122.2378499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13668259.67,5692059.717,56667,202076,UNKNOWN202076,TIGARD,OR,97223,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.44631033,-122.7840656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13628654.17,5983870.611,56668,202077,EAST F,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25545282,-122.4282834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13681044.53,5704402.197,56669,202078,ORENCO,HILLSBORO,OR,97006,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.52404365,-122.898914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/28/2017 0:00,IMAGERY/OTHER,8/28/2017 0:00,5,115,115,Y,Y
-13635128.39,5985747.45,56670,202079,CUSHMAN,TACOMA,WA,98406,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.26689494,-122.4864423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-12264239.28,5745535.135,56671,202080,UNKNOWN202080,NOT AVAILABLE,MT,59011,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.78232583,-110.1715359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13668601.14,5695821.909,56672,202081,DENNEY,BEAVERTON,OR,97008,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.47001609,-122.7871332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11671607.28,4796610.933,56673,202083,SURREY RIDGE,LONE TREE,CO,80134,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.5212316,-104.8478321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13045246.91,6056235.614,56674,202084,UNKNOWN202084,SPOKANE VALLEY,WA,99216,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.69483521,-117.1874468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13695785.91,5478166.053,56675,202085,UNKNOWN202085,SPRINGFIELD,OR,97477,SUBSTATION,IN SERVICE,LANE,41039,USA,44.0821639,-123.0313381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,132,115,Y,Y
-13102756.96,5836739.936,56676,202086,UNKNOWN202086,NOT AVAILABLE,WA,99347,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.35077179,-117.7040684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13116998.51,5839122.661,56677,202087,UNKNOWN202087,NOT AVAILABLE,WA,99328,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.36554398,-117.8320025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11677976.91,4792717.449,56678,202088,DANIELS PARK,NOT AVAILABLE,CO,80108,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.49424645,-104.9050514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,345,115,N,Y
-11667967.41,4790873.019,56679,202089,LEMON GULCH,NOT AVAILABLE,CO,80108,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.48145932,-104.8151346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13661194.58,5715606.149,56680,202090,PORTSMOUTH,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.59451361,-122.7205989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,10/24/2017 0:00,IMAGERY/OTHER,10/24/2017 0:00,2,115,115,Y,Y
-13665718.86,5722768.848,56681,202091,UNKNOWN202091,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.63951882,-122.7612412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13030319.33,6057741.533,56682,202092,UNKNOWN202092,NEWMAN LAKE,WA,99025,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.70393976,-117.0533501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-13663917.98,5716848.851,56683,202093,UNKNOWN202093,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.60232444,-122.7450636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13661968.45,5716568.662,56684,202094,UNKNOWN202094,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.60056344,-122.7275507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,57,Y,Y
-13668028.67,5720906.938,56685,202095,UNKNOWN202095,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.6278234,-122.7819906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13667000.84,5718255.432,56686,202096,UNKNOWN202096,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.61116399,-122.7727574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13252343.85,5414146.636,56687,202097,BURNS,NOT AVAILABLE,OR,97720,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.6676055,-119.0478303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,500,500,N,N
-13665297.75,5712800.548,56688,202098,UNKNOWN202098,PORTLAND,OR,97210,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.5768754,-122.7574583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11655482.31,4809287.296,56689,202099,MURPHY CREEK,AURORA,CO,80016,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.60901694,-104.702979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11661868.08,4795059.566,56690,202100,UNKNOWN202100,PARKER,CO,80138,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.51048056,-104.7603434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13659099.96,5710614.061,56691,202101,UNKNOWN202101,PORTLAND,OR,97217,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.56312558,-122.7017826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13637349.06,5673655.382,56692,202102,UNKNOWN207189,REDLAND,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.33020003,-122.5063909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI and Google imagery and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,2,115,115,Y,Y
-13658588.43,5709133.872,56693,202103,UNKNOWN202103,PORTLAND,OR,97227,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55381544,-122.6971874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13656423.64,5706740.371,56694,202104,UNKNOWN202104,PORTLAND,OR,97227,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.53875745,-122.6777408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12183693.27,5700504.517,56695,202105,UNKNOWN202105,NOT AVAILABLE,MT,59001,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.49950752,-109.4479788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11663092.29,4817862.377,56696,202106,BUCKLEY,AURORA,CO,80013,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.66833738,-104.7713407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11674858.1,4819925.456,56697,202107,JEWELL,DENVER,CO,80231,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.6826017,-104.8770348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11669355.62,4820024.745,56698,202108,TOLLGATE,AURORA,CO,80012,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.68328812,-104.8276051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11669343.17,4827968.741,56699,202109,FITZSIMMONS,AURORA,CO,80011,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.73818556,-104.8274932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11673298.13,4836635.703,56700,202110,HAVANA,DENVER,CO,80239,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.79802926,-104.8630213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11680191.68,4839966.623,56701,202111,DERBY,COMMERCE CITY,CO,80022,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.82101478,-104.9249471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11657104,4797205.978,56702,202112,HOMESTEAD,NOT AVAILABLE,CO,80138,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.52535484,-104.7175469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13658447.23,5707045.502,56703,202113,UNKNOWN202113,PORTLAND,OR,97210,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.54067732,-122.695919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11679885.91,4808192.851,56704,202114,GREENWOOD,CENTENNIAL,CO,80111,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.60144216,-104.9222003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,138,Y,Y
-11677965.03,4800796.183,56705,202115,PRAIRIE,LITTLETON,CO,80130,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.55022725,-104.9049447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-13698643.9,5475055.23,56706,202116,UNKNOWN202116,EUGENE,OR,97401,SUBSTATION,IN SERVICE,LANE,41039,USA,44.06208641,-123.0570119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13660345.9,6056027.722,56707,202117,UNKNOWN202117,NOT AVAILABLE,WA,98315,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.6935782,-122.7129751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,230,69,NOT AVAILABLE,NOT AVAILABLE
-11747936.08,6016588.928,56708,202118,UNKNOWN202118,NOT AVAILABLE,MT,59215,SUBSTATION,IN SERVICE,MCCONE,30055,USA,47.45456539,-105.5335054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,Y,Y
-13655286.05,5713287.525,56709,202119,COLUMBIA,PORTLAND,OR,97211,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.57993731,-122.6675217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,5,115,57,Y,Y
-13632349.75,5698992.443,56710,202120,GRESHAM,GRESHAM,OR,97030,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.48998605,-122.4614814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,N,Y
-12457696.33,4917693.216,56711,202121,UNKNOWN202121,SARATOGA SPRINGS,UT,84045,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.35519443,-111.9093902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12465238.44,5027938.108,56712,202122,UNKNOWN202122,NOT AVAILABLE,UT,84056,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.10565394,-111.9771421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12088291.24,5757560.848,56713,202123,ALKALI CREEK,NOT AVAILABLE,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.85761274,-108.5909678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-12088407.28,5757320.046,56714,202124,UNKNOWN202124,NOT AVAILABLE,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.8561062,-108.5920102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-12465276.29,5028885.96,56715,202125,UNKNOWN202125,NOT AVAILABLE,UT,84056,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.11206944,-111.9774822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,138,115,Y,Y
-12125661.23,5815127.974,56716,202126,UNKNOWN202126,NOT AVAILABLE,MT,59046,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.21660156,-108.9266682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-13585952.1,5681570.9,56717,202127,UNKNOWN202127,SANDY,OR,97055,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.38016712,-122.0446842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,57,Y,Y
-13664310.99,5698203.221,56718,202128,RALEIGH HILLS,PORTLAND,OR,97225,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.48501571,-122.7485941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/31/2017 0:00,IMAGERY/OTHER,8/31/2017 0:00,2,115,115,Y,Y
-13630598.46,5704579.618,56719,202129,GILSAN,GRESHAM,OR,97030,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.52516027,-122.4457493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/1/2017 0:00,IMAGERY/OTHER,9/1/2017 0:00,3,115,115,Y,Y
-13629031.54,5706097.063,56720,202130,FAIRVIEW,FAIRVIEW,OR,97024,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.53470959,-122.4316734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/1/2017 0:00,IMAGERY/OTHER,9/1/2017 0:00,2,115,115,Y,Y
-13627399.36,5700705.773,56721,202131,UNKNOWN202131,GRESHAM,OR,97030,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50077471,-122.4170113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-13627107.63,5700735.741,56722,202132,HOGAN,GRESHAM,OR,97030,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50096339,-122.4143906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12024240.73,4464842.259,56723,202133,HESPERUS,NOT AVAILABLE,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.18440878,-108.0155923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,345,69,N,N
-12174471.94,5982981.63,56724,202134,UNKNOWN202134,HILGER,MT,59451,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.2500323,-109.3651422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,46,46,Y,Y
-13258158.44,5768057.567,56725,202135,UNKNOWN202135,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.92324419,-119.1000636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/23/2017 0:00,IMAGERY/OTHER,9/23/2017 0:00,2,115,115,N,N
-13660774.14,6050087.382,56726,202136,UNKNOWN202136,SILVERDALE,WA,98383,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.65764745,-122.716822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13692417.88,5623568.826,56727,202137,INDIAN,KEIZER,OR,97303,SUBSTATION,IN SERVICE,MARION,41047,USA,45.01300333,-123.0010826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/13/2017 0:00,IMAGERY/OTHER,9/13/2017 0:00,2,115,115,Y,Y
-13684404.8,5475276.879,56728,202138,THURSTON,NOT AVAILABLE,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.06351717,-122.9290999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,46,N,N
-13356781.54,6075139.271,56729,202139,UNKNOWN202139,CHELAN FALLS,WA,98817,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.80900852,-119.9860101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,Y,Y
-13795261.07,5562030.459,56730,202140,LOWER OLLALA,TOLEDO,OR,97391,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.62086397,-123.9249387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13706267.91,5562296.187,56731,202141,HAZELWOOD,ALBANY,OR,97321,SUBSTATION,IN SERVICE,LINN,41043,USA,44.62256299,-123.1254995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/13/2017 0:00,IMAGERY/OTHER,9/13/2017 0:00,5,132,69,Y,Y
-11635612.56,6133061.407,56732,202142,CULBERTSON,CULBERTSON,MT,59218,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.1572847,-104.524486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,4,138,69,N,Y
-11703717.97,6126312.905,56733,202143,UNKNOWN202143,NOT AVAILABLE,MT,59255,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.116828,-105.1362873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,N,N
-13525644.93,5510672.089,56734,202144,UNKNOWN202144,SISTERS,OR,97759,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.29155295,-121.5029356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,69,69,Y,Y
-13700420.48,6295097.315,56735,202145,UNKNOWN202145,NOT AVAILABLE,BC,V4K-3M9,SUBSTATION,IN SERVICE,DELTA,5915011,CAN,49.11911721,-123.0729711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13617486.85,6012810.78,56736,202146,NORMANDY,BURIEN,WA,98148,SUBSTATION,IN SERVICE,KING,53033,USA,47.43161123,-122.3279657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13120518.02,5632077.478,56737,202147,UNKNOWN202147,NOT AVAILABLE,OR,97814,SUBSTATION,IN SERVICE,UNION,41061,USA,45.06701294,-117.8636188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,Y,Y
-13282459.08,5765705.501,56738,202148,UNKNOWN202148,NOT AVAILABLE,OR,97882,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.90854448,-119.31836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12481268.09,5358702.386,56739,202150,GOSHEN,NOT AVAILABLE,ID,83274,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.30624598,-112.1211389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,345,115,N,N
-11549749.04,5515552.974,56740,202151,YELLOW CREEK,NOT AVAILABLE,SD,57732,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.32292915,-103.7531609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,Y,Y
-12337764.14,5058461.202,56741,202152,UNKNOWN202152,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.3119333,-110.832021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11843792.04,5154997.29,56742,202153,FREEZEOUT,NOT AVAILABLE,WY,82329,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.96005191,-106.3945941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,Y,Y
-13655083.2,5722362.751,56743,202154,26TH AND F,VANCOUVER,WA,98663,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.63696817,-122.6656995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13347548.5,5892281.723,56744,202155,UNKNOWN202155,NOT AVAILABLE,WA,99349,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.69407634,-119.9030682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-13426566.39,5715060.493,56745,202156,UNKNOWN202156,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.59108362,-120.6128981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13375125.58,6003611.974,56746,202157,UNKNOWN202157,ROCK ISLAND,WA,98850,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.37568196,-120.1507974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,4,115,115,Y,Y
-11649476.58,5033789.138,56747,202158,ARCHER,CHEYENNE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.1452464,-104.6490286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,Y,N
-11464949.34,5036254.865,56748,202159,UNKNOWN202159,NOT AVAILABLE,NE,69162,SUBSTATION,IN SERVICE,CHEYENNE,31033,USA,41.16192421,-102.9913923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,230,69,N,N
-11464529.58,5036583.922,56749,202160,VIRGINIA SMITH CONVERTER STATION,NOT AVAILABLE,NE,69162,SUBSTATION,IN SERVICE,CHEYENNE,31033,USA,41.16414958,-102.9876214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,230,230,Y,Y
-12760411.63,6036589.676,56750,202161,HOT SPRINGS,NOT AVAILABLE,MT,59845,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.57591322,-114.6287279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,500,69,N,Y
-12737906.76,5286840.936,56751,202162,MIDPOINT  (500KV),NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.83467158,-114.4265633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,500,345,N,N
-13502182.07,5508253.623,56752,202163,UNKNOWN202163,REDMOND,OR,97756,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.2759999,-121.2921653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12422841.2,5268000.193,56753,202164,3 MILE KNOLL,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.71043332,-111.5962813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,345,46,N,N
-12529981.25,5295652.464,56754,202165,KINPORT,NOT AVAILABLE,ID,83204,SUBSTATION,IN SERVICE,POWER,16077,USA,42.89269037,-112.5587367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,345,138,N,Y
-13688434.13,6319149.836,56755,202166,UNKNOWN202166,BURNABY,BC,V5B-2Z2,SUBSTATION,IN SERVICE,BURNABY,5915025,CAN,49.26032935,-122.965296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12653542.59,5267258.608,56756,202167,ADELAIDE,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.70553811,-113.6687071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,345,138,N,Y
-12107182.97,5105651.323,56757,202168,POINT OF ROCKS,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.62956997,-108.7606751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,34.5,N,N
-12014786.17,5191721.023,56758,202169,MUSTANG,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,42.20489311,-107.9306605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-12156954.35,5101098.592,56759,202170,UNKNOWN202170,ROCK SPRINGS,WY,82901,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.59899339,-109.207779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11667751.52,4954625.08,56760,202171,AULT,NOT AVAILABLE,CO,80650,SUBSTATION,IN SERVICE,WELD,8123,USA,40.60753976,-104.8131952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,345,115,N,N
-11422486.39,4537867.888,56761,202172,UNKNOWN202172,NOT AVAILABLE,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,37.70522935,-102.6099411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11676026.06,4914529.605,56762,202173,JOHNSTOWN,NOT AVAILABLE,CO,80534,SUBSTATION,IN SERVICE,WELD,8123,USA,40.33353425,-104.8875267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11673620.02,4932650.611,56763,202174,WHITNEY,NOT AVAILABLE,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.45750851,-104.8659129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11674110.47,4927286.06,56764,202175,WAPA WINDSOR,GREELEY,CO,80550,SUBSTATION,IN SERVICE,WELD,8123,USA,40.4208309,-104.8703186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11671648.11,4933719.101,56765,202176,BLACKWELL,WINDSOR,CO,80550,SUBSTATION,IN SERVICE,WELD,8123,USA,40.46481143,-104.8481989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11471341.27,5040607.676,56766,202177,UNKNOWN202177,NOT AVAILABLE,NE,69162,SUBSTATION,IN SERVICE,CHEYENNE,31033,USA,41.19135561,-103.0488119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,345,345,N,N
-11570829.34,5133981.61,56767,202178,STEGALL,NOT AVAILABLE,NE,69352,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.81951312,-103.9425285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,345,230,N,Y
-11572993.59,5130818.133,56768,202179,UNKNOWN202179,LYMAN,NE,69352,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.79833114,-103.9619703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,345,230,N,Y
-11653738.8,4658516.954,56769,202180,UNKNOWN202180,NOT AVAILABLE,CO,81008,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.55773149,-104.6873168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11894627.09,4937104.355,56770,202181,STEAMBOAT,STEAMBOAT SPRINGS,CO,80487,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.4879437,-106.8512531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,Y,Y
-11977263.26,4935983.316,56771,202182,BEARS EARS,NOT AVAILABLE,CO,81625,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.48028425,-107.5935865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,230,Y,Y
-11662574.64,4832331.824,56772,202183,TOWER,AURORA,CO,80011,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.76831831,-104.7666905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11652519.89,4835814.82,56773,202184,SKY RANCH,AURORA,CO,80019,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.79236345,-104.6763672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11653149.17,4857549.355,56774,202185,UNKNOWN202185,NOT AVAILABLE,CO,80603,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.94221971,-104.6820201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,Y,Y
-12368651.26,5091608.521,56775,202186,BIRCH CREEK,NOT AVAILABLE,UT,84086,SUBSTATION,IN SERVICE,RICH,49033,USA,41.53521056,-111.1094847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,N,N
-11648613.52,4883037.011,56776,202193,HUDSON,NOT AVAILABLE,CO,80642,SUBSTATION,IN SERVICE,WELD,8123,USA,40.11753594,-104.6412756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,Y
-11678432.69,4812146.473,56777,202194,MONACO,DENVER,CO,80237,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.62880173,-104.9091458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11679459.73,4848730.714,56778,202195,RIVERDALE,HENDERSON,CO,80229,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.88145601,-104.9183719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11672661.24,4848864.367,56779,202196,SILVER SADDLE,COMMERCE CITY,CO,80640,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.88237733,-104.8573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11633822.19,4892340.595,56780,202197,ENNIS,NOT AVAILABLE,CO,80643,SUBSTATION,IN SERVICE,WELD,8123,USA,40.18141812,-104.5084028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11646414.15,4684226.679,56781,202198,UNKNOWN202198,NOT AVAILABLE,CO,80925,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.73810633,-104.6215183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11647145.95,4723452.712,56782,202199,UNKNOWN202199,NOT AVAILABLE,CO,80908,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.01243343,-104.6280923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11647350.1,4712610.97,56783,202200,FULLER,COLORADO SPRINGS,CO,80927,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.93671766,-104.6299262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,Y
-11670348.65,4780091.719,56784,202201,CROWFOOT VALLEY,CASTLE ROCK,CO,80108,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.40666734,-104.8365257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11647161.9,4692480.343,56785,202202,UNKNOWN202202,COLORADO SPRINGS,CO,80929,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.79591624,-104.6282355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11646883.87,4708598.835,56786,202203,UNKNOWN202203,NOT AVAILABLE,CO,80831,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.90867749,-104.6257379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11971903.49,4643507.543,56787,202204,UNKNOWN202204,CIMARRON,CO,81220,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.45221832,-107.5454389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11970701.16,4640014.456,56788,202205,UNKNOWN202205,NOT AVAILABLE,CO,81220,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.42764044,-107.5346381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-11999555.91,4636772.149,56789,202206,UNKNOWN202206,NOT AVAILABLE,CO,81403,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.40481961,-107.7938448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-12017172.41,4641539.844,56790,202207,MONTROSE,MONTROSE,CO,81403,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.43837433,-107.9520965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,345,115,N,N
-12020331.27,4866890.811,56791,202208,MEEKER,NOT AVAILABLE,CO,81641,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.006527,-107.980473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,138,N,N
-11978960.95,4918758.59,56792,202209,UNKNOWN202209,HAMILTON,CO,81638,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.36248713,-107.6088371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12020313.85,4867177.478,56793,202210,MEEKER,NOT AVAILABLE,CO,81641,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.00849948,-107.9803165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,345,N,N
-12001666.05,4904549.811,56794,202211,UNKNOWN202211,NOT AVAILABLE,CO,81641,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.26516037,-107.8128004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
