X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11998857.81,4908283.147,56795,202212,UNKNOWN202212,NOT AVAILABLE,CO,81641,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.29074642,-107.7875736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12385756.48,5177307.437,56796,202213,UNKNOWN202213,NOT AVAILABLE,ID,83233,SUBSTATION,IN SERVICE,BEAR LAKE,16007,USA,42.10890878,-111.2631435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11685199.65,4797158.384,56797,202214,MARCY,NOT AVAILABLE,CO,80126,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.52502506,-104.9699344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11691874.1,4836549.643,56798,202215,ARVADA,DENVER,CO,80221,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.79743529,-105.0298921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11698549.8,4835407.075,56799,202216,RUSSELL,ARVADA,CO,80002,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.78954899,-105.0898609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11683747.38,4832865.153,56800,202217,NORTH,DENVER,CO,80205,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.77200073,-104.9568885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,115,N,N
-13667349.84,6319322.401,56801,202218,UNKNOWN202218,PORT COQUITLAM,BC,V3C-6J5,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.26134102,-122.7758925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11697531.83,4946630.305,56802,202220,DRAKE,FORT COLLINS,CO,80526,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.5529941,-105.0807163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13520605.69,6341323.257,56803,202221,UNKNOWN202221,SCHKAM INDIAN RESERVE 2,BC,V0X-1L3,SUBSTATION,IN SERVICE,FRASER VALLEY B,5909016,CAN,49.39015239,-121.4576675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12377879.84,5727693.426,56804,202222,UNKNOWN202222,FOUR CORNERS,MT,59718,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.67044035,-111.1923865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/7/2017 0:00,IMAGERY/OTHER,12/7/2017 0:00,6,138,69,Y,Y
-13507943.65,5475073.041,56805,202223,UNKNOWN202223,BEND,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.06220138,-121.3439224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,2,69,69,Y,Y
-13680163.83,5699404.1,56806,202224,REEDVILLE,BEAVERTON,OR,97007,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.4925784,-122.8910026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13698250.29,5605451.853,56807,202225,UNKNOWN202225,SALEM,OR,97302,SUBSTATION,IN SERVICE,MARION,41047,USA,44.89783399,-123.053476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13414260.34,6352828.608,56808,202226,UNKNOWN202226,PRINCETON,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. H,5907055,CAN,49.45738015,-120.5023509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13720945.97,5553791.052,56809,202227,DIXON,CORVALLIS,OR,97330,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.56815778,-123.2573548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,2,115,115,Y,Y
-13668879.66,5622601.794,56810,202228,MCCLAIN,SILVERTON,OR,97381,SUBSTATION,IN SERVICE,MARION,41047,USA,45.00686176,-122.7896351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/13/2017 0:00,IMAGERY/OTHER,9/13/2017 0:00,2,57,57,Y,Y
-13701334.78,5469471.415,56811,202229,HILYARD,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,44.02603094,-123.0811845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13703697.15,5472183.733,56812,202230,JEFFERSON,EUGENE,OR,97402,SUBSTATION,IN SERVICE,LANE,41039,USA,44.04354749,-123.102406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,115,115,Y,Y
-13646997.81,5864832.13,56813,202231,UNKNOWN202231,SILVER CREEK,WA,98585,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.52468116,-122.5930672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13598956.56,5862495.259,56814,202232,UNKNOWN202232,GLENOMA,WA,98336,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.51023554,-122.1615052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12482066.61,4668457.674,56815,202233,UNKNOWN202233,MONROE,UT,84754,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.62752765,-112.1283122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11539662.8,5135728.253,56816,202234,UNKNOWN202234,GERING,NE,69341,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.83120528,-103.6625547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13643093.96,5696855.045,56817,202235,LENTS,PORTLAND,OR,97266,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.47652419,-122.5579983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,57,Y,Y
-13680943.56,5711702.438,56818,202236,WEST UNION,HILLSBORO,OR,97124,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.56997031,-122.898007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/31/2017 0:00,IMAGERY/OTHER,8/31/2017 0:00,2,115,115,Y,Y
-13639901.12,5705809.69,56819,202237,GLENOVEER,PORTLAND,OR,97230,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.53290127,-122.5293165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13640145.46,5697739.585,56820,202238,UNKNOWN202238,PORTLAND,OR,97236,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.48209563,-122.5315114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11653811.06,4707346.755,56821,202239,UNKNOWN202239,COLORADO SPRINGS,CO,80922,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.89992463,-104.687966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13675936.56,5697821.721,56822,202240,HUBER,BEAVERTON,OR,97007,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.48261295,-122.8530284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/31/2017 0:00,IMAGERY/OTHER,8/31/2017 0:00,2,138,115,Y,Y
-13668477.87,5680122.269,56823,202241,TUALATIN,TUALATIN,OR,97062,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.37102586,-122.7860258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/1/2017 0:00,IMAGERY/OTHER,9/1/2017 0:00,2,115,115,Y,Y
-13634162.8,5706212.155,56824,202242,ROCKWOOD,GRESHAM,OR,97230,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.5354338,-122.4777683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/5/2017 0:00,IMAGERY/OTHER,9/5/2017 0:00,2,115,115,Y,Y
-13647650.55,5710608.825,56825,202243,KILLINGSWORTH,PORTLAND,OR,97218,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.56309265,-122.5989309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/5/2017 0:00,IMAGERY/OTHER,9/5/2017 0:00,2,115,115,Y,Y
-11484300.68,5467039.139,56826,202244,RAPID CITY DC TIE,NOT AVAILABLE,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.01031854,-103.1652283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,3,230,230,Y,Y
-13534266.02,5196188.311,56827,202245,DAIRY,DAIRY,OR,97625,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.23461255,-121.5803803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q577SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,69,69,N,N
-11890531.7,4931982.111,56828,202246,UNKNOWN202246,STEAMBOAT SPRINGS,CO,80487,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.45293904,-106.8144636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12201440.33,4665735.112,56829,202247,MOAB,NOT AVAILABLE,UT,84532,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.60841864,-109.6074033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,6,138,69,Y,Y
-11678295.36,4952902.872,56830,202248,BLACK HOLLOW,NOT AVAILABLE,CO,80524,SUBSTATION,IN SERVICE,WELD,8123,USA,40.59579347,-104.9079121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11703577.47,4946564.33,56831,202249,DIXON CREEK,FORT COLLINS,CO,80526,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.55254379,-105.1350252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,N
-11815298.43,4700735.408,56832,202250,BUENA VISTA,BUENA VISTA,CO,81211,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.8536891,-106.1386317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11821247.9,4715789.996,56833,202251,UNKNOWN202251,NOT AVAILABLE,CO,81211,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.9589275,-106.1920767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11690347.84,4845935.819,56834,202252,FEDERAL HEIGHTS,FEDERAL HEIGHTS,CO,80260,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.8621869,-105.0161814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,N,Y
-11601015.6,6055125.559,56835,202253,UNKNOWN202253,SIDNEY,MT,59270,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.68812297,-104.2136962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,46,Y,Y
-13693379.35,5525715.449,56836,202254,CALAPOOYA,BROWNSVILLE,OR,97327,SUBSTATION,IN SERVICE,LINN,41043,USA,44.38820363,-123.0097197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-13804447.07,5614898.015,56837,202255,DEVILS LAKE,LINCOLN CITY,OR,97367,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.95791194,-124.0074579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,3,115,69,Y,Y
-13713638.29,5651974.035,56838,202256,BOOTH BEND RD,MCMINNVILLE,OR,97128,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.19310953,-123.1917088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/6/2017 0:00,IMAGERY/OTHER,9/6/2017 0:00,2,115,115,Y,Y
-13661433.08,5768951.036,56839,202257,LEWIS RIVER,WOODLAND,WA,98674,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,45.92882708,-122.7227414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12442240.71,5031718.733,56840,202258,UNKNOWN202258,NOT AVAILABLE,UT,84050,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.13123921,-111.77055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-11690365.07,4827518.696,56841,202259,UNDERGROUND TAP,DENVER,CO,80204,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.73507667,-105.0163362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13664288.21,5695323.915,56842,202260,UNKNOWN202260,BEAVERTON,OR,97223,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.46687878,-122.7483895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11840554.67,4866875.398,56843,202261,BLUE RIVER,NOT AVAILABLE,CO,80459,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.00642095,-106.3655124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12452620.64,5044369.456,56844,202262,UNKNOWN202262,NOT AVAILABLE,UT,84403,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21678012,-111.8637945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11688386.25,4833449.636,56845,202263,ARGO,DENVER,CO,80211,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.77603613,-104.9985601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11665428.57,4809328.542,56846,202264,ORACHARD,CENTENNIAL,CO,80016,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.60930239,-104.7923278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11665237.32,4811537.782,56847,202265,MEADOW HILLS,CENTENNIAL,CO,80015,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.62459021,-104.7906098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13575828.88,5675950.524,56848,202266,WELCHES,WELCHES,OR,97067,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.34469276,-121.9537458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/9/2017 0:00,IMAGERY/OTHER,9/9/2017 0:00,2,69,57,Y,Y
-13527740.42,5732290.627,56849,202267,HOOD RIVER,HOOD RIVER,OR,97031,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.69929086,-121.5217598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/13/2017 0:00,UNVERIFIED,10/13/2017 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-12463841.2,5390285.234,56850,202268,SAND CREEK,IDAHO FALLS,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.5123531,-111.9645905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-13490248.14,5598506.92,56851,202269,UNKNOWN202269,NOT AVAILABLE,OR,97761,SUBSTATION,IN SERVICE,WASCO,41065,USA,44.85362386,-121.1849609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13723396.99,5552860.917,56852,202270,COLISEUM,CORVALLIS,OR,97331,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.56220485,-123.2793727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,UNVERIFIED,9/14/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13497414.21,5491277.38,56853,202271,UNKNOWN202271,BEND,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.16671059,-121.2493348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,2,115,115,Y,Y
-13496834.65,5492316.55,56854,202272,UNKNOWN202272,BEND,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.17340636,-121.2441285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,2,115,115,Y,Y
-13494128.23,5515079.441,56855,202273,UNKNOWN202273,REDMOND,OR,97756,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.31988583,-121.2198163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13535768.38,5514633.34,56856,202274,UNKNOWN202274,SISTERS,OR,97759,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.31701867,-121.5938762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11967375.93,5800240.564,56857,202275,CUSTER,NOT AVAILABLE,MT,59024,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,46.12398719,-107.504767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-11473708.24,5916285.396,56858,202276,BELFIELD,NOT AVAILABLE,ND,58655,SUBSTATION,IN SERVICE,STARK,38089,USA,46.84177216,-103.0700748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,N,N
-11703049.02,5915995.87,56859,202277,UNKNOWN202277,FALLON,MT,59326,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.8399931,-105.1302781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,4,115,69,Y,Y
-11725650.22,5904220.157,56860,202278,UNKNOWN202278,NOT AVAILABLE,MT,59349,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.76758475,-105.3333081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,Y
-11689811.43,4956239.475,56861,202279,RICHARD LAKE,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.61854883,-105.0113628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11554854.52,5502499.826,56862,202280,UNKNOWN202280,NOT AVAILABLE,SD,57754,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.23898096,-103.7990242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13177958.01,5791597.524,56863,202281,UNKNOWN202281,WALLA WALLA,WA,99362,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.0701474,-118.3796109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,34.5,N,Y
-13000766.41,6070840.278,56864,202282,UNKNOWN202282,HAYDEN,ID,83835,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.78306569,-116.7878717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13484028.39,5568950.582,56865,202283,UNKNOWN202283,NOT AVAILABLE,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.66509397,-121.1290879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11697524.73,4822517.314,56866,202284,UNKNOWN202284,LAKEWOOD,CO,80226,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.70051786,-105.0806525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13669795.6,5698022.139,56867,202285,BEAVERTON,BEAVERTON,OR,97005,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.48387524,-122.7978632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/31/2017 0:00,IMAGERY/OTHER,8/31/2017 0:00,3,115,115,Y,Y
-12331654.88,5384083.423,56868,202286,UNKNOWN202286,JACKSON,WY,83001,SUBSTATION,IN SERVICE,TETON,56039,USA,43.47193592,-110.7771406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,161,115,Y,Y
-11702886.73,4819962.414,56869,202287,UNKNOWN202287,LAKEWOOD,CO,80232,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.6828572,-105.1288202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12524034.28,4508868.587,56870,202288,UNKNOWN202288,NOT AVAILABLE,UT,84762,SUBSTATION,IN SERVICE,KANE,49025,USA,37.4988397,-112.5053142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,Y,Y
-13773237.63,5890128.015,56871,202289,HENKLE STREET,RAYMOND,WA,98577,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.68080467,-123.7270988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-11698172.69,4921663.063,56872,202290,VALLEY,LOVELAND,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.38236481,-105.0864732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11701633.69,4924890.118,56873,202291,WEST,LOVELAND,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.4044433,-105.1175639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11684448.8,4926919.914,56874,202292,AIRPORT,NOT AVAILABLE,CO,80538,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.41832682,-104.9631894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11697317.2,4914536.06,56875,202293,BERTHOUD,NOT AVAILABLE,CO,80513,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.33357845,-105.0787883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11699024.05,4914587.938,56876,202294,LONETREE,BERTHOUD,CO,80513,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.3339337,-105.0941212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13185980.11,5785093.943,56877,202295,WHITMAN,NOT AVAILABLE,WA,99362,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.0296002,-118.4516747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-13703877.27,5653764.853,56878,202296,DAYTON,DAYTON,OR,97114,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.20444536,-123.104024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,57,Y,Y
-12438099.89,5681463.558,56879,202297,UNKNOWN202297,NOT AVAILABLE,MT,59729,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.37948982,-111.7333524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-13657650.3,5683300.13,56880,202298,ROSEMONT,WEST LINN,OR,97068,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.3910771,-122.6887601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/1/2017 0:00,IMAGERY/OTHER,9/1/2017 0:00,3,115,115,Y,Y
-13039178.61,5800983.247,56881,202299,UNKNOWN202299,ANATONE,WA,99401,SUBSTATION,IN SERVICE,ASOTIN,53003,USA,46.1286111,-117.1329344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,46,46,Y,Y
-13686467.05,5667553.218,56882,202300,SPRINGBROOK,NEWBERG,OR,97132,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.2916497,-122.9476254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13092597.18,6275561.378,56883,202301,UNKNOWN202301,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.00412517,-117.6128016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13080468,6279985.389,56884,202302,UNKNOWN202302,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.030189,-117.5038433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12482761.75,5681188.679,56885,202303,UNKNOWN202303,NOT AVAILABLE,MT,59749,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.37775535,-112.1345567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-13650488.23,6057232.538,56886,202304,UNKNOWN202304,KEYPORT,WA,98345,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.70086264,-122.6244221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13682052.76,5803243.949,56887,202305,EAST KELSO,KELSO,WA,98626,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.14268376,-122.9079711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-12431827.41,5703876.572,56888,202306,UNKNOWN202306,NOT AVAILABLE,MT,59745,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.52073543,-111.6770057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-12001647.68,4526074.627,56889,202307,UNKNOWN202307,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.62136513,-107.8126355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12467529.86,5027585.371,56890,202308,UNKNOWN202308,CLEARFIELD,UT,84015,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.10326629,-111.9977263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,34.5,34.5,Y,Y
-12868671.92,6010627.956,56891,202309,UNKNOWN202309,NOT AVAILABLE,MT,59867,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.41834491,-115.6012467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12957608.98,6161891.207,56892,202310,UNKNOWN202310,NOT AVAILABLE,ID,83864,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.32975802,-116.4001819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13002847.33,6059098.087,56893,202311,UNKNOWN202311,COEUR D'ALENE,ID,83815,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.71213992,-116.8065649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,69,69,Y,Y
-12468810.18,5048188.496,56894,202312,UNKNOWN202312,MARRIOTT-SLATERVILLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.24258152,-112.0092276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11898204.37,4905321.624,56895,202313,UNKNOWN202313,NOT AVAILABLE,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.27045071,-106.8833884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11608646.58,5841863.969,56896,202314,UNKNOWN202314,PLEVNA,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.38253435,-104.2822465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13706752.11,5471606.077,56897,202315,UNKNOWN202315,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,44.03981734,-123.1298491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13693373.52,5579459.578,56898,202316,JEFFERSON,JEFFERSON,OR,97352,SUBSTATION,IN SERVICE,MARION,41047,USA,44.73219778,-123.0096673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/18/2017 0:00,IMAGERY/OTHER,9/18/2017 0:00,2,115,69,Y,Y
-13596608.36,6072283.277,56899,202317,BRIGHTWATER,WOODINVILLE,WA,98072,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.7917751,-122.1404111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13742667.3,6251696.313,56900,202318,MARACAIBO,NOT AVAILABLE,BC,V8K-1S4,SUBSTATION,IN SERVICE,CAPITAL F,5917027,CAN,48.86328994,-123.4524808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13732551.97,6258836.909,56901,202319,UNKNOWN202319,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAPITAL G,5917029,CAN,48.90547049,-123.3616132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12160887.7,5105822.429,56902,202320,ROCK SPRINGS,ROCK SPRINGS,WY,82901,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.63071885,-109.2431129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,N,N
-12188435.16,5091406.851,56903,202321,UNKNOWN202321,GREEN RIVER,WY,82935,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.53385444,-109.4905759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-12184955.49,5088608.355,56904,202322,UNKNOWN202322,GREEN RIVER,WY,82935,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.51503332,-109.4593175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13877771.64,6341927.033,56905,202323,DUNSMUIR  - 138 KV ADJUNCT,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO H,5921036,CAN,49.39368264,-124.6661437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11972339.75,5196810.106,56906,202324,BAIROIL,BAIROIL,WY,82322,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,42.23874804,-107.5493579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,34.5,Y,Y
-11972237.56,5197291.464,56907,202325,UNKNOWN202325,BAIROIL,WY,82322,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,42.24194932,-107.5484399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,34.5,34.5,Y,Y
-11662511.76,5029775.805,56908,202326,UNKNOWN202326,NOT AVAILABLE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.11809175,-104.7661256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13230283.78,5886556.906,56909,202327,UNKNOWN202327,CONNELL,WA,99326,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.65879144,-118.8496614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11666073.56,5040209.355,56910,202328,UNKNOWN202328,CHEYENNE,WY,82009,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.18866292,-104.7981219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,46,Y,Y
-11675779.34,5032428.305,56911,202329,UNKNOWN202329,CHEYENNE,WY,82005,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.13604011,-104.8853104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,46,Y,Y
-11678717.03,5031365.051,56912,202330,UNKNOWN202330,CHEYENNE,WY,82009,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.12884611,-104.9117001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,N,N
-11679326.23,5026536.931,56913,202331,UNKNOWN202331,NOT AVAILABLE,WY,82001,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.09616898,-104.9171726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,34.5,Y,Y
-11569465.88,5155596.982,56914,202332,UNKNOWN202332,MORRILL,NE,69358,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.96405771,-103.9302803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12217632.05,5093819.565,56915,202333,SOUTH TRONA,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.55007662,-109.7528561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-12191757.88,5099841.93,56916,202334,UNKNOWN202334,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.59055097,-109.5204244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13056094.51,5690641.531,56917,202335,HURRICANE,ENTERPRISE,OR,97828,SUBSTATION,IN SERVICE,WALLOWA,41063,USA,45.43737168,-117.2848925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-11656691.54,5037209.087,56918,202336,MYERS,CHEYENNE,WY,82009,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.16837728,-104.7138417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11428271.41,5705344.406,56919,202337,BISON,NOT AVAILABLE,SD,57649,SUBSTATION,IN SERVICE,PERKINS,46105,USA,45.5299733,-102.6619088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,N,N
-11428400.24,5705560.572,56920,202338,UNKNOWN202338,NOT AVAILABLE,SD,57620,SUBSTATION,IN SERVICE,PERKINS,46105,USA,45.53133362,-102.6630661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-13293126.95,5733193.391,56921,202339,UNKNOWN202339,NOT AVAILABLE,OR,97826,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.70495456,-119.4141911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,69,Y,Y
-12471757.34,5079693.548,56922,202340,WHITE ROCK,PERRY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.4550408,-112.0357024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,IMAGERY/OTHER,3/5/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12493770.11,6191159.123,56923,202341,UNKNOWN202341,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.50425767,-112.2334465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-12488475.72,6192341.992,56924,202342,UNKNOWN202342,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.51129752,-112.1858862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13415186.49,5703713.54,56925,202343,UNKNOWN202343,NOT AVAILABLE,OR,97065,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.51970929,-120.5106706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13378832.07,5659930.728,56926,202344,CONDON,CONDON,OR,97823,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.24345791,-120.1840933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,115,115,Y,Y
-12164192.49,5091848.565,56927,202345,FIREHOLE,NOT AVAILABLE,WY,82901,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.53682467,-109.2728004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-13472751.8,5477544.277,56928,202346,UNKNOWN202346,BEND,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.07815146,-121.0277886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13663498.42,5680895.885,56929,202347,MERIDIAN,TUALATIN,OR,97062,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.37590778,-122.7412946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/1/2017 0:00,IMAGERY/OTHER,9/1/2017 0:00,2,115,115,Y,Y
-13621330.2,5989603.678,56930,202348,UNKNOWN202348,FEDERAL WAY,WA,98023,SUBSTATION,IN SERVICE,KING,53033,USA,47.29039661,-122.3624911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,4,115,115,Y,Y
-13615616.63,5997645.752,56931,202349,UNKNOWN202349,FEDERAL WAY,WA,98003,SUBSTATION,IN SERVICE,KING,53033,USA,47.33937523,-122.3111652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11723953.6,5460260.38,56932,202350,UNKNOWN202350,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.96650605,-105.3180671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11728658.33,5425509.613,56933,202351,UNKNOWN202351,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.74139708,-105.3603304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11729239.04,5397967.577,56934,202352,TECKLA,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.5623814,-105.365547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,N,N
-11728262.5,5393621.765,56935,202353,UNKNOWN202353,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.53408607,-105.3567746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13617687.12,5989419.231,56936,202354,UNKNOWN202354,FEDERAL WAY,WA,98003,SUBSTATION,IN SERVICE,KING,53033,USA,47.28927274,-122.3297648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11915896.25,4919895.127,56937,202355,UNKNOWN202355,NOT AVAILABLE,CO,80487,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.37026608,-107.0423173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11906196.56,4907325.423,56938,202356,UNKNOWN202356,OAK CREEK,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.28418368,-106.9551835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12716305.76,5256237.137,56939,202358,HUNT,NOT AVAILABLE,ID,83325,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.63273988,-114.2325183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,138,N,N
-13620236.24,5994805.736,56940,202360,UNKNOWN202360,FEDERAL WAY,WA,98023,SUBSTATION,IN SERVICE,KING,53033,USA,47.32208387,-122.3526638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12355432.24,4769706.022,56941,202361,MCFADDEN,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.33454379,-110.9907362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,Y,Y
-12168107.61,4602064.707,56942,202362,HATCH,NOT AVAILABLE,UT,84535,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.1600815,-109.3079704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,6,138,69,Y,Y
-11413455.89,4608667.372,56943,202364,LAMAR HVDC TIE,NOT AVAILABLE,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.20670346,-102.5288187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,138,N,Y
-11413033.07,4608688.417,56944,202365,LAMAR,NOT AVAILABLE,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.20685201,-102.5250205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13456956.29,5511530.935,56945,202366,UNKNOWN202366,PRINEVILLE,OR,97754,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.29707515,-120.8858952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-12189470.2,5108454.915,56946,202367,UNKNOWN202367,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.64839196,-109.4998739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-12019991.01,5469303.957,56947,202368,UNKNOWN202368,NOT AVAILABLE,WY,82401,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,44.0249493,-107.9774164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,34.5,Y,Y
-13635761.73,5718155.024,56948,202369,JOE AST,VANCOUVER,WA,98683,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.61053303,-122.4921317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13610548.45,6089946.866,56949,202370,PAINE FIELD,EVERETT,WA,98204,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.89826773,-122.265637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,4,115,115,Y,Y
-13852562.31,6331263.01,56950,202371,QUALICUM,NOT AVAILABLE,BC,V9K-1Y4,SUBSTATION,IN SERVICE,NANAIMO G,5921034,CAN,49.33129313,-124.4396844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13839515.93,6326375.712,56951,202372,PARKSVILLE,NOT AVAILABLE,BC,V9P-2A9,SUBSTATION,IN SERVICE,NANAIMO F,5921032,CAN,49.30267369,-124.3224868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Shapefile,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13811950.71,6313383.691,56952,202373,LANTZVILLE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.2265131,-124.0748642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13758615.18,6215398.567,56953,202374,SHAWNIGAN LAKE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWICHAN VALLEY B,5919046,CAN,48.64832354,-123.595743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11775316.17,5290937.379,56954,202375,WINDSTAR,NOT AVAILABLE,WY,82637,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.86165106,-105.7794649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,69,Y,Y
-11670140.6,5200216.862,56955,202376,UNKNOWN202376,NOT AVAILABLE,WY,82214,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.26140122,-104.8346567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,46,Y,Y
-11735319.91,5259898.266,56956,202377,UNKNOWN202377,NOT AVAILABLE,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.65693156,-105.4201724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11902113.56,5254962.131,56957,202378,SPENCE,NOT AVAILABLE,WY,82620,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.62431279,-106.9185053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-11839905.89,5292537.496,56958,202379,UNKNOWN202379,NOT AVAILABLE,WY,82601,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.87218635,-106.3596842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,230,115,N,N
-12008618.6,5191890.428,56959,202380,GREAT DIVIDE,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,42.20602036,-107.8752563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-11845537.91,5290288.645,56960,202381,UNKNOWN202381,NOT AVAILABLE,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.85737923,-106.4102775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12002873.57,5235661.301,56961,202382,UNKNOWN202382,JEFFREY CITY,WY,82520,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.4966057,-107.8236478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12972581.09,5378954.848,56962,202383,BOWMONT,MELBA,ID,83641,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.43849259,-116.5346787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,N,Y
-12047775.16,5411450.222,56963,202384,UNKNOWN202384,THERMOPOLIS,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.65008156,-108.2270056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13770118.94,6172127.268,56964,202385,SOOKE,T'SOU-KE INDIAN RESERVE 1,BC,V9Z-0X5,SUBSTATION,IN SERVICE,CAPITAL H (PART 2),5917056,CAN,48.39085504,-123.6990831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
