X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13788012.79,6297768.581,56965,202386,ISLAND PHOENIX,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO,5921007,CAN,49.13482009,-123.8598263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12927201.39,5399044.504,56966,202387,UNKNOWN202387,BOISE,ID,83716,SUBSTATION,IN SERVICE,ADA,16001,USA,43.56939115,-116.1270259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-11710035.73,4936427.071,56967,202388,MASONVILLE,NOT AVAILABLE,CO,80538,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.48331629,-105.1930408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13418683.29,5958766.045,56968,202389,UNKNOWN202389,NOT AVAILABLE,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,47.10216543,-120.542083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13527123.7,5414249.956,56969,202390,UNKNOWN202390,LA PINE,OR,97739,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.66827688,-121.5162197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,3,115,115,Y,Y
-13553936.31,5985959.215,56970,202391,UNKNOWN202391,NOT AVAILABLE,WA,98045,SUBSTATION,IN SERVICE,KING,53033,USA,47.26818581,-121.7570814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11383461.25,4878352.443,56971,202392,WRAY,NOT AVAILABLE,CO,80758,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.08534706,-102.2593723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13669848.93,5631839.995,56972,202393,MT ANGEL,MT ANGEL,OR,97362,SUBSTATION,IN SERVICE,MARION,41047,USA,45.06550618,-122.7983422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/13/2017 0:00,IMAGERY/OTHER,9/13/2017 0:00,3,115,57,Y,Y
-13674350.04,5643048.928,56973,202394,WOODBURN,WOODBURN,OR,97071,SUBSTATION,IN SERVICE,MARION,41047,USA,45.13658017,-122.8387764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/13/2017 0:00,IMAGERY/OTHER,9/13/2017 0:00,2,57,57,Y,Y
-13718778.46,6352162.898,56974,202395,LIONS BAY,LIONS BAY,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.4534928,-123.2378837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12281750.24,5134602.572,56975,202396,CRAVEN CREEK,NOT AVAILABLE,WY,83124,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.82367013,-110.3288396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,N,N
-12248821.22,5115342.731,56976,202397,MONUMENT,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.69461014,-110.0330331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,N,N
-12212233.83,5111187.612,56977,202398,WEST VACO,NOT AVAILABLE,WY,82935,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.6667327,-109.704363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,46,N,N
-12234460.42,5113762.727,56978,202399,UNKNOWN202399,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.68401103,-109.9040279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,N,N
-12283083.87,5127903.371,56979,202400,UNKNOWN202400,OPAL,WY,83124,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.77880829,-110.3408198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-12213233.18,5111237.105,56980,202401,UNKNOWN202401,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.66706483,-109.7133403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-12281700.36,5130133.573,56981,202402,UNKNOWN202402,NOT AVAILABLE,WY,83124,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.79374655,-110.3283915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-13556919.6,5190774.685,56982,202403,KLAMATH FALLS,KLAMATH FALLS,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.19859563,-121.7838809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,69,N,N
-13520886.35,6347577.971,56983,202404,AMERICAN CREEK CAPACITOR STATION,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRASER VALLEY B,5909016,CAN,49.42671119,-121.4601886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13304901.2,6317575.229,56984,202405,VASEAUX LAKE,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. C,5907028,CAN,49.25109718,-119.519961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13110700.04,5577151.016,56985,202406,QUARTZ,BAKER CITY,OR,97814,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.71746343,-117.7754223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-13021935.28,5473572.335,56986,202407,ONTARIO,NOT AVAILABLE,OR,97914,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.05251329,-116.9780349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,69,Y,N
-13486672.65,5699311.09,56987,202408,UNKNOWN202408,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.49199269,-121.1528417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13027646.13,5849712.864,56988,202409,UNKNOWN202409,LEWISTON,ID,83501,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.43115182,-117.0293364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13027277.94,5848575.518,56989,202410,UNKNOWN202410,LEWISTON,ID,83501,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.42410958,-117.0260288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13036873.67,5846557.71,56990,202411,UNKNOWN202411,NOT AVAILABLE,WA,99403,SUBSTATION,IN SERVICE,ASOTIN,53003,USA,46.41161344,-117.1122287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13037338.59,5841590.405,56991,202412,DRY GULCH,NOT AVAILABLE,WA,99403,SUBSTATION,IN SERVICE,ASOTIN,53003,USA,46.38083906,-117.1164052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13272282.09,5762611.887,56992,202413,UNKNOWN202413,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.88920438,-119.2269386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,Y,Y
-12354963.26,5056643.108,56993,202414,RAILROAD,EVANSTON,WY,82930,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.29966458,-110.9865233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,Y,Y
-12972938.02,6298685.659,56994,202415,UNKNOWN202415,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY C,5903017,CAN,49.14020993,-116.537885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13065145.43,6069616.786,56995,202416,UNKNOWN202416,MEAD,WA,99021,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.77568,-117.3661983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13610256.85,6179161.363,56996,202417,UNKNOWN202417,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.43279768,-122.2630175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13054317.06,5913275.709,56997,202418,SHAWNEE,NOT AVAILABLE,WA,99163,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.82327561,-117.2689254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,Y,Y
-13027908.19,6018630.601,56998,202419,UNKNOWN202419,WORLEY,ID,83876,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.46696542,-117.0316904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13034422.12,5840199.233,56999,202420,UNKNOWN202420,CLARKSTON HEIGHTS,WA,99403,SUBSTATION,IN SERVICE,ASOTIN,53003,USA,46.3722171,-117.0902061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,1,115,115,Y,Y
-13028633.93,5843680.817,57000,202421,NORTH LEWISTON,LEWISTON,ID,83501,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.39379209,-117.0382099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY/OTHER,1/3/2018 0:00,3,115,69,Y,Y
-13624574.69,6286522.866,57001,202422,UNKNOWN202422,NOT AVAILABLE,BC,V4X-1Z8,SUBSTATION,IN SERVICE,ABBOTSFORD,5909052,CAN,49.06867923,-122.3916368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13613215.28,5993541.921,57002,202423,UNKNOWN202423,FEDERAL WAY,WA,98001,SUBSTATION,IN SERVICE,KING,53033,USA,47.31438735,-122.2895935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13084485.41,5711794.646,57003,202424,UNKNOWN202424,WALLOWA,OR,97885,SUBSTATION,IN SERVICE,WALLOWA,41063,USA,45.57055016,-117.5399323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13379176.75,6009038.349,57004,202425,PANGBORN,NOT AVAILABLE,WA,98802,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.40868181,-120.1871897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13032478.61,6061990.837,57005,202427,MOAB,NEWMAN LAKE,WA,99025,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.72962183,-117.0727473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-13365151.97,5863671.4,57006,202428,UNKNOWN202428,NOT AVAILABLE,WA,98936,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.51750646,-120.0612029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13412919.58,5885228.005,57007,202429,POMONA HEIGHTS,YAKIMA,WA,98901,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.65059746,-120.4903066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,Y,Y
-13197723.44,5771735.609,57008,202430,UNKNOWN202430,NOT AVAILABLE,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.94622304,-118.5571668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13201177.23,5764809.497,57009,202431,UNKNOWN202431,NOT AVAILABLE,OR,97813,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.90294369,-118.5881927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13200278.78,5770228.798,57010,202432,UNKNOWN202432,NOT AVAILABLE,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.93681027,-118.5801219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-13204691.76,5765354.613,57011,202433,UNKNOWN202433,NOT AVAILABLE,OR,97835,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.9063512,-118.6197643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13278846.52,5836507.662,57012,202434,UNKNOWN202434,RICHLAND,WA,99354,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.34933154,-119.2859078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13278778.47,5833908.13,57013,202435,UNKNOWN202435,RICHLAND,WA,99354,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.33321023,-119.2852966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13319416.8,5881545.517,57014,202436,UNKNOWN202436,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.62788483,-119.6503569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11757095.75,5322569.496,57015,202437,YELLOWCAKE,NOT AVAILABLE,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,43.06958564,-105.6157881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11725283.11,5382592.416,57016,202438,ANTELOPE MINE,NOT AVAILABLE,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,43.462215,-105.3300103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11733552.41,5441923.84,57017,202439,RENO,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.84783126,-105.4042946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,46,N,N
-11747192.69,5425048.392,57018,202440,UNKNOWN202440,NOT AVAILABLE,WY,82732,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.73840367,-105.5268274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,Y,Y
-13768143.89,5175471.015,57019,202441,O'BRIEN,CAVE JUNCTION,OR,97523,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.09666904,-123.6813409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,2,115,115,N,N
-13239344.56,5802648.403,57020,202442,DODD ROAD,BURBANK,WA,99323,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.13897689,-118.9310557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/23/2017 0:00,UNVERIFIED,9/23/2017 0:00,2,115,115,Y,Y
-11980197.96,5359394.076,57021,202443,UNKNOWN202443,NOT AVAILABLE,WY,82642,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.3107674,-107.6199494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,N
-11936345.45,5331081.153,57022,202444,UNKNOWN202444,NOT AVAILABLE,WY,82630,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.12541723,-107.2260155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12068275.75,5314755.195,57023,202445,RIVERTON,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.01828349,-108.4111656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,N
-12073677.61,5351397.543,57024,202446,MUDDY RIDGE,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.2584753,-108.4596914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,34.5,34.5,Y,Y
-13072556.3,6066588.015,57025,202447,UNKNOWN202447,NOT AVAILABLE,WA,99208,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.75739212,-117.4327713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11794213.65,5294065.131,57026,202448,LATIGO,NOT AVAILABLE,WY,82637,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.88224273,-105.9492238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-11835783.28,5371489.114,57027,202449,CLAIM JUMPER,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.38977563,-106.3226502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11836809.91,5380723.907,57028,202450,MIDWEST,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.45003068,-106.3318726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-11862047.5,5419685.029,57029,202451,KAYCEE,NOT AVAILABLE,WY,82639,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,43.70358337,-106.5585857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11872582.19,5520484.07,57030,202452,BUFFALO,NOT AVAILABLE,WY,82834,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,44.3546111,-106.6532204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-11788354.14,5515081.236,57031,202453,CARR DRAW,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.31989737,-105.896587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,N
-12099152.64,5289735.392,57032,202454,WYOPO,NOT AVAILABLE,WY,82520,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.8537359,-108.6885374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,34.5,N,N
-12107106.92,5241010.405,57033,202455,UNKNOWN202455,NOT AVAILABLE,WY,82520,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.5320251,-108.7599919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-11904709.74,5594462.109,57034,202456,SHERIDAN,SHERIDAN,WY,82801,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.82785971,-106.9418271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-12016588.29,5672201.877,57035,202457,UNKNOWN202457,NOT AVAILABLE,MT,59035,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.32101991,-107.9468493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-12044497.86,5423359.906,57036,202458,JIM READY,NOT AVAILABLE,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.72744377,-108.1975651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13612229.31,6000757.869,57037,202459,UNKNOWN202459,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.35831676,-122.2807364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12076651.41,5452490.371,57038,202460,GRASS CREEK,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.91624715,-108.4864054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-12074307.29,5433520.365,57039,202461,HAMILTON DOME,NOT AVAILABLE,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.79336459,-108.4653478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,69,46,Y,Y
-13642353.53,5719917.728,57040,202462,ELLSWORTH,VANCOUVER,WA,98684,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.62160878,-122.5513469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13632718.05,5720136.888,57041,202463,LACAMAS,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.62298569,-122.4647899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13631456.37,5719779.18,57042,202464,UNKNOWN202464,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.6207383,-122.4534561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12124814.45,5529009.06,57043,202465,OREGON BASIN,NOT AVAILABLE,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.40934318,-108.9190614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-12087537.84,5589607.781,57044,202466,GARLAND,NOT AVAILABLE,WY,82412,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.79692399,-108.5841999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,Y
-12080865.21,5103640.094,57045,202467,BITTER CREEK,NOT AVAILABLE,WY,82901,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.61606415,-108.5242586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-12080764.13,5097577.466,57046,202468,UNKNOWN202468,NOT AVAILABLE,WY,82901,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.57533522,-108.5233507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-12067683.66,5103733.626,57047,202469,BAR X,NOT AVAILABLE,WY,82901,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.6166923,-108.4058468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,34.5,N,N
-12002984.15,5108702.307,57048,202470,ECHO SPRINGS,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.65005256,-107.8246411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11993636.35,5111068.859,57049,202471,LATHAM,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.66593578,-107.7406685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11963819.14,5193231.903,57050,202472,UNKNOWN202472,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.21494608,-107.4728159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,34.5,34.5,Y,Y
-11968044.05,5195329.574,57051,202473,UNKNOWN202473,NOT AVAILABLE,WY,82301,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.22890073,-107.5107689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12427902.28,4894999.206,57052,202475,UNKNOWN202475,PROVO,UT,84606,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.19966218,-111.6417457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12426725.13,4900093.124,57053,202476,UNKNOWN202476,PROVO,UT,84606,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.23460423,-111.6311712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12422213.4,4886951.893,57054,202477,UNKNOWN202477,MAPLETON,UT,84664,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.14442443,-111.5906416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12097444.61,5614885.161,57055,202478,FRANNIE,FRANNIE,WY,82435,SUBSTATION,IN SERVICE,PARK,56029,USA,44.95783023,-108.6731939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,4,230,69,N,Y
-11821102.55,5109095.479,57056,202479,FOOTE CREEK,NOT AVAILABLE,WY,82083,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.65269163,-106.190771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,134,N,Y
-11861301.88,5139617.293,57057,202480,MINERS,HANNA,WY,82327,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.85723113,-106.5518877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-11822472.64,5102232.835,57058,202481,UNKNOWN202481,NOT AVAILABLE,WY,82083,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.60661243,-106.2030787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-11825453.99,5213385.703,57059,202482,DIFFICULTY,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.34889071,-106.2298606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-11825457.38,5187970.473,57060,202483,UNKNOWN202483,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.1799311,-106.2298911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13380404.93,6063212.03,57061,202484,UNKNOWN202484,NOT AVAILABLE,WA,98843,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.73700016,-120.1982225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12374158.7,4825557.36,57062,202485,UNKNOWN202485,SCOFIELD,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.72152619,-111.1589589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12339657.23,4827309.812,57063,202486,UNKNOWN202486,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.73363366,-110.8490269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-12330908.11,4835743.475,57064,202487,EMMA PARK,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.79187101,-110.7704322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12365801.8,4855212.519,57065,202488,UNKNOWN202488,NOT AVAILABLE,UT,84526,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.9261233,-111.0838876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,34.5,Y,Y
-12339629.46,4827564.105,57066,202489,UNKNOWN202489,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.73539036,-110.8487775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-11894073.24,5195727.629,57067,202490,MIRACLE MILE,NOT AVAILABLE,WY,82327,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.23154843,-106.8462778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-11894375.83,5195923.119,57068,202491,UNKNOWN202491,NOT AVAILABLE,WY,82327,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.2328487,-106.8489961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-13425578,6037766.128,57069,202492,ANDERSON CANYON,PESHASTIN,WA,98847,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.58304221,-120.6040192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,6,115,115,Y,Y
-12261170.78,4902992.073,57070,202493,UPALCO,NOT AVAILABLE,UT,84066,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.25448171,-110.1439712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,Y,Y
-12288398.19,4897002.107,57071,202494,UNKNOWN202494,NOT AVAILABLE,UT,84021,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.21340336,-110.3885591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,Y,Y
-11623498.34,5463531.88,57072,202495,UNKNOWN202495,OSAGE,WY,82723,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.98765445,-104.4156621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-11711268.6,5513121.377,57073,202496,HUGHES,NOT AVAILABLE,WY,82727,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.30730001,-105.2041158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,Y,Y
-11684731.88,5508210.301,57074,202497,MOORCROFT,NOT AVAILABLE,WY,82721,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.27572127,-104.9657324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-11895727.22,5617097.977,57075,202498,TONGUE RIVER,NOT AVAILABLE,WY,82801,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.97189477,-106.8611358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-11896790.08,5638942.577,57076,202499,UNKNOWN202499,NOT AVAILABLE,MT,59025,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.11055275,-106.8706837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,N,N
-11911469.66,5579850.865,57077,202500,UNKNOWN202500,NOT AVAILABLE,WY,82801,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.73469479,-107.0025525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-11560783.63,5548895.084,57078,202501,LOOKOUT,NOT AVAILABLE,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.5368164,-103.8522863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,Y,Y
-12247333.92,4911583.498,57079,202502,UNKNOWN202502,NOT AVAILABLE,UT,84066,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.31335699,-110.0196725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,N,Y
-12263125.54,4903666.023,57080,202503,UNKNOWN202503,NOT AVAILABLE,UT,84007,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.259102,-110.161531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12123585,4883284.974,57081,202504,UNKNOWN202504,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.11923933,-108.9080171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,Y,Y
-12118540.91,4880348.884,57082,202505,UNKNOWN202505,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.09906698,-108.8627052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12168192.31,4891328.384,57083,202506,UNKNOWN202506,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.17447079,-109.3087313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-12178116.36,4907314.965,57084,202508,UNKNOWN202508,NOT AVAILABLE,UT,84035,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.28411201,-109.3978806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12120377.93,4880290.129,57085,202509,UNKNOWN202509,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.09866324,-108.8792074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12120894.79,4884103.599,57086,202510,UNKNOWN202510,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.12486261,-108.8838505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-12235791.21,4925289.426,57087,202511,UNKNOWN202511,NOT AVAILABLE,UT,84039,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.40717474,-109.9159826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12150799.37,4906949.078,57088,202512,UNKNOWN202512,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.28160462,-109.1524879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12123771.09,4885726.831,57089,202513,UNKNOWN202513,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.13601151,-108.9096888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-12114277.83,4882305.461,57090,202514,UNKNOWN202514,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.11251028,-108.8244093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12147159.13,4871368.833,57091,202515,UNKNOWN202515,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.03733259,-109.119787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12176553.44,4918418.145,57092,202516,UNKNOWN202516,NOT AVAILABLE,UT,84035,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.36015681,-109.3838406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12207748.43,4895550.454,57093,202517,UNKNOWN202517,VERNAL,UT,84063,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.20344437,-109.66407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12340790.92,4898052.441,57094,202518,UNKNOWN202518,NOT AVAILABLE,UT,84027,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.22060821,-110.859211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,138,138,Y,Y
-12264224.72,4914612.143,57095,202519,UNKNOWN202519,NOT AVAILABLE,UT,84066,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.33409945,-110.1714051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12224820.22,4925344.43,57096,202520,UNKNOWN202520,ROOSEVELT,UT,84039,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.40755098,-109.8174285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12308335.56,4894743.39,57097,202521,UNKNOWN202521,NOT AVAILABLE,UT,84021,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.19790693,-110.5676596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,138,138,Y,Y
-12113400.18,4880182.243,57098,202522,UNKNOWN202522,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.0979219,-108.8165253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11542070.6,5379913.244,57099,202523,WEST HILL,NOT AVAILABLE,SD,57747,SUBSTATION,IN SERVICE,FALL RIVER,46047,USA,43.44474367,-103.6841843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,Y,Y
-12172463.3,5021842.725,57100,202524,LITTLE MOUNTAIN,NOT AVAILABLE,WY,82901,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.06438259,-109.3470983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11630836.61,5274187.087,57101,202525,PODOLAK,NOT AVAILABLE,WY,82225,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,42.75125797,-104.481583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,69,69,Y,Y
-11616003.71,5077218.702,57102,202526,UNKNOWN202526,NOT AVAILABLE,WY,82050,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.43837637,-104.3483367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,NOT AVAILABLE,NOT AVAILABLE
-11491278.59,5469299.742,57103,202527,SOUTH RAPID CITY,NOT AVAILABLE,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.02492208,-103.227912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-11521780.94,5378349.647,57104,202528,UNKNOWN202528,NOT AVAILABLE,SD,57747,SUBSTATION,IN SERVICE,FALL RIVER,46047,USA,43.43454486,-103.5019192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,Y,Y
-12188654.15,4953686.7,57105,202529,UNKNOWN202529,NOT AVAILABLE,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.60113981,-109.4925431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12273727.1,5061861.722,57106,202530,UNKNOWN202530,NOT AVAILABLE,WY,82937,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.33487422,-110.2567664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,46,46,Y,Y
-12250217.21,5142613.812,57107,202531,UNKNOWN202531,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.87727692,-110.0455736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,N,N
-12243125.91,5096107.915,57108,202532,UNKNOWN202532,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.56545886,-109.9818713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,46,Y,Y
-12176853.59,4948610.628,57109,202533,UNKNOWN202533,NOT AVAILABLE,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.56650933,-109.3865369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-12252363.97,5165024.951,57110,202534,UNKNOWN202534,NOT AVAILABLE,WY,83101,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.0270012,-110.0648582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,46,Y,Y
-12255658.45,5143536.169,57111,202535,UNKNOWN202535,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.88344594,-110.094453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12240325.04,5092469.046,57112,202536,UNKNOWN202536,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.54099674,-109.9567107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12210095.57,5012764.591,57113,202537,UNKNOWN202537,MC KINNON,WY,82938,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.00286725,-109.6851548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,46,Y,Y
-12190537.43,4953705.246,57114,202538,UNKNOWN202538,NOT AVAILABLE,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.6012663,-109.509461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12277879.59,5061324.03,57115,202539,UNKNOWN202539,LYMAN,WY,82937,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.33124733,-110.2940689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13524806.11,5419785.41,57116,202540,UNKNOWN202540,LA PINE,OR,97739,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.70423526,-121.4954005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,1,115,115,Y,Y
-12980658.09,5416991.772,57117,202541,UNKNOWN202541,NOT AVAILABLE,ID,83605,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.68609045,-116.6072356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-12884824.14,5303122.354,57118,202542,UNKNOWN202542,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.94183255,-115.7463446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12908458.41,5368124.818,57119,202543,UNKNOWN202543,BOISE,ID,83716,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.36780941,-115.9586549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12881506.72,5339055.606,57120,202544,UNKNOWN202544,MOUNTAIN HOME,ID,83647,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.17767887,-115.7165437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,115,N,Y
-12911034.55,5303383.353,57121,202545,UNKNOWN202545,NOT AVAILABLE,ID,83624,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.94354887,-115.9817967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12922402.06,5383535.209,57122,202546,UNKNOWN202546,NOT AVAILABLE,ID,83716,SUBSTATION,IN SERVICE,ADA,16001,USA,43.46836191,-116.0839128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12790496.94,5291033.651,57123,202547,UNKNOWN202547,NOT AVAILABLE,ID,83314,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.86228497,-114.898989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-12844164.64,5303553.708,57124,202548,UNKNOWN202548,NOT AVAILABLE,ID,83623,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.9446691,-115.3810941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12878628.49,5331296.232,57125,202549,UNKNOWN202549,MOUNTAIN HOME,ID,83647,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.12682736,-115.6906881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,N
-12821916.8,5298048.215,57126,202550,UNKNOWN202550,NOT AVAILABLE,ID,83633,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.90845557,-115.1812383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-13643109.97,5711306.749,57127,202551,UNKNOWN202551,PORTLAND,OR,97220,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.56748194,-122.5581421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12008389.2,4481440.555,57128,202552,UNKNOWN202552,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.30310647,-107.8731956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13643032.4,5709774.278,57129,202553,PARKROSE,PORTLAND,OR,97220,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55784368,-122.5574453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/5/2017 0:00,IMAGERY/OTHER,9/5/2017 0:00,2,115,115,Y,Y
-13647995.44,5703741.69,57130,202554,TABOR,PORTLAND,OR,97215,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.51988647,-122.602029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,8/27/2017 0:00,IMAGERY/OTHER,8/27/2017 0:00,6,115,69,Y,Y
-13648229.98,5708511.105,57131,202555,CULLY,PORTLAND,OR,97213,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.54989788,-122.604136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12009885.24,4477540.154,57132,202556,UNKNOWN202556,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.27523074,-107.8866347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12468116.85,5875729.429,57133,202557,UNKNOWN202557,HELENA,MT,59601,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.59199329,-112.0029993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12938696.12,6030603.14,57134,202558,PINE CREEK,PINEHURST,ID,83850,SUBSTATION,IN SERVICE,SHOSHONE,16079,USA,47.53962135,-116.2302848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,Y,N
