X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13636103.3,5708638.904,57135,202559,HEMLOCK,PORTLAND,OR,97230,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55070183,-122.4952001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/5/2017 0:00,IMAGERY/OTHER,9/5/2017 0:00,2,115,115,Y,Y
-12962701.49,6101129.984,57136,202560,UNKNOWN202560,NOT AVAILABLE,ID,83803,SUBSTATION,IN SERVICE,BONNER,16017,USA,47.965577,-116.4459287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13359259.42,6081585.094,57137,202561,UNION VALLEY,CHELAN,WA,98816,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.8478824,-120.0082692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,1,115,115,Y,Y
-13335272.92,6067119.48,57138,202562,UNKNOWN202562,NOT AVAILABLE,WA,98830,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.7606016,-119.7927949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13356081.46,6080580.829,57139,202563,UNKNOWN202563,CHELAN,WA,98816,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.84182773,-119.9797212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12007082.11,4479950.579,57140,202564,UNKNOWN202564,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.292459,-107.8614537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12007544.54,4478136.023,57141,202565,UNKNOWN202565,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.27949002,-107.8656079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12385023.43,6020785.686,57142,202566,UNKNOWN202566,GREAT FALLS,MT,59405,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.48005108,-111.2565584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11446635.72,5476581.611,57143,202567,NEW UNDERWOOD,NOT AVAILABLE,SD,57761,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.07193864,-102.8268782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,Y
-12077730.51,5748285.971,57144,202568,UNKNOWN202568,BILLINGS,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.7995564,-108.4960991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,69,Y,Y
-12080028.38,5752633.096,57145,202569,UNKNOWN202569,BILLINGS,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.82677489,-108.5167413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11506529.54,5263891.363,57146,202570,UNKNOWN202570,NOT AVAILABLE,NE,69339,SUBSTATION,IN SERVICE,DAWES,31045,USA,42.68330608,-103.3649135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13643355.9,6068932.986,57147,202571,UNKNOWN202571,POULSBO,WA,98370,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.77155174,-122.5603513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13646272.13,6072963.091,57148,202572,UNKNOWN202572,POULSBO,WA,98370,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.7958777,-122.5865483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13648603.74,6068575.561,57149,202573,UNKNOWN202573,POULSBO,WA,98370,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.76939376,-122.6074935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,5,69,69,Y,Y
-13417438.24,5874136.346,57150,202574,UNKNOWN202574,YAKIMA,WA,98902,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.5821581,-120.5308985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12460955.98,6128423.239,57151,202575,CONRAD,NOT AVAILABLE,MT,59425,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.1294827,-111.9386721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,N
-12452457.94,6184793.345,57152,202576,SHELBY,NOT AVAILABLE,MT,59474,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.46635492,-111.862333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-13277755.44,6011519.886,57153,202577,STRATFORD,STRATFORD,WA,98860,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.4237661,-119.2761065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,4,138,115,Y,Y
-13608460.48,6008140.781,57154,202579,UNKNOWN202579,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.40322478,-122.2468804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13420243.84,5874510.149,57155,202580,UNKNOWN202580,YAKIMA,WA,98902,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.584466,-120.5561016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12453122.85,6190576.597,57156,202581,UNKNOWN202581,SHELBY,MT,59474,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.5007904,-111.8683059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-11502630.71,5799559.537,57157,202582,BOWMAN,NOT AVAILABLE,ND,58623,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.11974679,-103.3298897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,N,N
-11539695.19,5807030.625,57158,202583,RHAME,NOT AVAILABLE,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.1662474,-103.6628457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,N,N
-11606875.18,5842099.243,57159,202584,BAKER,BAKER,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.38399231,-104.2663338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,69,N,Y
-11551134.6,5819558.818,57160,202585,UNKNOWN202585,NOT AVAILABLE,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.24413567,-103.7656076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13402700.58,5875028.101,57161,202586,UNKNOWN202586,NOT AVAILABLE,WA,98901,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.58766373,-120.3985078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12765508.02,5163457.556,57162,202587,UNKNOWN202587,NOT AVAILABLE,ID,83302,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.01654119,-114.6745096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,138,138,Y,Y
-12662843.17,5253111.427,57163,202588,UNKNOWN202588,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.61207864,-113.7522556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12695010.04,5061812.484,57164,202589,UNKNOWN202589,NOT AVAILABLE,NV,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELKO,32007,USA,41.33454211,-114.0412155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12618545.98,5180325.964,57165,202590,UNKNOWN202590,NOT AVAILABLE,ID,83342,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.12902209,-113.3543271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,49,46,NOT AVAILABLE,NOT AVAILABLE
-12679656.08,5106849.783,57166,202591,UNKNOWN202591,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.63761654,-113.9032885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-12698855.79,4973671.907,57167,202592,UNKNOWN202592,WEST WENDOVER,NV,89883,SUBSTATION,IN SERVICE,ELKO,32007,USA,40.73731058,-114.0757624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12507118.71,6211289.426,57168,202593,UNKNOWN202593,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.62392997,-112.353359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,69,Y,Y
-12506041.1,6210024.74,57169,202594,UNKNOWN202594,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.6164199,-112.3436786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,Y,Y
-12503534.55,6211311.352,57170,202595,UNKNOWN202595,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.62406016,-112.3211619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12714278.3,4988583.987,57171,202596,UNKNOWN202596,NOT AVAILABLE,NV,89883,SUBSTATION,IN SERVICE,ELKO,32007,USA,40.838734,-114.2143053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13020685.39,5467470.902,57172,202598,CAIRO,ONTARIO,OR,97914,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.01310801,-116.966807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-11623742.57,4913337.928,57173,202599,UNKNOWN202599,NOT AVAILABLE,CO,80644,SUBSTATION,IN SERVICE,WELD,8123,USA,40.32537344,-104.4178561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11623375.59,4897740.326,57174,202600,UNKNOWN202600,NOT AVAILABLE,CO,80643,SUBSTATION,IN SERVICE,WELD,8123,USA,40.21846731,-104.4145595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11584606.47,4992213.115,57175,202601,UNKNOWN202601,NOT AVAILABLE,CO,80729,SUBSTATION,IN SERVICE,WELD,8123,USA,40.86339381,-104.0662905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,Y,Y
-11637838.06,4920905.568,57176,202602,UNKNOWN202602,NOT AVAILABLE,CO,80644,SUBSTATION,IN SERVICE,WELD,8123,USA,40.37718122,-104.544478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11623364.2,4880763.573,57177,202603,UNKNOWN202603,NOT AVAILABLE,CO,80643,SUBSTATION,IN SERVICE,WELD,8123,USA,40.10191646,-104.4144571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11652943.84,4922127.965,57178,202604,ROBIEDALE,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.38554597,-104.6801756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11614813.24,4897768.415,57179,202605,UNKNOWN202605,NOT AVAILABLE,CO,80643,SUBSTATION,IN SERVICE,WELD,8123,USA,40.21865998,-104.3376426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11661595.92,4921935.199,57180,202606,ARROWHEAD LAKE,EVANS,CO,80620,SUBSTATION,IN SERVICE,WELD,8123,USA,40.38422695,-104.7578985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11663214.17,4914978.032,57181,202607,GODFREY,NOT AVAILABLE,CO,80645,SUBSTATION,IN SERVICE,WELD,8123,USA,40.3366049,-104.7724355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-12646155.1,4466983.704,57182,202608,LEDGES,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.19973318,-113.6023441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-12646148.27,4467528.084,57183,202609,UNKNOWN202609,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.20362833,-113.6022827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-13053623.89,5519275.523,57184,202610,HUNTINGTON,HUNTINGTON,OR,97907,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.34684785,-117.2626986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2017 0:00,IMAGERY/OTHER,12/5/2017 0:00,2,138,115,Y,Y
-13071617.53,5548278.327,57185,202611,UNKNOWN202611,NOT AVAILABLE,OR,97905,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.53286706,-117.4243382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-13057615.36,5523819.211,57186,202612,UNKNOWN202612,NOT AVAILABLE,OR,97907,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.37602944,-117.2985545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,138,69,Y,Y
-13665780.72,5769296.087,57187,202613,UNKNOWN202613,WOODLAND,WA,98674,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,45.930983,-122.7617969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13532711.65,5149795.252,57188,202614,UNKNOWN202614,TULELAKE,CA,96134,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.92529295,-121.5664171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-12603778.22,4506918.005,57189,202615,UNKNOWN202615,NOT AVAILABLE,UT,84742,SUBSTATION,IN SERVICE,IRON,49021,USA,37.48493676,-113.2216661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13522134.62,5154008.256,57190,202617,UNKNOWN202617,TULELAKE,CA,96134,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.95344484,-121.471402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-13106706.33,6292699.824,57191,202618,UNKNOWN202618,NOT AVAILABLE,BC,V1R-2P9,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.10501947,-117.7395462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13115700.81,6292547.689,57192,202619,UNKNOWN202619,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.10412475,-117.820345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13106681.32,6291272.077,57193,202620,UNKNOWN202620,WARFIELD,BC,V1R-2K1,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.09662212,-117.7393216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12417447.27,5271395.843,57194,202622,UNKNOWN202622,CONDA,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.73284308,-111.5478268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12455299.68,5257610.533,57195,202623,UNKNOWN202623,NOT AVAILABLE,ID,83217,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.64181598,-111.8878607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12457823.07,5285102.461,57196,202624,UNKNOWN202624,NOT AVAILABLE,ID,83217,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.82321829,-111.9105287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12416999.92,5272567.784,57197,202625,UNKNOWN202625,CONDA,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.74057548,-111.5438081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13675271.95,5239942.843,57198,202626,DODGE BRIDGE,EAGLE POINT,OR,97524,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.52495778,-122.8470581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q552FEAS.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,2,69,69,N,N
-12450969.79,5369343.697,57199,202627,UNKNOWN202627,NOT AVAILABLE,ID,83406,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.37576866,-111.8489647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,161,161,N,N
-12330965.75,5350342.348,57200,202628,UNKNOWN202628,NOT AVAILABLE,WY,83001,SUBSTATION,IN SERVICE,TETON,56039,USA,43.25157166,-110.7709501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12359134.83,5336437.998,57201,202629,UNKNOWN202629,ALPINE,WY,83128,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,43.16052896,-111.0239972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-12442275.18,5407905.256,57202,202630,UNKNOWN202630,RIRIE,ID,83443,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.62703511,-111.7708597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12441094.25,5410133.342,57203,202631,UNKNOWN202631,RIGBY,ID,83442,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.64152133,-111.7602512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12581306.23,6206567.943,57204,202632,UNKNOWN202632,NOT AVAILABLE,MT,59417,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.59588673,-113.0197968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-12478530.99,5118378.563,57205,202633,UNKNOWN202633,DEWEYVILLE,UT,84309,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.71497045,-112.0965511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,Y,Y
-13699003.61,5568888.113,57206,202634,MURDER CREEK,ALBANY,OR,97321,SUBSTATION,IN SERVICE,LINN,41043,USA,44.66469485,-123.0602432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,2,69,69,Y,Y
-12623098.51,6248331.418,57207,202635,UNKNOWN202635,BABB,MT,59411,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.84340068,-113.3952233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13697582.45,5704214.523,57208,202636,CORNELIUS,CORNELIUS,OR,97113,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.52286247,-123.0474767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/North_Oregon_Coast_Area_Study_Att_K_R1.pdf,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,4,115,115,Y,Y
-12396527.01,5207291.689,57209,202637,UNKNOWN202637,NOT AVAILABLE,ID,83220,SUBSTATION,IN SERVICE,BEAR LAKE,16007,USA,42.30841918,-111.3598968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,Y,Y
-12447920.46,5174270.938,57210,202638,UNKNOWN202638,NOT AVAILABLE,ID,83263,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.08866927,-111.821572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,Y,Y
-12448678.74,5188549.312,57211,202639,UNKNOWN202639,NOT AVAILABLE,ID,83263,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.18378424,-111.8283838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-12485840.31,5383473.001,57212,202640,UNKNOWN202640,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.46795634,-112.1622118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,161,161,Y,Y
-13256649.09,5396048.991,57213,202641,UNKNOWN202641,HINES,OR,97738,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.54989123,-119.0865049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,Y,Y
-13696356.55,5557151.619,57214,202642,FRY,ALBANY,OR,97322,SUBSTATION,IN SERVICE,LINN,41043,USA,44.58966057,-123.0364643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,Y
-13703282.49,5357295.242,57215,202643,UNKNOWN202643,GLIDE,OR,97443,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.29704675,-123.098681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13511777.76,5144235.527,57216,202645,UNKNOWN202645,NOT AVAILABLE,CA,96134,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.88812307,-121.3783648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-12576242.76,4434983.206,57217,202646,UNKNOWN202646,COLORADO CITY,AZ,86021,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,36.97041058,-112.9743109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12591352.59,4531880.502,57218,202647,UNKNOWN202647,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.6626637,-113.1100448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-11963866.08,5717642.617,57219,202648,UNKNOWN202648,CROW AGENCY,MT,59022,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.60731298,-107.4732376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13479994.76,5571056.427,57220,202649,UNKNOWN202649,NOT AVAILABLE,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.6785468,-121.0928532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13508876.79,6058394.272,57221,202650,SKYKOMISH,SKYKOMISH,WA,98288,SUBSTATION,IN SERVICE,KING,53033,USA,47.70788563,-121.3523049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13693930.56,5525870.907,57222,202651,BROWNSVILLE,BROWNSVILLE,OR,97348,SUBSTATION,IN SERVICE,LINN,41043,USA,44.38920158,-123.0146712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/18/2017 0:00,IMAGERY/OTHER,9/18/2017 0:00,1,115,115,Y,Y
-13716929.84,5498736.908,57223,202652,JUNCTION CITY,JUNCTION CITY,OR,97448,SUBSTATION,IN SERVICE,LANE,41039,USA,44.21475838,-123.2212773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/18/2017 0:00,IMAGERY/OTHER,9/18/2017 0:00,2,115,115,Y,Y
-13797422.22,5563708.981,57224,202653,TOLEDO JUNCTION,TOLEDO,OR,97391,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.63159535,-123.9443526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,3,69,69,Y,Y
-13190881.93,5750153.794,57225,202654,UNKNOWN202654,ATHENA,OR,97813,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.81125296,-118.4957085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13723260.21,5228186.028,57226,202655,GRANTS PASS,GRANTS PASS,OR,97526,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.44707411,-123.278144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,9,230,69,N,N
-13737970.1,5301502.238,57227,202656,NICKEL MOUNTAIN,RIDDLE,OR,97469,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.93117761,-123.4102851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-13737944.82,5273558.512,57228,202657,GLENDALE,GLENDALE,OR,97442,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.7471115,-123.410058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.pacificorp.com/content/dam/pacificorp/doc/Transmission/Transmission_Projects/Sams_Valley_FactSheet.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,230,230,N,N
-13730876.82,5341426.208,57229,202658,UNKNOWN202658,ROSEBURG,OR,97470,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.19320631,-123.3465651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13721758.14,5299213.385,57230,202659,HANNA TAP,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.91612149,-123.2646506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-13821462.96,5350949.304,57231,202660,SUMNER,COOS BAY,OR,97420,SUBSTATION,IN SERVICE,COOS,41011,USA,43.25554277,-124.1603143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.blm.gov/or/districts/coosbay/plans/files/SumSub.pdf,12/20/2017 0:00,IMAGERY/OTHER,12/20/2017 0:00,1,115,115,N,N
-13824871.26,5364083.791,57232,202661,ISTHMUS,COOS BAY,OR,97420,SUBSTATION,IN SERVICE,COOS,41011,USA,43.34141416,-124.1909316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.caiso.com/Documents/PacifiCorpTransmissionSystemMap-PathRatings.pdf,6/27/2017 0:00,IMAGERY/OTHER,6/27/2017 0:00,2,230,115,N,N
-13686385,5585341.706,57233,202662,UNKNOWN202662,TURNER,OR,97392,SUBSTATION,IN SERVICE,MARION,41047,USA,44.76972339,-122.9468883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,Y
-13697629.22,5503856.475,57234,202663,DIAMOND HILL,HARRISBURG,OR,97446,SUBSTATION,IN SERVICE,LINN,41043,USA,44.2477115,-123.0478969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-13497397.1,5466717.631,57235,202664,UNKNOWN202664,BEND,OR,97702,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.0082413,-121.2491811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13563347.22,5249197.128,57236,202665,CHILOQUIN,CHILOGUIN,OR,97624,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.58619509,-121.8416211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,7/31/2017 0:00,IMAGERY/OTHER,7/31/2017 0:00,4,230,69,N,N
-13672515.62,5213019.99,57237,202666,LONE PINE 230 KV,MEDFORD,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.34646267,-122.8222975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,6,230,115,N,N
-13672779.36,5212955.755,57238,202667,LONE PINE 115 KV,MEDFORD,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.34603619,-122.8246667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/PacifiCorp_Local_Transmission_Plan_Report_121114_Draft_V1_.pdf,6/30/2017 0:00,IMAGERY/OTHER,6/30/2017 0:00,6,115,69,N,N
-13667009.3,5206251.569,57239,202668,BALDY,NOT AVAILABLE,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.30150893,-122.7728334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13668277.05,5212322.486,57240,202669,ROXY ANN,MEDFORD,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.34183155,-122.7842218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oatioasis.com/PPW/PPWdocs/TSRQ1990SIS.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,2,115,115,N,N
-13785920.41,5803500.477,57241,202670,LEWIS AND CLARK,ASTORIA,OR,97103,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.14428039,-123.8410301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/North_Oregon_Coast_Area_Study_Att_K_R1.pdf/,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,3,115,115,N,N
-13761684.21,5806037.23,57242,202671,TAP202671,ASTORIA,OR,97103,TAP,IN SERVICE,CLATSOP,41007,USA,46.16006671,-123.6233126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13165098.07,6020380.741,57243,202672,UNKNOWN202672,HARRINGTON,WA,99134,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.47759251,-118.2640882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13119064.71,6078129.461,57244,202673,UNKNOWN202673,FORD,WA,99013,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.82704557,-117.8505634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,138,115,Y,Y
-13230248.91,5998319.069,57245,202674,UNKNOWN202674,NOT AVAILABLE,WA,99159,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.34347387,-118.8493481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13258771.95,6007459.953,57246,202675,UNKNOWN202675,NOT AVAILABLE,WA,98860,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.39908511,-119.1055749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11750844.78,5061746.185,57247,202676,UNKNOWN202676,NOT AVAILABLE,WY,82072,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.33409491,-105.5596346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-13406997.84,5430648.427,57248,202677,CHRISTMAS VALLEY,NOT AVAILABLE,OR,97712,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.7747389,-120.4371107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13306845.92,5398944.715,57249,202678,UNKNOWN202678,NOT AVAILABLE,OR,97758,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.56874165,-119.5374307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12238310.74,5759742.41,57250,202679,BIG TIMBER AUTO,NOT AVAILABLE,MT,59011,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.87125949,-109.9386159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-12162466.84,5756740.288,57251,202680,COLUMBUS-RAPELJE AUTO,NOT AVAILABLE,MT,59067,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.85247886,-109.2572985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-12102181.55,5756180.423,57252,202681,SHOREY ROAD,NOT AVAILABLE,MT,59106,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.84897577,-108.7157466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,N,N
-12319268,5773133.314,57253,202682,WILSALL,NOT AVAILABLE,MT,59086,SUBSTATION,IN SERVICE,PARK,30067,USA,45.95495282,-110.6658674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-12307731.62,5751883.355,57254,202683,UNKNOWN202683,NOT AVAILABLE,MT,59047,SUBSTATION,IN SERVICE,PARK,30067,USA,45.82208151,-110.5622343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,115,46,Y,Y
-12413580.92,5770022.994,57255,202684,THREE RIVERS,NOT AVAILABLE,MT,59752,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,45.93552453,-111.5130947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,69,N,N
-13830344.46,5378536.361,57256,202685,UNKNOWN202685,COOS BAY,OR,97420,SUBSTATION,IN SERVICE,COOS,41011,USA,43.43576283,-124.2400982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12469008.59,5761444.021,57257,202686,UNKNOWN202686,NOT AVAILABLE,MT,59721,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,45.88190158,-112.0110099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12724858.99,6147813.323,57258,202687,STILLWATER,KALISPELL,MT,59901,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.2456102,-114.3093532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/26/2018 0:00,IMAGERY/OTHER,1/26/2018 0:00,1,69,69,Y,Y
-13827477.16,5366186.528,57259,202688,LOCKHART,COOS BAY,OR,97420,SUBSTATION,IN SERVICE,COOS,41011,USA,43.35515029,-124.2143407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,3,115,115,N,N
-13835179.95,5368990.639,57260,202689,EMPIRE,COOS BAY,OR,97420,SUBSTATION,IN SERVICE,COOS,41011,USA,43.37346331,-124.2835361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,2,115,115,N,N
-12718412.25,6111813.885,57261,202690,UNKNOWN202690,LAKESIDE,MT,59922,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.02979976,-114.2514411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13823902.94,5365713.335,57262,202691,COOS BAY,COOS RIVER,OR,97420,SUBSTATION,IN SERVICE,COOS,41011,USA,43.35205943,-124.182233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.caiso.com/Documents/PacifiCorpTransmissionSystemMap-PathRatings.pdf,6/27/2017 0:00,IMAGERY/OTHER,6/27/2017 0:00,2,115,115,N,N
-12176355.12,5825248.48,57263,202692,UNKNOWN202692,NOT AVAILABLE,MT,59074,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.27947205,-109.3820591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12463909.7,6059359.249,57264,202693,UNKNOWN202693,NOT AVAILABLE,MT,59422,SUBSTATION,IN SERVICE,TETON,30099,USA,47.71371845,-111.9652058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-12042004.7,5745603.955,57265,202694,UNKNOWN202694,NOT AVAILABLE,MT,59037,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.78275697,-108.1751687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-13823953.09,5400124.056,57266,202695,LAKESIDE,LAKESIDE,OR,97449,SUBSTATION,IN SERVICE,COOS,41011,USA,43.57641717,-124.1826835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,1,115,115,Y,Y
-13811136.67,5541690.581,57267,202696,SEAL ROCK,SEAL ROCK,OR,97376,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.49066632,-124.0675516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,2,69,69,Y,Y
-13813642.13,5517140.475,57268,202697,YACHATS,YACHATS,OR,97498,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.3331306,-124.0900586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI IMAGERY,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,1,69,69,N,N
-13809580.72,5590116.008,57269,202698,DEPOE BAY,DEPOE BAY,OR,97341,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.8001636,-124.0535742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,3,115,69,Y,N
-13825954.94,5378353.847,57270,202699,GLASGOW,NORTH BEND,OR,97459,SUBSTATION,IN SERVICE,COOS,41011,USA,43.43457226,-124.2006664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,1,115,115,N,N
-13827400.1,5390460.863,57271,202700,HAUSER-CL,NORTH BEND,OR,97459,SUBSTATION,IN SERVICE,COOS,41011,USA,43.51349728,-124.2136485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,1,115,115,Y,Y
-13842836.78,5328124.1,57272,202701,MORRISON,BANDON,OR,97411,SUBSTATION,IN SERVICE,COOS,41011,USA,43.10602643,-124.3523185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13848243.78,5233911.139,57273,202702,GEISEL MONUMENT,GOLD BEACH,OR,97444,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.48501254,-124.4008904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://oregonwave.org/oceanic/wp-content/uploads/2013/05/Utility-Market-Initiative-December-2009.pdf,6/22/2017 0:00,IMAGERY/OTHER,6/22/2017 0:00,1,115,115,N,N
-12975758.54,6141714.912,57274,202703,UNKNOWN202703,SAGLE,ID,83860,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.20911509,-116.5632222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,1,115,115,Y,Y
-13810914.23,5529925.371,57275,202704,LUNDY,WALDPORT,OR,97394,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.41522303,-124.0655534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,3,69,69,Y,Y
-13717743.68,6316775.324,57276,202705,UBC SOUTH CAMPUS,NOT AVAILABLE,BC,V6T-1W5,SUBSTATION,IN SERVICE,GREATER VANCOUVER A,5915020,CAN,49.24640655,-123.2285881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13704227.56,6309953.272,57277,202706,WESTCOAST CELLUFIBRE,VANCOUVER,BC,V5X-4W2,SUBSTATION,IN SERVICE,VANCOUVER,5915022,CAN,49.206384,-123.1071708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13497730.97,5584620.794,57278,202707,UNKNOWN202707,NOT AVAILABLE,OR,97761,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.76512557,-121.2521803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13166889.43,5746306.39,57279,202708,WESTIN-ELGIN,NOT AVAILABLE,OR,97886,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.78715733,-118.2801802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/23/2017 0:00,IMAGERY/OTHER,9/23/2017 0:00,1,115,115,N,N
-11661501.19,4701409.763,57280,202709,UNKNOWN202709,COLORADO SPRINGS,CO,80909,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.85840649,-104.7570476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11665890.69,4695976.099,57281,202710,UNKNOWN202710,COLORADO SPRINGS,CO,80910,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.82038693,-104.7964791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13413472.77,5878627.871,57282,202711,UNKNOWN202711,YAKIMA,WA,98901,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.60988278,-120.495276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13732194.46,5475597.668,57283,202712,ELMIRA,ELMIRA,OR,97437,SUBSTATION,IN SERVICE,LANE,41039,USA,44.06558783,-123.3584017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/18/2017 0:00,IMAGERY/OTHER,9/18/2017 0:00,2,115,115,Y,Y
-11674506.7,4699446.49,57284,202713,UNKNOWN202713,COLORADO SPRINGS,CO,80904,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.84467173,-104.873878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13655750.56,5530741.839,57285,202714,NORTH BUTTE,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINN,41043,USA,44.4204617,-122.6716945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13661528.75,5527882.456,57286,202715,SWEET HOME,SWEET HOME,OR,97386,SUBSTATION,IN SERVICE,LINN,41043,USA,44.4021131,-122.7236008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,2,115,115,Y,Y
-13795781.25,5565424.206,57287,202716,MOSSY LANE,TOLEDO,OR,97391,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.64255934,-123.9296115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,4,69,69,N,N
-11688560.13,4830838.475,57288,202717,LACOMBE,DENVER,CO,80202,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.75800628,-105.0001222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13520625.88,5429812.332,57289,202718,UNKNOWN202718,NOT AVAILABLE,OR,97707,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.76931538,-121.4578487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,2,115,115,Y,Y
-13416452.04,5365904.421,57290,202719,UNKNOWN202719,NOT AVAILABLE,OR,97641,SUBSTATION,IN SERVICE,LAKE,41037,USA,43.3533076,-120.5220393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12807052.76,6253828.585,57291,202720,UNKNOWN202720,EUREKA,MT,59917,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.87588931,-115.0477124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13534980.73,5725050.148,57292,202721,UNKNOWN202721,HOOD RIVER,OR,97031,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.65384528,-121.5868006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11657482.7,4714013.377,57293,202722,UNKNOWN202722,COLORADO SPRINGS,CO,80920,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.94651625,-104.7209488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13256597.1,5749472.817,57294,202723,UNKNOWN202723,NOT AVAILABLE,OR,97875,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.80698888,-119.0860379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11664337.81,4692795.672,57295,202724,UNKNOWN202724,COLORADO SPRINGS,CO,80910,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.79812393,-104.7825293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11668823.29,4692733.23,57296,202725,UNKNOWN202725,COLORADO SPRINGS,CO,80906,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.79768676,-104.8228231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11667151.98,4706879.046,57297,202726,UNKNOWN202726,COLORADO SPRINGS,CO,80907,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.89665476,-104.8078095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12306186.25,5129717.025,57298,202727,KEMMERER,KEMMERER,WY,83101,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.7909567,-110.548352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,2,46,46,Y,Y
-13679014.7,5544470.36,57299,202728,CROWFOOT,LEBANON,OR,97355,SUBSTATION,IN SERVICE,LINN,41043,USA,44.50847716,-122.8806797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,2,115,115,Y,Y
-12312964.33,5125035.087,57300,202729,UNKNOWN202729,NOT AVAILABLE,WY,83101,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.75959096,-110.6092405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
