X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11587668.29,5033380.227,57301,202730,UNKNOWN202730,NOT AVAILABLE,WY,82082,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.14248018,-104.0937954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,161,69,Y,Y
-12283839.24,5128114.519,57302,202731,UNKNOWN202731,NOT AVAILABLE,WY,83101,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.78022275,-110.3476054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13515704.15,5190736.163,57303,202732,CASEBEER,BONANZA,OR,97623,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.19833927,-121.4136361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q577SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-11667778.85,4710082.059,57304,202733,UNKNOWN202733,COLORADO SPRINGS,CO,80918,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.9190448,-104.8134407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11689666.19,4863910.798,57305,202734,PARKWAY,BROOMFIELD,CO,80023,SUBSTATION,IN SERVICE,BROOMFIELD,8014,USA,39.98601894,-105.010058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13416876.85,5893581.055,57306,202735,UNKNOWN202735,SELAH,WA,98942,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.70208156,-120.5258554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13418805.01,5886627.308,57307,202736,UNKNOWN202736,SELAH,WA,98942,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.6592255,-120.5431763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,4,115,115,Y,Y
-11667941.72,4695820.579,57308,202737,SANTA FE,COLORADO SPRINGS,CO,80903,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.81929844,-104.8149038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13871675.74,6167667.403,57309,202738,UNKNOWN202738,NOT AVAILABLE,WA,98357,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.36424399,-124.6113833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11661381.11,4691974.136,57310,202739,UNKNOWN202739,COLORADO SPRINGS,CO,80916,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.79237204,-104.7559688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-11657556.29,4702800.259,57311,202740,UNKNOWN202740,COLORADO SPRINGS,CO,80915,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.86813258,-104.7216099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13211989.78,5727813.488,57312,202741,UNKNOWN202741,PENDLETON,OR,97801,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.67119401,-118.6853235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11664624.94,4719848.743,57313,202742,UNKNOWN202742,COLORADO SPRINGS,CO,80920,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.98727328,-104.7851087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13487880.88,5714142.988,57314,202743,UNKNOWN202743,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.58531572,-121.1636954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11644992.04,4780813.047,57315,202744,UNKNOWN202744,ELIZABETH,CO,80107,SUBSTATION,IN SERVICE,ELBERT,8039,USA,39.41167384,-104.6087434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11627514.57,4781798.023,57316,202745,UNKNOWN202745,KIOWA,CO,80117,SUBSTATION,IN SERVICE,ELBERT,8039,USA,39.41850965,-104.4517406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11667774.04,4698529.799,57317,202746,UNKNOWN202746,COLORADO SPRINGS,CO,80903,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.83825779,-104.8133975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12346687.39,5096852.247,57318,202747,UNKNOWN202747,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.57046146,-110.9121799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12343129.22,5079607.28,57319,202748,UNKNOWN202748,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.45445998,-110.8802163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13644313.42,5967431.722,57320,202749,UNKNOWN202749,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.1551277,-122.5689529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11672732.37,4707549.537,57321,202750,UNKNOWN202750,COLORADO SPRINGS,CO,80919,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.90134228,-104.8579389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11659502.17,4697877.344,57322,202751,UNKNOWN202751,COLORADO SPRINGS,CO,80916,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.83369232,-104.7390901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11993259.13,4605701.322,57323,202752,UNKNOWN202752,NOT AVAILABLE,CO,81432,SUBSTATION,IN SERVICE,OURAY,8091,USA,38.18576362,-107.7372798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-11658328.36,4708967.26,57324,202753,UNKNOWN202753,COLORADO SPRINGS,CO,80917,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.91125281,-104.7285456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11663956.08,4705756.266,57325,202754,UNKNOWN202754,COLORADO SPRINGS,CO,80917,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.88880452,-104.7791002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11661906.87,4705144.213,57326,202755,UNKNOWN202755,COLORADO SPRINGS,CO,80917,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.8845248,-104.7606919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13639533.35,5983986.736,57327,202756,HIGHLAND,TACOMA,WA,98406,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25616085,-122.5260128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13635779.51,5972782.923,57328,202757,SOUTHWEST,TACOMA,WA,98409,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.18780645,-122.4922915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,230,115,Y,Y
-13690567.58,5474717.319,57329,202758,UNKNOWN202758,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05990509,-122.9844611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11672474.38,4708968.579,57330,202759,UNKNOWN202759,COLORADO SPRINGS,CO,80919,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.91126203,-104.8556214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13631841.46,5983157.771,57331,202760,HILLTOP,TACOMA,WA,98405,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25110635,-122.4569154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13636578.97,5989420.647,57332,202761,GOVE,TACOMA,WA,98407,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.28928138,-122.4994731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13637110.23,5983753.997,57333,202762,HUSON,TACOMA,WA,98465,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25474181,-122.5042455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13682355.26,5548478.903,57334,202764,UNKNOWN202764,LEBANON,OR,97355,SUBSTATION,IN SERVICE,LINN,41043,USA,44.53415146,-122.9106885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,2,115,115,Y,Y
-11669744.12,4702389.137,57335,202765,UNKNOWN202765,COLORADO SPRINGS,CO,80907,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.86525704,-104.8310951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12524506.03,4434290.157,57336,202766,UNKNOWN202766,FREDONIA,AZ,86022,SUBSTATION,IN SERVICE,COCONINO,4005,USA,36.96543637,-112.5095519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,69,46,Y,Y
-13626503.6,5979614.137,57337,202767,PORTLAND,TACOMA,WA,98404,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.22949413,-122.4089646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13628827.71,5966475.958,57338,202768,JOHN CURTIS,TACOMA,WA,98445,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14928892,-122.4298424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11674586.55,4714011.994,57339,202769,UNKNOWN202769,COLORADO SPRINGS,CO,80919,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.94650658,-104.8745953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13630216.22,5964426.987,57340,202770,BROOKDALE,TACOMA,WA,98444,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.13676955,-122.4423156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13797144.08,5562150.135,57341,202771,UNKNOWN202771,TOLEDO,OR,97391,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.62162917,-123.941854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,2,69,69,Y,Y
-12474783.97,4962881.961,57342,202772,UNKNOWN202772,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66382698,-112.0628911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11981221.35,4680534.804,57343,202773,UNKNOWN202773,CRAWFORD,CO,81415,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.71223272,-107.6291426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11663118.43,4698370.867,57344,202774,UNKNOWN202774,COLORADO SPRINGS,CO,80909,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.83714571,-104.7715755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13072639.33,6050978.183,57345,202775,COLLEGE AND WALNUT,SPOKANE,WA,99201,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.66303713,-117.4335171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13082382.43,6352526.328,57346,202776,UNKNOWN202776,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,CENTRAL KOOTENAY E,5903041,CAN,49.45561505,-117.5210409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13603613.52,6004802.052,57347,202777,UNKNOWN202777,KENT,WA,98030,SUBSTATION,IN SERVICE,KING,53033,USA,47.38292104,-122.2033395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13600651.36,6000142.016,57348,202778,UNKNOWN202778,KENT,WA,98030,SUBSTATION,IN SERVICE,KING,53033,USA,47.35456898,-122.1767299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13515640.77,5450385.731,57349,202779,UNKNOWN202779,NOT AVAILABLE,OR,97707,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.90262635,-121.4130668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,1,115,115,Y,Y
-13622876.03,5988002.522,57350,202780,HYLEBOS,TACOMA,WA,98422,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.28063968,-122.3763776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13627765.62,5991410.328,57351,202781,BROWNS POINT,TACOMA,WA,98422,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.3014036,-122.4203015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13626540.67,5974719.509,57352,202782,ROOSEVELT,TACOMA,WA,98404,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.19962785,-122.4092975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13629228.97,5979156.655,57353,202783,CRANDALL,TACOMA,WA,98418,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.22670336,-122.433447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13614314.77,5957659.727,57354,202784,UNKNOWN202784,PUYALLUP,WA,98375,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.09540012,-122.2994704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13614057.82,5967448.764,57355,202785,UNKNOWN202785,PUYALLUP,WA,98373,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.1552318,-122.2971622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-11691819.61,4832431.366,57356,202786,UNKNOWN202786,DENVER,CO,80211,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.76900562,-105.0294026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13201796.73,5184773.631,57357,202787,UNKNOWN202787,NOT AVAILABLE,OR,97710,SUBSTATION,IN SERVICE,HARNEY,41025,USA,42.15864654,-118.5937578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13209726.51,5204411.903,57358,202788,UNKNOWN202788,NOT AVAILABLE,OR,97710,SUBSTATION,IN SERVICE,HARNEY,41025,USA,42.2892849,-118.6649922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13113292.48,5160882.948,57359,202789,UNKNOWN202789,NOT AVAILABLE,OR,89421,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,41.99935581,-117.7987106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13541411.87,5519836.269,57360,202790,UNKNOWN202790,SISTERS,OR,97759,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.35045,-121.6445725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,1,69,69,Y,Y
-13624406.76,5961382.646,57361,202791,UNKNOWN202791,TACOMA,WA,98445,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11816295,-122.3901283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13577759.61,6062378.222,57362,202792,DUVALL,DUVALL,WA,98019,SUBSTATION,IN SERVICE,KING,53033,USA,47.73196248,-121.9710898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13652344.39,5699168.817,57363,202793,HOLGATE,PORTLAND,OR,97202,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.49109676,-122.6410963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11742474.37,6285058.383,57364,202794,UNKNOWN202794,NOT AVAILABLE,SK,NOT AVAILABLE,SUBSTATION,IN SERVICE,HART BUTTE NO. 11,4703001,CAN,49.06005948,-105.484442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13614172.78,6011481.097,57365,202795,ANGLE LAKE,SEATAC,WA,98188,SUBSTATION,IN SERVICE,KING,53033,USA,47.42353035,-122.2981949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11661263.59,4809292.868,57366,202796,UNKNOWN202796,AURORA,CO,80016,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.6090555,-104.7549132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13614771.51,5976628.775,57367,202797,UNKNOWN202797,PUYALLUP,WA,98371,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2112799,-122.3035733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-11674188.54,4807103.388,57368,202798,CLARK,CENTENNIAL,CO,80112,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.59390104,-104.87102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13709204.81,6306642.65,57369,202799,VANCOUVER AIRPORT,NOT AVAILABLE,BC,V7B-1G5,SUBSTATION,IN SERVICE,RICHMOND,5915015,CAN,49.18695007,-123.1518821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11669858.34,4829765.075,57370,202800,UNKNOWN202800,AURORA,CO,80010,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.75059318,-104.8321211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11667703.37,4831391.979,57371,202801,CHAMBERS,AURORA,CO,80011,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.76182858,-104.8127626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-13503385.99,5477231.071,57372,202802,UNKNOWN202802,BEND,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.07613017,-121.3029802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,2,69,69,Y,Y
-13505042.89,5471692.814,57373,202803,UNKNOWN202803,BEND,OR,97702,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.04037745,-121.3178644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,2,115,69,Y,Y
-13503000.25,5471692.401,57374,202804,UNKNOWN202804,BEND,OR,97702,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.04037478,-121.299515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/20/2017 0:00,UNVERIFIED,9/20/2017 0:00,3,115,115,Y,Y
-11699239.36,4631436.076,57375,202805,UNKNOWN202805,FLORENCE,CO,81226,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.36724619,-105.0960553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13014631.15,5418760.568,57376,202806,UNKNOWN202806,NOT AVAILABLE,ID,83676,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.6975795,-116.9124208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-12596417.74,4536253.85,57377,202807,UNKNOWN202807,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.6937572,-113.1555458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,69,Y,Y
-12937506.09,5406602.581,57378,202808,BOISE,BOISE,ID,83702,SUBSTATION,IN SERVICE,ADA,16001,USA,43.61856397,-116.2195946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY/OTHER,12/4/2017 0:00,2,138,138,Y,Y
-13655066.36,5710602.028,57379,202809,UNKNOWN202809,PORTLAND,OR,97211,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.5630499,-122.6655482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13600479.9,6123672.352,57380,202810,UNKNOWN202810,MARYSVILLE,WA,98271,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.10098943,-122.1751897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-11677843.8,4782515.884,57381,202811,UNKNOWN202811,NOT AVAILABLE,CO,80109,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.42349124,-104.9038557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13525989.1,5229018.776,57382,202812,SPRAGUE RIVER,SPRAGUE RIVER,OR,97639,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.45259389,-121.5060274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q577SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,69,69,N,N
-13758808.08,5938613.718,57383,202813,UNKNOWN202813,MONTESANO,WA,98563,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.97879595,-123.5974759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13792790.37,5937837.234,57384,202814,UNKNOWN202814,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.97403672,-123.902744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-13790678.98,5939363.236,57385,202816,MONROE STREET,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.98338949,-123.883777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13075777.85,5556517.284,57386,202818,UNKNOWN202818,DURKEE,OR,97905,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.58560235,-117.4617109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,1,115,115,Y,Y
-12342011.93,4822828.183,57387,202819,UNKNOWN202819,HELPER,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.70266643,-110.8701795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,138,34.5,Y,Y
-13814813.38,5919131.149,57388,202820,WESTPORT,WESTPORT,WA,98595,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.85925537,-124.10058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,4/18/2019 0:00,IMAGERY/OTHER,4/18/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13722424.95,5951277.814,57389,202821,UNKNOWN202821,MCCLEARY,WA,98557,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.05635693,-123.2706407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13807317.84,5859284.569,57390,202822,OCEAN PARK,OCEAN PARK,WA,98640,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.49038205,-124.0332465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13688147.41,5801571.252,57391,202823,WASHINTON WAY,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.13227172,-122.9627203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13684728.26,5799762.847,57392,202824,7TH AVENUE,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.12101273,-122.9320055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13669256.16,5198631.295,57393,202825,TALENT,PHOENIX,OR,97535,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.25085903,-122.7930173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.ashland.or.us/SIB/files/081814_Electric_System_Ten-Year_Planning_Study.pdf,7/5/2017 0:00,IMAGERY/OTHER,7/5/2017 0:00,2,69,69,N,N
-13618741.41,6180835.572,57394,202826,UNKNOWN202826,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.4427755,-122.3392356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13685574.22,5804064.69,57395,202827,UNKNOWN202827,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.1477919,-122.9396049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/2/2017 0:00,IMAGERY/OTHER,10/2/2017 0:00,2,115,69,Y,Y
-13683100.28,5804495.108,57396,202828,WEST KELSO,LONGVIEW,WA,98626,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.15047056,-122.9173811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13294426.61,6281492.521,57397,202829,UNKNOWN202829,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. C,5907028,CAN,49.03906507,-119.4258662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13690420.01,5804124.984,57398,202830,UNKNOWN202830,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.14816714,-122.9831354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/2/2017 0:00,IMAGERY/OTHER,10/2/2017 0:00,2,69,69,Y,Y
-13694064.77,5807659.359,57399,202831,UNKNOWN202831,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.1701589,-123.0158768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/2/2017 0:00,IMAGERY/OTHER,10/2/2017 0:00,1,138,138,Y,Y
-13689664.37,5804465.393,57400,202832,OLIVE WAY,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.15028564,-122.9763473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/2/2017 0:00,IMAGERY/OTHER,10/2/2017 0:00,3,138,69,Y,Y
-13299140.87,6279581.338,57401,202833,UNKNOWN202833,OSOYOOS,BC,V0H-1V0,SUBSTATION,IN SERVICE,OKANAGAN-SIMILKA. A,5907022,CAN,49.02780912,-119.4682151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13612890.17,6268837.182,57402,202834,SCHUETT,NOOKSACK,WA,98295,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.96448378,-122.286673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11682129.01,4827825.417,57403,202835,HARRISON,DENVER,CO,80206,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.7371955,-104.9423505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11653084.98,4721402.194,57404,202836,UNKNOWN202836,COLORADO SPRINGS,CO,80908,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.99811939,-104.6814435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11664482.27,4726565.144,57405,202837,UNKNOWN202837,COLORADO SPRINGS,CO,80921,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.03415486,-104.783827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11838476.52,4736886.259,57406,202838,UNKNOWN202838,NOT AVAILABLE,CO,81251,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.10613734,-106.346844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,N,N
-11654359.03,4731767.982,57407,202839,UNKNOWN202839,COLORADO SPRINGS,CO,80908,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.07045015,-104.6928885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11871516.17,4533511.839,57408,202840,UNKNOWN202840,SOUTH FORK,CO,81154,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.67426365,-106.6436443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11685828.34,4507354.5,57409,202841,UNKNOWN202841,NOT AVAILABLE,CO,81055,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.48804814,-104.9755821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12449173.89,4930373.142,57410,202842,UNKNOWN202842,LEHI,UT,84003,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.44193983,-111.8328318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-11666112.11,4800917.05,57411,202843,UNKNOWN202843,PARKER,CO,80134,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.55106444,-104.7984681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11661385.55,4802116.043,57412,202844,UNKNOWN202844,AURORA,CO,80138,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.5593688,-104.7560087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11651911.89,4701319.772,57413,202845,UNKNOWN202845,COLORADO SPRINGS,CO,80831,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.85777698,-104.6709054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,N,N
-11650053.67,4498826.662,57414,202846,UNKNOWN202846,NOT AVAILABLE,CO,81020,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.42723737,-104.6542128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,34.5,Y,Y
-11630605.08,4470361.069,57415,202847,EL MORO,NOT AVAILABLE,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.22389563,-104.4795031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11670073.89,4457972.339,57416,202848,UNKNOWN202848,NOT AVAILABLE,CO,81091,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.13522595,-104.8340574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,69,Y,Y
-11636468.87,4460512.695,57417,202849,UNKNOWN202849,NOT AVAILABLE,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.15341648,-104.5321784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11664991,4688362.036,57418,202850,UNKNOWN202850,COLORADO SPRINGS,CO,80906,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.76707685,-104.7883971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11660017.55,4686195.081,57419,202851,UNKNOWN202851,COLORADO SPRINGS,CO,80911,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.75189757,-104.7437198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11662106.03,4686762.911,57420,202852,UNKNOWN202852,NOT AVAILABLE,CO,80906,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.75587547,-104.7624809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11657641.86,4680062.369,57421,202853,NIXON,FOUNTAIN,CO,80817,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.7089211,-104.7223786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11655685.4,4679670.587,57422,202854,UNKNOWN202854,FOUNTAIN,CO,80817,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.70617471,-104.7048035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13562084.74,6083187.264,57423,202855,UNKNOWN202855,MONROE,WA,98272,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.85754035,-121.8302801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13555526.71,6085166.328,57424,202856,UNKNOWN202856,SULTAN,WA,98294,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.86946775,-121.7713683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13576795.01,6083444.659,57425,202857,UNKNOWN202857,MONROE,WA,98272,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.85909177,-121.9624247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-11650758.64,4494212.922,57426,202858,UNKNOWN202858,AGUILAR,CO,81020,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.39431685,-104.6605456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13675798.29,5919256.956,57427,202859,BLUMAER,TENINO,WA,98589,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.86002815,-122.8517863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,Y,Y
-13591297.14,6098971.718,57428,202860,UNKNOWN202860,SNOHOMISH,WA,98205,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.95259359,-122.0926995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13596980.11,6121074.219,57429,202861,UNKNOWN202861,MARYSVILLE,WA,98270,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.08540054,-122.1437505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13610124.96,6094319.914,57430,202862,BOEING,EVERETT,WA,98275,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.92459879,-122.2618327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,3,115,69,Y,Y
-13609844.73,6095146.408,57431,202863,SNOHOMISH PUD,EVERETT,WA,98203,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.92957378,-122.2593154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13608459.23,6096248.398,57432,202864,HARDESON,EVERETT,WA,98203,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.93620634,-122.2468692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11669629.38,4699877.503,57433,202865,UNKNOWN202865,COLORADO SPRINGS,CO,80905,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.84768725,-104.8300643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11671804.2,4705795.195,57434,202866,UNKNOWN202866,COLORADO SPRINGS,CO,80907,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.88907671,-104.849601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12964735.83,5418224.696,57435,202867,STAR,NOT AVAILABLE,ID,83669,SUBSTATION,IN SERVICE,ADA,16001,USA,43.69409902,-116.4642035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,69,N,N
-13703225.96,5964093.619,57436,202868,UNKNOWN202868,SHELTON,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.13473237,-123.0981732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11902332.26,4753523.919,57437,202869,GIS,SNOWMASS VILLAGE,CO,81611,SUBSTATION,IN SERVICE,PITKIN,8097,USA,39.22201865,-106.9204699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13618288.63,6171036.882,57438,202870,UNKNOWN202870,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.38435023,-122.3351682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13680567.01,5800147.88,57439,202871,UNKNOWN202871,KELSO,WA,98626,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.12341011,-122.8946244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13688340.64,5886218.587,57440,202872,UNKNOWN202872,CHEHALIS,WA,98532,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.65670548,-122.9644561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-11666792.79,4691845.353,57441,202873,UNKNOWN202873,COLORADO SPRINGS,CO,80906,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.79147034,-104.8045828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13682238.25,5872727.922,57442,202874,UNKNOWN202874,NAPAVINE,WA,98532,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.57346145,-122.9096374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13667978.72,5675485.618,57443,202875,COFFEE CREEK,SHERWOOD,OR,97062,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.3417574,-122.7815419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13615416.9,6089197.627,57444,202876,HARBOUR POINTE,MUKILTEO,WA,98275,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.89375505,-122.309371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13606310.7,6088249.28,57445,202877,UNKNOWN202877,EVERETT,WA,98208,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.88804259,-122.2275686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,69,Y,Y
-13616540.36,6179241.71,57446,202878,UNKNOWN202878,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.43327658,-122.3194632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-11895655.07,4941812.255,57447,202879,UNKNOWN202879,NOT AVAILABLE,CO,80487,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.5201007,-106.8604877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13684536.75,5823601.859,57448,202880,UNKNOWN202880,CASTLE ROCK,WA,98611,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.26924784,-122.9302852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-13797928.85,5973848.859,57449,202881,UNKNOWN202881,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.19431351,-123.9489037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,138,Y,Y
-11683914.77,4820014.376,57450,202882,UNKNOWN202882,DENVER,CO,80210,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.68321643,-104.9583921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11595263.4,4508449.066,57451,202883,UNKNOWN202883,NOT AVAILABLE,CO,81059,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.49584975,-104.1620234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12935015.09,5405458.933,57452,202884,UNKNOWN202884,BOISE,ID,83702,SUBSTATION,IN SERVICE,ADA,16001,USA,43.61112598,-116.1972175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,N,N
-13604822.97,6105808.5,57453,202885,UNKNOWN202885,EVERETT,WA,98207,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.9937102,-122.2142042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13605229.44,6105130.509,57454,202886,UNKNOWN202886,EVERETT,WA,98207,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.9896342,-122.2178555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-12194871.2,4481593.774,57455,202887,ABAJO,NOT AVAILABLE,UT,84512,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.3042013,-109.5483919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,69,Y,Y
-13794295.61,5780308.214,57456,202888,SEASIDE,SEASIDE,OR,97138,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,45.99974411,-123.9162658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.caiso.com/Documents/PacifiCorpTransmissionSystemMap-PathRatings.pdf,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,2,115,115,N,N
-12938713.89,5409725.47,57457,202889,STATE,BOISE,ID,83703,SUBSTATION,IN SERVICE,ADA,16001,USA,43.63886975,-116.2304445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY/OTHER,12/4/2017 0:00,2,138,115,N,Y
-13479494.87,6064992.242,57458,202890,SUMMIT,STEVENS PASS,WA,98826,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.74775417,-121.0883626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,1,115,115,Y,Y
-13603003.97,6122929.031,57459,202891,UNKNOWN202891,NOT AVAILABLE,WA,98271,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.09652996,-122.1978638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,69,Y,Y
-13601215.91,6131326.32,57460,202892,UNKNOWN202892,ARLINGTON,WA,98223,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.14688605,-122.1818014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13598842.02,6130740.8,57461,202893,UNKNOWN202893,MARYSVILLE,WA,98271,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.14337645,-122.1604764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13597285.96,6136351.184,57462,202894,UNKNOWN202894,ARLINGTON,WA,98223,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.17699508,-122.146498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13599879.23,6118180.052,57463,202895,UNKNOWN202895,MARYSVILLE,WA,98270,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.06802987,-122.1697937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13631497.96,6147424.753,57464,202896,UNKNOWN202896,NOT AVAILABLE,WA,98282,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.24328563,-122.4538296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-12134421.07,5527927.296,57465,202897,UNKNOWN202897,NOT AVAILABLE,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.40240088,-109.0053591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,Y,Y
-13587511.91,6111797.56,57466,202898,UNKNOWN202898,LAKE STEVENS,WA,98258,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.02970169,-122.0586963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13571800.32,6150793.455,57467,202899,UNKNOWN202899,ARLINGTON,WA,98223,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.26343493,-121.9175566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13620670.33,6033339.373,57468,202900,UNKNOWN202900,SEATTLE,WA,98106,SUBSTATION,IN SERVICE,KING,53033,USA,47.55621219,-122.3565634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13687726.28,5888432.78,57469,202901,UNKNOWN202901,CHEHALIS,WA,98532,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.67035592,-122.9589373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13685448.09,5859685.317,57470,202902,UNKNOWN202902,WINLOCK,WA,98596,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.49286049,-122.9384719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,69,Y,Y
