X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13704158.78,6119241.714,57471,202903,UNKNOWN202903,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.0744026,-123.1065529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13703090.69,6120198.226,57472,202904,UNKNOWN202904,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.08014348,-123.0969581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13699799.98,6118367.338,57473,202905,UNKNOWN202905,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.06915412,-123.0673971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-13703735.83,6124902.381,57474,202906,UNKNOWN202906,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.108368,-123.1027535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13654511.28,6035538.84,57475,202907,UNKNOWN202907,BREMERTON,WA,98312,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.56954461,-122.6605618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13653373.33,6042788.132,57476,202908,UNKNOWN202908,BREMERTON,WA,98311,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.61346332,-122.6503394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13653451.31,6048820.478,57477,202909,UNKNOWN202909,BREMERTON,WA,98311,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.64998125,-122.65104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,3,69,69,Y,Y
-13608817.08,6067492.976,57478,202910,KENMORE,KENMORE,WA,98028,SUBSTATION,IN SERVICE,KING,53033,USA,47.762857,-122.2500839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13593801.57,6068405.609,57479,202912,LEOTA,WOODINVILLE,WA,98072,SUBSTATION,IN SERVICE,KING,53033,USA,47.76836763,-122.1151972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,4/30/2018 0:00,UNVERIFIED,4/30/2018 0:00,2,115,115,Y,Y
-13653739.69,6157406.241,57480,202913,OAK HARBOR,OAK HARBOR,WA,98277,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.30296506,-122.6536305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,4,115,69,Y,Y
-13655824.08,6154199.309,57481,202914,UNKNOWN202914,OAK HARBOR,WA,98277,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.28379837,-122.6723549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13653379.71,6191571.516,57482,202915,UNKNOWN202915,ANACORTES,WA,98221,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.50671214,-122.6503968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,3,115,115,Y,Y
-13217506.89,6214030.351,57483,202916,UNKNOWN202916,REPUBLIC,WA,99166,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.64020255,-118.7348846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,46,46,Y,Y
-13617837.98,6186506.548,57484,202917,UNKNOWN202917,BURLINGTON,WA,98233,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.47655836,-122.3311199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13618030.11,6183811.327,57485,202918,UNKNOWN202918,BURLINGTON,WA,98233,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.46050533,-122.3328458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13607888.14,6191251.907,57486,202919,UNKNOWN202919,SEDRO-WOOLLEY,WA,98284,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.50480991,-122.241739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,69,Y,Y
-11684522.4,4460976.937,57487,202920,UNKNOWN202920,NOT AVAILABLE,CO,81091,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.15674027,-104.9638506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13560073.82,6029987.843,57488,202921,WEYERHAUSER SNOQUALMIE MILL,SNOQUALMIE,WA,98065,SUBSTATION,IN SERVICE,KING,53033,USA,47.53588984,-121.8122157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13651214.69,6056769.103,57489,202922,UNKNOWN202922,POULSBO,WA,98370,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.69806078,-122.630948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13213670.98,6067539.768,57490,202923,UNKNOWN202923,WILBUR,WA,99185,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.76313955,-118.7004261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13644132.13,5684460.086,57491,202924,CLACKAMAS,CLACKAMAS,OR,97015,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.39839426,-122.5673243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/19/2017 0:00,IMAGERY/OTHER,10/19/2017 0:00,2,115,115,N,N
-13381382.25,6053881.469,57492,202925,UNKNOWN202925,ENTIAT,WA,98822,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.68059923,-120.207002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13080462.35,6044853.147,57493,202926,UNKNOWN202926,SPOKANE,WA,99224,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.62596714,-117.5037925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13078112.69,6045228.59,57494,202927,UNKNOWN202927,SPOKANE,WA,99224,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.62824016,-117.4826851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12889470.64,6028747.659,57495,202928,UNKNOWN202928,NOT AVAILABLE,ID,83873,SUBSTATION,IN SERVICE,SHOSHONE,16079,USA,47.52836786,-115.7880848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,69,69,Y,Y
-13615991.49,6034145.539,57496,202929,UNKNOWN202929,SEATTLE,WA,98108,SUBSTATION,IN SERVICE,KING,53033,USA,47.56109929,-122.3145326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-13689469.98,5668598.372,57497,202930,NEWBERG,NEWBERG,OR,97132,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.29825431,-122.9746012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,4,115,57,Y,Y
-13555824.26,6022731.549,57498,202931,UNKNOWN202931,NORTH BEND,WA,98045,SUBSTATION,IN SERVICE,KING,53033,USA,47.49186354,-121.7740412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13556770.5,6010854.692,57499,202932,UNKNOWN202932,NOT AVAILABLE,WA,98045,SUBSTATION,IN SERVICE,KING,53033,USA,47.41972307,-121.7825415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-13592582.28,6011052.21,57500,202933,UNKNOWN202933,NOT AVAILABLE,WA,98058,SUBSTATION,IN SERVICE,KING,53033,USA,47.42092361,-122.1042441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-13601242.12,6012524.604,57501,202934,UNKNOWN202934,KENT,WA,98058,SUBSTATION,IN SERVICE,KING,53033,USA,47.42987216,-122.1820368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13599051.49,6005708.62,57502,202935,UNKNOWN202935,KENT,WA,98042,SUBSTATION,IN SERVICE,KING,53033,USA,47.38843491,-122.162358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13601709.47,6008370.517,57503,202936,UNKNOWN202936,KENT,WA,98031,SUBSTATION,IN SERVICE,KING,53033,USA,47.40462159,-122.1862351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13700679.01,5487594.029,57504,202937,COBURG,EUGENE,OR,97408,SUBSTATION,IN SERVICE,LANE,41039,USA,44.1429712,-123.0752936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/19/2017 0:00,IMAGERY/OTHER,9/19/2017 0:00,2,115,115,Y,Y
-13605807.58,5997887.613,57505,202938,UNKNOWN202938,AUBURN,WA,98002,SUBSTATION,IN SERVICE,KING,53033,USA,47.34084753,-122.223049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13598078.22,6015027.476,57506,202939,UNKNOWN202939,RENTON,WA,98058,SUBSTATION,IN SERVICE,KING,53033,USA,47.44507999,-122.153615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13596560.22,6000919.997,57507,202940,UNKNOWN202940,KENT,WA,98042,SUBSTATION,IN SERVICE,KING,53033,USA,47.35930334,-122.1399786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13600810.38,5994830.875,57508,202941,UNKNOWN202941,AUBURN,WA,98092,SUBSTATION,IN SERVICE,KING,53033,USA,47.32223695,-122.1781584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13647452.49,5693559.704,57509,202942,BELL,PORTLAND,OR,97206,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.45576302,-122.5971516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,8/27/2017 0:00,IMAGERY/OTHER,8/27/2017 0:00,2,115,115,N,N
-13617778.35,6015407.584,57510,202943,NORTH NORMANDY,BURIEN,WA,98148,SUBSTATION,IN SERVICE,KING,53033,USA,47.44738921,-122.3305842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/1/2018 0:00,UNVERIFIED,8/1/2018 0:00,1,115,115,Y,Y
-13606904.49,6008173.826,57511,202944,UNKNOWN202944,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.4034257,-122.2329027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13606295.86,6010122.838,57512,202945,UNKNOWN202945,KENT,WA,98031,SUBSTATION,IN SERVICE,KING,53033,USA,47.41527453,-122.2274353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13222780.36,5728863.552,57513,202946,UNKNOWN202946,PENDLETON,OR,97801,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.67778508,-118.7822569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-12986070.12,5553158.813,57514,202947,UNKNOWN202947,NOT AVAILABLE,ID,83610,SUBSTATION,IN SERVICE,WASHINGTON,16087,USA,44.56411148,-116.6558527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13798163.47,6295675.245,57515,202948,HAREWOOD WEST,NOT AVAILABLE,BC,NOT AVAILABLE,SUBSTATION,IN SERVICE,NANAIMO C,5921016,CAN,49.12251496,-123.9510114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13578251.94,6009038.294,57516,202949,UNKNOWN202949,MAPLE VALLEY,WA,98038,SUBSTATION,IN SERVICE,KING,53033,USA,47.40868148,-121.9755125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13793683.78,5804592.623,57517,202950,WARRENTON,WARRENTON,OR,97146,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.15107741,-123.9107696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/North_Oregon_Coast_Area_Study_Att_K_R1.pdf,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13609455.68,6010932.579,57518,202951,UNKNOWN202951,KENT,WA,98032,SUBSTATION,IN SERVICE,KING,53033,USA,47.42019649,-122.2558204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13613798.88,6015118.905,57519,202952,BOW LAKE,SEATAC,WA,98188,SUBSTATION,IN SERVICE,KING,53033,USA,47.44563545,-122.2948361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13616147.42,6008127.547,57520,202953,DES MOINES,DES MOINES,WA,98198,SUBSTATION,IN SERVICE,KING,53033,USA,47.40314432,-122.3159334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,8/1/2018 0:00,UNVERIFIED,8/1/2018 0:00,2,115,115,Y,Y
-13617148.97,6007016.493,57521,202954,UNKNOWN202954,DES MOINES,WA,98198,SUBSTATION,IN SERVICE,KING,53033,USA,47.39638855,-122.3249305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13623113,6005931.298,57522,202955,UNKNOWN202955,VASHON,WA,98070,SUBSTATION,IN SERVICE,KING,53033,USA,47.38978918,-122.3785063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13633377.58,6012637.947,57523,202956,UNKNOWN202956,VASHON,WA,98070,SUBSTATION,IN SERVICE,KING,53033,USA,47.43056095,-122.4707145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,69,69,Y,Y
-13640503.75,6016569.931,57524,202957,UNKNOWN202957,OLALLA,WA,98359,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.45445,-122.53473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13637665.89,6016527.644,57525,202958,UNKNOWN202958,NOT AVAILABLE,WA,98070,SUBSTATION,IN SERVICE,KING,53033,USA,47.45419314,-122.509237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-11753286.08,4973452.008,57526,202959,MANHATTAN,NOT AVAILABLE,CO,80545,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.73581379,-105.5815652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-11701207.45,4972079.054,57527,202960,RIPPLE,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.72646775,-105.113735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-11720495.38,4981642.166,57528,202961,LIVERMORE,NOT AVAILABLE,CO,80536,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.79153898,-105.2870013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-11753964.3,4968991.678,57529,202962,RUSTIC,NOT AVAILABLE,CO,80545,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.70544641,-105.5876578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-11667384.61,4971758.778,57530,202963,NUNN,NOT AVAILABLE,CO,80648,SUBSTATION,IN SERVICE,WELD,8123,USA,40.72428736,-104.8098992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13607712.79,5993153.677,57531,202964,UNKNOWN202964,AUBURN,WA,98001,SUBSTATION,IN SERVICE,KING,53033,USA,47.31202275,-122.2401638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13469337.84,6068723.163,57532,202965,UNKNOWN202965,NOT AVAILABLE,WA,98826,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.77028493,-120.9971205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13786221.25,5808029.596,57533,202966,YOUNGS BAY,ASTORIA,OR,97103,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.1724621,-123.8437325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/North_Oregon_Coast_Area_Study_Att_K_R1.pdf,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13615579,6005488.358,57534,202967,UNKNOWN202967,DES MOINES,WA,98198,SUBSTATION,IN SERVICE,KING,53033,USA,47.3870953,-122.3108272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13440805.62,6066349.696,57535,202968,UNKNOWN202968,LEAVENWORTH,WA,98826,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.75595287,-120.7408112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13432441.62,6068177.866,57536,202969,UNKNOWN202969,LEAVENWORTH,WA,98826,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.76699253,-120.6656761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13437235.6,6074358.075,57537,202970,UNKNOWN202970,NOT AVAILABLE,WA,98826,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.80429526,-120.7087412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13441017.99,6063259.566,57538,202971,UNKNOWN202971,LEAVENWORTH,WA,98826,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.73728735,-120.742719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13608067.42,5989140.316,57539,202972,UNKNOWN202972,AUBURN,WA,98001,SUBSTATION,IN SERVICE,KING,53033,USA,47.28757322,-122.2433495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13169621.42,5791751.703,57540,202973,MILL CREEK,WALLA WALLA,WA,99362,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.07110828,-118.3047221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,3,115,115,Y,Y
-13604678.53,5990781.854,57541,202974,UNKNOWN202974,AUBURN,WA,98002,SUBSTATION,IN SERVICE,KING,53033,USA,47.29757489,-122.2129066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13606402.04,5986505.552,57542,202975,UNKNOWN202975,AUBURN,WA,98002,SUBSTATION,IN SERVICE,KING,53033,USA,47.27151599,-122.2283891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13581776.83,5994776.087,57543,202976,UNKNOWN202976,BLACK DIAMOND,WA,98010,SUBSTATION,IN SERVICE,KING,53033,USA,47.32190332,-122.0071771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13585088.07,5978279.575,57544,202977,UNKNOWN202977,ENUMCLAW,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.2213525,-122.0369225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-13678443.15,6105804.689,57545,202978,UNKNOWN202978,PORT TOWNSEND,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,47.99368729,-122.8755455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,161,138,Y,Y
-13679405.81,6106604.621,57546,202979,UNKNOWN202979,PORT TOWNSEND,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,47.99849597,-122.8841932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-13691577.3,6110811.087,57547,202980,UNKNOWN202980,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.02377516,-122.9935315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12549647.82,4999651.29,57548,202981,UNKNOWN202981,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.91390729,-112.7354044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-12549245.88,4994646.176,57549,202982,UNKNOWN202982,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.87992124,-112.7317938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13809233.24,5092822.28,57550,202983,UNKNOWN202983,KLAMATH,CA,95548,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.54337175,-124.0504528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-12540428.31,4975345.17,57551,202984,UNKNOWN202984,NOT AVAILABLE,UT,84029,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.74869887,-112.6525842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12557308.09,4987485.578,57552,202985,UNKNOWN202985,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.83126854,-112.8042178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-12528639.57,4964032.177,57553,202986,UNKNOWN202986,NOT AVAILABLE,UT,84029,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.67166424,-112.5466841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12577263.47,4973280.202,57554,202987,UNKNOWN202987,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.73464434,-112.9834801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12567519.85,4986676.164,57555,202988,UNKNOWN202988,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.82576673,-112.8959517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-12559836.17,4990332.796,57556,202989,UNKNOWN202989,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.85061825,-112.8269279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13662527.04,6095947.502,57557,202990,PORT LUDLOW,PORT LUDLOW,WA,98365,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,47.93439542,-122.7325686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13713448.54,5993218.839,57558,202991,UNKNOWN202991,SHELTON,WA,98584,SUBSTATION,IN SERVICE,MASON,53045,USA,47.31241963,-123.1900042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13592259.19,5978986.389,57559,202992,UNKNOWN202992,ENUMCLAW,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.22566465,-122.1013418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13596937.25,5979045.473,57560,202993,UNKNOWN202993,BONNEY LAKE,WA,98391,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.22602509,-122.1433655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13572612.88,5988825.8,57561,202994,UNKNOWN202994,ENUMCLAW,WA,98022,SUBSTATION,IN SERVICE,KING,53033,USA,47.2856567,-121.924856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12926965.71,5607778.967,57562,202995,UNKNOWN202995,MCCALL,ID,83638,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.91264036,-116.1249088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13604596.19,5957199.477,57563,202996,UNKNOWN202996,ORTING,WA,98360,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.09258537,-122.2121669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-13599442.47,5961519.927,57564,202997,UNKNOWN202997,NOT AVAILABLE,WA,98391,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11900213,-122.1658703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13612350.45,5967571.658,57565,202998,UNKNOWN202998,PUYALLUP,WA,98374,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15598251,-122.2818246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-13611420.69,5967152.089,57566,202999,UNKNOWN202999,PUYALLUP,WA,98374,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15341948,-122.2734724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-13613632.47,5981827.538,57567,203000,UNKNOWN203000,EDGEWOOD,WA,98372,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24299445,-122.2933412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13615403.95,5973941.208,57568,203001,UNKNOWN203001,PUYALLUP,WA,98371,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.19487722,-122.3092547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13023991.32,5897130.666,57569,203002,UNKNOWN203002,MOSCOW,ID,83843,SUBSTATION,IN SERVICE,LATAH,16057,USA,46.72394478,-116.9965047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12060140.52,5588857.223,57570,203003,UNKNOWN203003,NOT AVAILABLE,WY,82431,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.79213934,-108.3380856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,Y,Y
-12030405.84,5538944.436,57571,203004,UNKNOWN203004,NOT AVAILABLE,WY,82426,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.47306565,-108.0709744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12033898.03,5530054.359,57572,203005,UNKNOWN203005,NOT AVAILABLE,WY,82410,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.41605068,-108.1023453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12034975.91,5534459.381,57573,203006,UNKNOWN203006,NOT AVAILABLE,WY,82426,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.44430848,-108.1120281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,69,69,Y,Y
-12031685.6,5508234.386,57574,203007,UNKNOWN203007,NOT AVAILABLE,WY,82410,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.27587618,-108.0824707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,69,69,Y,Y
-12018242.35,5468861.476,57575,203008,UNKNOWN203008,WORLAND,WY,82401,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,44.02209115,-107.961708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13626051.37,5987565.143,57576,203009,UNKNOWN203009,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.27797412,-122.404902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13628486.76,5985365.075,57577,203011,UNKNOWN203011,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.264564,-122.4267796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13619806.38,5955363.926,57578,203012,UNKNOWN203012,NOT AVAILABLE,WA,98375,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.0813582,-122.3488024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12105364.81,5476732.261,57579,203013,UNKNOWN203013,NOT AVAILABLE,WY,82401,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,44.07291094,-108.7443423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,69,Y,Y
-12084402.34,5431250.205,57580,203014,UNKNOWN203014,NOT AVAILABLE,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.77864216,-108.5560332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,Y,Y
-12118222.12,5489163.104,57581,203015,UNKNOWN203015,MEETEETSE,WY,82433,SUBSTATION,IN SERVICE,PARK,56029,USA,44.15308514,-108.8598414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12084618.68,5431664.28,57582,203016,UNKNOWN203016,NOT AVAILABLE,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.78132779,-108.5579766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,Y,Y
-12109916.78,5475377.333,57583,203017,UNKNOWN203017,NOT AVAILABLE,WY,82401,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,44.0641656,-108.7852333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13405046,5939300.388,57584,203018,UNKNOWN203018,KITTITAS,WA,98934,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,46.98300433,-120.4195771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13376214.94,5934447.876,57585,203019,UNKNOWN203019,NOT AVAILABLE,WA,98926,SUBSTATION,IN SERVICE,KITTITAS,53037,USA,46.95325771,-120.1605833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,115,Y,Y
-13607990.46,5939443.092,57586,203020,UNKNOWN203020,GRAHAM,WA,98338,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.98387888,-122.2426581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13641784.66,5962762.993,57587,203021,UNKNOWN203021,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.12660025,-122.5462367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13622148.72,5956687.022,57588,203022,UNKNOWN203022,NOT AVAILABLE,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.08945117,-122.369844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13622069.97,5950782.982,57589,203023,ELK PLAIN,GRAHAM,WA,98387,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.05332846,-122.3691366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13618402.54,5919403.363,57590,203024,UNKNOWN203024,NOT AVAILABLE,WA,98328,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.86092745,-122.3361915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13413660.13,5875747.534,57591,203025,UNKNOWN203025,YAKIMA,WA,98901,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.59210505,-120.4969591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13612457.11,5962667.844,57592,203026,UNKNOWN203026,PUYALLUP,WA,98374,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.1260187,-122.2827828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11662730.76,4848903.211,57593,203027,REUNION,COMMERCE CITY,CO,80022,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.8826451,-104.768093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-11665747.36,4855636.932,57594,203028,UNKNOWN203028,COMMERCE CITY,CO,80603,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.92904699,-104.7951915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13417195.51,5879864.214,57595,203029,UNKNOWN203029,YAKIMA,WA,98902,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.61751182,-120.528718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,3,115,115,Y,Y
-13657494.02,6005861.342,57596,203030,UNKNOWN203030,NOT AVAILABLE,WA,98329,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.38936373,-122.6873562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-13650359.14,6004749.123,57597,203031,PURDY,GIG HARBOR,WA,98332,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.3825991,-122.6232625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,138,NOT AVAILABLE,NOT AVAILABLE
-13647708.49,5998730.538,57598,203032,UNKNOWN203032,GIG HARBOR,WA,98332,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.34597842,-122.5994513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13646746.18,5995096.735,57599,203033,UNKNOWN203033,GIG HARBOR,WA,98335,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.32385587,-122.5908068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13314251.57,5775405.034,57600,203034,UNKNOWN203034,NOT AVAILABLE,WA,99345,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.96913858,-119.6039568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13316308.26,5768436.171,57601,203035,UNKNOWN203035,NOT AVAILABLE,WA,99345,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.92560998,-119.6224324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,1/4/2018 0:00,UNVERIFIED,1/4/2018 0:00,1,115,115,Y,Y
-13632887.87,5986992.693,57602,203036,OLD TOWN,TACOMA,WA,98403,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.27448518,-122.4663154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13639042.36,5988243.559,57603,203037,DEFIANCE,TACOMA,WA,98407,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2821086,-122.5216021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13640710.81,5981572.478,57604,203038,UNIVERSITY,UNIVERSITY PLACE,WA,98466,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24143893,-122.5365901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13624373.58,5981404.647,57605,203039,UNKNOWN203039,FIFE,WA,98424,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24041535,-122.3898303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13629575.22,5981232.75,57606,203040,NISQUALLY,TACOMA,WA,98402,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.23936697,-122.4365574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13632339.5,5980089.046,57607,203041,UNKNOWN203041,TACOMA,WA,98409,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.23239106,-122.4613893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13621844.78,5986074.184,57608,203042,UNKNOWN203042,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.26888662,-122.3671136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13620201.97,5981357.798,57609,203043,FIFE,FIFE,WA,98424,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24012963,-122.352356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13622370.93,5977634.673,57610,203044,LIDFORD,TACOMA,WA,98443,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.21741777,-122.3718401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13631214.21,5985023.191,57611,203045,STADIUM,TACOMA,WA,98403,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2624798,-122.4512807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13306267.78,5993118.672,57612,203046,COLUMBIA RIDGE,EPHRATA,WA,98823,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.31180955,-119.5322372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-11393340.69,4695486.296,57613,203047,UNKNOWN203047,CHEYENNE WELLS,CO,80810,SUBSTATION,IN SERVICE,CHEYENNE,8017,USA,38.81695875,-102.3481208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13713810.49,5757425.463,57614,203048,UNKNOWN203048,VERNONIA,OR,97064,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.85676573,-123.1932557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13634042.21,5974315.331,57615,203049,CLEMENT,TACOMA,WA,98409,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.19716087,-122.476685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13631527.41,5976992.416,57616,203050,HAWTHORNE,TACOMA,WA,98408,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.21349888,-122.4540942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13396899.93,5751999.084,57617,203051,UNKNOWN203051,NOT AVAILABLE,WA,99356,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.822806,-120.3463997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-13397956.83,5775420.902,57618,203052,UNKNOWN203052,NOT AVAILABLE,WA,99322,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.96923765,-120.355894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-13633959.82,5979019.793,57619,203053,CEDAR,TACOMA,WA,98409,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.22586843,-122.4759449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13634729.46,5982882.061,57620,203054,UNION,TACOMA,WA,98405,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24942515,-122.4828587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13643064.97,5976934.767,57621,203055,SUNSET,UNIVERSITY PLACE,WA,98467,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2131471,-122.5577379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13645029.12,5971680.695,57622,203056,MCNEIL,STEILACOOM,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.181077,-122.5753822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13637159.52,5976507.672,57623,203057,ORCHARD,TACOMA,WA,98467,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2105409,-122.5046883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13645451.17,5969296.207,57624,203058,UNKNOWN203058,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16651603,-122.5791735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13647185.73,5960627.361,57625,203059,UNKNOWN203059,NOT AVAILABLE,WA,98433,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11354574,-122.5947553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13643597.22,5960795.828,57626,203060,UNKNOWN203060,NOT AVAILABLE,WA,98433,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11457565,-122.5625191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13636496.67,5965708.548,57627,203061,UNKNOWN203061,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14460033,-122.4987338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13638586.29,5964914.438,57628,203062,UNKNOWN203062,LAKEWOOD,WA,98439,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.13974818,-122.5175052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13650225.77,5990621.111,57629,203063,UNKNOWN203063,NOT AVAILABLE,WA,98335,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.29659559,-122.6220644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-13405891.3,5853051.88,57630,203064,UNKNOWN203064,WAPATO,WA,98951,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.45182115,-120.4271706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13625773.28,5980547.036,57631,203065,STO-BEH-LAH,TACOMA,WA,98404,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.23518463,-122.402404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13630544.31,5969840.524,57632,203066,CROFT,TACOMA,WA,98444,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16984028,-122.4452629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13625230.98,5969744.311,57633,203067,POLK,TACOMA,WA,98445,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.1692527,-122.3975324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13642135.03,5971680.285,57634,203068,CUSTER,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.18107449,-122.549384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13043504.1,5900044.319,57635,203069,UNKNOWN203069,PULLMAN,WA,99163,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.74188429,-117.1717909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2017 0:00,IMAGERY,12/18/2017 0:00,2,115,115,Y,Y
-11696006.53,4938265.28,57636,203070,PORTNER,FORT COLLINS,CO,80525,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.49587475,-105.0670143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-13640570.4,5979344.4,57637,203071,MENLO,UNIVERSITY PLACE,WA,98466,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.22784868,-122.5353287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11954936.33,5640531.559,57638,203072,UNKNOWN203072,WYOLA,MT,59089,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.12062566,-107.3930203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11951650.6,5669511.004,57639,203073,UNKNOWN203073,LODGE GRASS,MT,59050,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.30402084,-107.3635041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13333508.69,5813279.172,57640,203074,UNKNOWN203074,PROSSER,WA,99350,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.20510867,-119.7769465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12027544.39,5525325.625,57641,203075,UNKNOWN203075,BASIN,WY,82410,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.38570109,-108.0452696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
