X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12026475.52,5523119.957,57642,203076,UNKNOWN203076,BASIN,WY,82410,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.37153946,-108.0356677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13347849.61,5821937.503,57643,203077,GRANDVIEW,GRANDVIEW,WA,98930,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.25891157,-119.9057731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,2,115,115,Y,Y
-13723423.38,5555585.396,57644,203078,GRANT STREET,CORVALLIS,OR,97330,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.57963999,-123.2796097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/14/2017 0:00,IMAGERY/OTHER,9/14/2017 0:00,2,115,115,Y,Y
-13359838.64,5833513.487,57645,203079,UNKNOWN203079,SUNNYSIDE,WA,98944,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.33076238,-120.0134725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13360043.36,5828944.06,57646,203080,UNKNOWN203080,SUNNYSIDE,WA,98944,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.30241173,-120.0153115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13358157.58,5827770.539,57647,203081,UNKNOWN203081,SUNNYSIDE,WA,98944,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.29512834,-119.9983712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13820449.36,5939516.686,57648,203082,UNKNOWN203082,OCEAN SHORES,WA,98569,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.98432988,-124.151209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12496040.02,5910454.785,57649,203083,UNKNOWN203083,CANYON CREEK,MT,59633,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.80593335,-112.2538374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11679908.94,4854886.469,57650,203084,UNKNOWN203084,THORNTON,CO,80241,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.92387713,-104.9224072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13690235.16,5899356.704,57651,203085,UNKNOWN203085,NOT AVAILABLE,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.73765115,-122.9814749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,69,69,Y,Y
-13030433.64,5308002.421,57652,203086,UNKNOWN203086,JORDAN VALLEY,OR,97910,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,42.97391589,-117.054377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,10/2/2017 0:00,UNVERIFIED,10/2/2017 0:00,1,115,115,Y,Y
-11662797.87,4862862.672,57653,203087,UNKNOWN203087,BRIGHTON,CO,80601,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.97880441,-104.7686958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13630799.35,5974592.276,57654,203088,WAPATO,TACOMA,WA,98408,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.19885127,-122.4475539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13725780.29,5371637.086,57655,203089,UNKNOWN203089,SUTHERLIN,OR,97479,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.39074158,-123.3007822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-13755444.43,5409854.103,57656,203090,UNKNOWN203090,ELKTON,OR,97436,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.63970601,-123.5672597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,Y
-13748446.12,5367931.78,57657,203091,UNKNOWN203091,UMPQUA,OR,97486,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.36654878,-123.5043928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-13745590.81,5349375.056,57658,203092,UNKNOWN203092,ROSEBURG,OR,97471,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.24524243,-123.4787432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11671298.18,4864228.549,57659,203093,UNKNOWN203093,BRIGHTON,CO,80602,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.98820596,-104.8450554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11675752.36,4857764.184,57660,203094,UNITED POWER,BRIGHTON,CO,80602,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.94369929,-104.885068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13749200.2,5329064.478,57661,203095,UNKNOWN203095,TENMILE,OR,97481,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.1121936,-123.5111668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13727777.17,5344155.934,57662,203096,UNKNOWN203096,ROSEBURG,OR,97470,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.21108112,-123.3187205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13724743.79,5316120.374,57663,203097,UNKNOWN203097,MYRTLE CREEK,OR,97457,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.0272492,-123.2914711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-13651622.98,5960809.202,57664,203098,UNKNOWN203098,DUPONT,WA,98327,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11465741,-122.6346158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-13105872.42,6292207.041,57665,203099,UNKNOWN203099,NOT AVAILABLE,BC,V1R-3S3,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.10212131,-117.7320551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13725515.17,5225868.59,57666,203100,AGNESS AVE,GRANTS PASS,OR,97526,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.43171068,-123.2984006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,N,N
-13728451.34,5229905.862,57667,203101,CAVEMAN,GRANTS PASS,OR,97526,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.45847331,-123.3247767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13105261.31,6294278.297,57668,203102,UNKNOWN203102,NOT AVAILABLE,BC,V1R-4X5,SUBSTATION,IN SERVICE,KOOTENAY BOUNDARY B,5905030,CAN,49.11430167,-117.7265654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13545672.84,5875990.112,57669,203103,UNKNOWN203103,RANDLE,WA,98361,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.5936025,-121.6828495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,Y,Y
-13615075.35,6002417.217,57670,203104,UNKNOWN203104,DES MOINES,WA,98198,SUBSTATION,IN SERVICE,KING,53033,USA,47.3684134,-122.3063028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12793985.02,6025702.592,57671,203105,UNKNOWN203105,NOT AVAILABLE,MT,59859,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.50989429,-114.9303229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13633294.37,6235655.995,57672,203106,UNKNOWN203106,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.76840768,-122.4699671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12867802.13,6031200.942,57673,203107,UNKNOWN203107,NOT AVAILABLE,MT,59873,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.5432465,-115.5934333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-13636800.2,6227418.486,57674,203108,UNKNOWN203108,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.71961107,-122.5014605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12160813.96,5651571.524,57675,203109,UNKNOWN203109,RED LODGE,MT,59068,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.19056134,-109.2424505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-13392258.63,5843650.67,57676,203110,UNKNOWN203110,NOT AVAILABLE,WA,98948,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.39360531,-120.3047061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12812139.69,5989948.476,57677,203111,UNKNOWN203111,ST REGIS,MT,59866,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.29249747,-115.0934091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-12711051.35,5987818.287,57678,203112,RAVALLI,RAVALLI,MT,59863,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.2795169,-114.185317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/8/2018 0:00,IMAGERY/OTHER,3/8/2018 0:00,2,115,69,Y,Y
-12094480.65,5587703.605,57679,203113,UNKNOWN203113,NOT AVAILABLE,WY,82435,SUBSTATION,IN SERVICE,PARK,56029,USA,44.7847845,-108.6465683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12141476.16,5549843.779,57680,203114,UNKNOWN203114,CODY,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.54289076,-109.068736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,Y,Y
-12121728.73,5578303.094,57681,203115,UNKNOWN203115,NOT AVAILABLE,WY,82435,SUBSTATION,IN SERVICE,PARK,56029,USA,44.72481701,-108.8913419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,NOT AVAILABLE,NOT AVAILABLE
-11687622.77,4823602.987,57682,203116,DAKOTA,DENVER,CO,80223,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.70802118,-104.9917017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11443200.86,4689957.487,57683,203117,UNKNOWN203117,KIT CARSON,CO,80825,SUBSTATION,IN SERVICE,CHEYENNE,8017,USA,38.77825075,-102.7960224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12105555.45,5583796.516,57684,203118,UNKNOWN203118,POWELL,WY,82435,SUBSTATION,IN SERVICE,PARK,56029,USA,44.75986806,-108.7460548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13488735.45,5507476.406,57685,203119,UNKNOWN203119,REDMOND,OR,97756,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.27100078,-121.1713722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-13733675.67,5331665.691,57686,203120,ROBERTS CREEK,ROSEBURG,OR,97471,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.12924959,-123.3717076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-12323624.39,5618165.82,57687,203121,UNKNOWN203121,NOT AVAILABLE,WY,82190,SUBSTATION,IN SERVICE,PARK,56029,USA,44.97868068,-110.7050014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,2,115,115,Y,Y
-12083186.67,5351312.09,57688,203122,UNKNOWN203122,NOT AVAILABLE,WY,82523,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.25791625,-108.5451127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,NOT AVAILABLE,NOT AVAILABLE
-12075831.69,5312777.157,57689,203123,UNKNOWN203123,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.00529055,-108.4790418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-13430698.94,6040795.298,57690,203124,UNKNOWN203124,LEAVENWORTH,WA,98826,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.60139372,-120.6500213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-13423231.89,6033355.094,57691,203125,UNKNOWN203125,PESHASTIN,WA,98847,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.5563075,-120.5829437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,UNVERIFIED,12/5/2014 0:00,1,115,115,Y,Y
-12038896.13,5371140.321,57692,203126,UNKNOWN203126,NOT AVAILABLE,WY,82649,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.38749865,-108.147244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,NOT AVAILABLE,NOT AVAILABLE
-13733726.25,5335516.001,57693,203127,UNKNOWN203127,ROSEBURG,OR,97471,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.15448712,-123.372162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-13223781.78,5814223.278,57694,203128,TAP203128,NOT AVAILABLE,WA,99323,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.21097791,-118.7912529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,500,500,N,N
-12655604.16,5273188.983,57695,203129,TAP203129,NOT AVAILABLE,ID,83350,TAP,IN SERVICE,MINIDOKA,16067,USA,42.74467373,-113.6872265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,345,345,N,N
-12716125.18,5245501.521,57696,203130,UNKNOWN203130,NOT AVAILABLE,ID,83325,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.56174778,-114.230896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,46,N,N
-12456060.44,4835397.73,57697,203131,CLOVER,NOT AVAILABLE,UT,84645,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.78948448,-111.8946948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,345,69,N,Y
-12441157.52,4914079.21,57698,203132,STILL MILL,VINEYARD,UT,84042,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.33044999,-111.7608195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,345,N,N
-12440725.92,4914300.134,57699,203133,LAKESIDE 2,LINDON,UT,84042,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.33196287,-111.7569424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,345,138,N,Y
-12229094.86,4905378.401,57700,203134,COVE,ROOSEVELT,UT,84026,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.27083987,-109.8558283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12068658.92,4728404.581,57701,203135,GRAND JUNCTION,PALISADE,CO,81526,SUBSTATION,IN SERVICE,MESA,8077,USA,39.04698901,-108.4146076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,345,69,N,Y
-11669519,5175804.709,57702,203136,UNKNOWN203136,NOT AVAILABLE,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.09889328,-104.8290728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,115,NOT AVAILABLE,NOT AVAILABLE
-11579490.37,4820383.891,57703,203137,MISSLE SITE,NOT AVAILABLE,CO,80105,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.68577096,-104.0203318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,345,230,Y,Y
-11538980.69,4775558.674,57704,203138,LIMON WIND #1,NOT AVAILABLE,CO,80828,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.37519674,-103.6564272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,345,345,Y,Y
-11532144.11,4773296.147,57705,203139,LIMON WIND #2,NOT AVAILABLE,CO,80818,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.35948386,-103.5950131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,345,115,Y,Y
-13685543.43,5210265.874,57706,203141,JACKSONVILLE,CENTRAL POINT,OR,97502,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.32817457,-122.9393283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q350FS.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,4,115,69,N,N
-13683985.09,5218346.937,57707,203142,SCENIC,CENTRAL POINT,OR,97502,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.38181999,-122.9253296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q682SIS.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,3,115,69,N,N
-13676648.05,5225012.925,57708,203143,WHITE CITY,WHITE CITY,OR,97503,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.4260371,-122.8594198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q552FEAS.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,3,115,115,N,N
-13675567.65,5226613.405,57709,203144,BIOMASS ONE POWER PLANT,WHITE CITY,OR,97503,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.43664883,-122.8497144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oatioasis.com/PPW/PPWdocs/TSRQ1982SIS.pdf,6/30/2017 0:00,IMAGERY/OTHER,6/30/2017 0:00,1,115,115,N,N
-13679863.29,5211400.891,57710,203145,SAGE ROAD,MEDFORD,OR,97501,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.33571205,-122.8883027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q702SIS.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,3,115,115,N,N
-13675998.31,5219360.674,57711,203146,VILAS ROAD,CENTRAL POINT,OR,97502,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.38854637,-122.853583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q557FEAS.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,2,115,115,N,N
-13674953.56,5212842.979,57712,203147,BROOKHURST,MEDFORD,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.34528743,-122.844198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,2,115,115,N,N
-13679834.88,5213090.966,57713,203148,MEDCO,MEDFORD,OR,97501,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.3469339,-122.8880476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q682SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,115,115,N,N
-13713548.67,5307941.653,57714,203149,DAYS CREEK,NOT AVAILABLE,OR,97417,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.97351648,-123.1909037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com,7/27/2015 0:00,IMAGERY/OTHER,7/27/2015 0:00,3,115,69,N,N
-13755264.19,5339091.799,57715,203150,TAP203150,ROSEBURG,OR,97471,TAP,IN SERVICE,DOUGLAS,41019,USA,43.17791596,-123.5656406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/27/2017 0:00,IMAGERY,6/27/2017 0:00,3,230,230,N,N
-13821408.57,5350954.908,57716,203151,TAP203151,COOS BAY,OR,97420,TAP,IN SERVICE,COOS,41011,USA,43.25557944,-124.1598257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,3,115,115,N,N
-13558829.67,5198437.54,57717,203152,LAKEPORT,KLAMATH FALLS,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.24957065,-121.8010393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q762SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,69,69,N,N
-13684821.21,5470441.655,57718,203153,TAP203153,SPRINGFIELD,OR,97478,TAP,IN SERVICE,LANE,41039,USA,44.03229749,-122.9328405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13684777.49,5470438.828,57719,203154,TAP203154,SPRINGFIELD,OR,97478,TAP,IN SERVICE,LANE,41039,USA,44.03227923,-122.9324477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,115,N,Y
-13678722.94,5491856.618,57720,203155,TAP203155,SPRINGFIELD,OR,97478,TAP,IN SERVICE,LANE,41039,USA,44.17044294,-122.8780589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13656195.39,5584684.499,57721,203156,TAP203156,STAYTON,OR,97383,TAP,IN SERVICE,LINN,41043,USA,44.76553188,-122.6756904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13497524.85,5546355.563,57722,203157,UNKNOWN203157,NOT AVAILABLE,OR,97734,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.5205531,-121.2503287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-13495387.87,5573527.413,57723,203158,PELTON,NOT AVAILABLE,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.69432829,-121.2311319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,69,Y,Y
-13667521.5,5673770.694,57724,203159,TAP203159,WILSONVILLE,OR,97070,TAP,IN SERVICE,WASHINGTON,41067,USA,45.33092825,-122.7774346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13674165.35,5679916.583,57725,203160,TAP203160,SHERWOOD,OR,97140,TAP,IN SERVICE,WASHINGTON,41067,USA,45.36972781,-122.8371173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13710491,5657779.778,57726,203161,CASCADE STEEL,MCMINNVILLE,OR,97128,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.22985152,-123.1634362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,N,N
-13667536.47,5674234.976,57727,203163,TAP203163,WILSONVILLE,OR,97070,TAP,IN SERVICE,WASHINGTON,41067,USA,45.33386024,-122.777569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,230,Y,Y
-13603900.62,5682740.827,57728,203164,DEAD HEAD,SANDY,OR,97055,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.3875486,-122.2059185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,230,230,N,N
-13531479.48,5704794.04,57729,203165,DEAD HEAD,NOT AVAILABLE,OR,97041,SUBSTATION,IN SERVICE,HOOD RIVER,41027,USA,45.52650973,-121.5553484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,230,230,N,N
-13503182.36,5627201.252,57730,203166,DEAD HEAD,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.03606679,-121.3011509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,230,230,N,N
-13683062.77,5709127.566,57731,203168,HORIZON,HILLSBORO,OR,97124,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.55377577,-122.9170442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,Y,Y
-13636696.02,5722103.952,57732,203169,TAP203169,VANCOUVER,WA,98684,TAP,IN SERVICE,CLARK,53011,USA,45.63534262,-122.5005246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13636674.32,5722059.424,57733,203170,TAP203170,VANCOUVER,WA,98684,TAP,IN SERVICE,CLARK,53011,USA,45.63506293,-122.5003297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13669672.59,5718872.002,57734,203171,UNKNOWN203171,PORTLAND,OR,97231,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.61503834,-122.7967581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13738666.83,5803849.88,57735,203172,TAP203172,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,CLATSOP,41007,USA,46.14645501,-123.416544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,230,N,N
-13710279.99,5808038.31,57736,203173,UNKNOWN203173,NOT AVAILABLE,OR,97016,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.17251631,-123.1615407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13693617.34,5805642.967,57737,203174,TAP203174,LONGVIEW,WA,98632,TAP,IN SERVICE,COWLITZ,53015,USA,46.15761349,-123.0118575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,230,230,N,N
-13745713.92,5936885.399,57738,203175,GRAYS HARBOR,ELMA,WA,98541,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.96820216,-123.4798491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-13489291.32,5714687.868,57739,203176,UNKNOWN203176,THE DALLES,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.58874118,-121.1763657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13489173.19,5712379.638,57740,203177,UNKNOWN203177,NOT AVAILABLE,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.57422875,-121.1753044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-13492710.94,5718593.125,57741,203178,UNKNOWN203178,THE DALLES,OR,97058,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.61328599,-121.2070846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13564503.57,5728741.189,57742,203179,TAP203179,CASCADE LOCKS,OR,97014,TAP,IN SERVICE,HOOD RIVER,41027,USA,45.67701707,-121.8520088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13574882.56,5722122.662,57743,203180,TAP203180,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.63546014,-121.9452449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13576588.5,5723938.056,57744,203181,TAP203181,NORTH BONNEVILLE,WA,98639,TAP,IN SERVICE,SKAMANIA,53059,USA,45.64686185,-121.9605696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13576632.23,5723909.258,57745,203182,TAP203182,NORTH BONNEVILLE,WA,98639,TAP,IN SERVICE,SKAMANIA,53059,USA,45.646681,-121.9609624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13576701.91,5724025.858,57746,203183,TAP203183,NORTH BONNEVILLE,WA,98639,TAP,IN SERVICE,SKAMANIA,53059,USA,45.64741324,-121.9615884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13569218.92,5733711.984,57747,203184,UNKNOWN203184,STEVENSON,WA,98648,SUBSTATION,IN SERVICE,SKAMANIA,53059,USA,45.70820782,-121.8943675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13561384.57,5736011.961,57748,203185,TAP203185,CARSON,WA,98610,TAP,IN SERVICE,SKAMANIA,53059,USA,45.72263383,-121.8239903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13529454.95,5741354.155,57749,203186,TAP203186,NOT AVAILABLE,WA,98651,TAP,IN SERVICE,KLICKITAT,53039,USA,45.75612698,-121.5371617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13600662.07,5715357.464,57750,203187,TAP203187,WASHOUGAL,WA,98671,TAP,IN SERVICE,SKAMANIA,53059,USA,45.5929504,-122.1768261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13617966.99,5715622.29,57751,203188,TAP203188,WASHOUGAL,WA,98671,TAP,IN SERVICE,CLARK,53011,USA,45.59461506,-122.3322789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,N,N
-13637292.05,5724514.461,57752,203189,TAP203189,VANCOUVER,WA,98682,TAP,IN SERVICE,CLARK,53011,USA,45.65048151,-122.5058788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13637230.38,5728246.307,57753,203190,FOURTH PLAIN,VANCOUVER,WA,98682,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.67391083,-122.5053248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13637291.05,5725587.001,57754,203191,TAP203191,VANCOUVER,WA,98682,TAP,IN SERVICE,CLARK,53011,USA,45.65721615,-122.5058698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13640180.65,5724479.027,57755,203192,TAP203192,VANCOUVER,WA,98682,TAP,IN SERVICE,CLARK,53011,USA,45.650259,-122.5318276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13636249.98,5733893.255,57756,203193,119TH STREET,BRUSH PRAIRIE,WA,98606,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.70934493,-122.4965178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13637274.77,5729100.083,57757,203194,TAP203194,VANCOUVER,WA,98682,TAP,IN SERVICE,CLARK,53011,USA,45.67926965,-122.5057236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13643727.57,5728922.622,57758,203195,ORCHARDS,VANCOUVER,WA,98662,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.67815583,-122.5636901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13643647.4,5731332.071,57759,203196,TAP203196,VANCOUVER,WA,98662,TAP,IN SERVICE,CLARK,53011,USA,45.69327651,-122.5629699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13640826.9,5733762.875,57760,203197,LINDON,BRUSH PRAIRIE,WA,98682,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.70852706,-122.537633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13647771.78,5738209.264,57761,203198,MANOR,VANCOUVER,WA,98686,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.73641236,-122.6000198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13640174.41,5728831.415,57762,203199,TAP203199,VANCOUVER,WA,98682,TAP,IN SERVICE,CLARK,53011,USA,45.67758338,-122.5317715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13643488.18,5724717.159,57763,203200,TAP203200,VANCOUVER,WA,98682,TAP,IN SERVICE,CLARK,53011,USA,45.65175435,-122.5615396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13647395.44,5725955.037,57764,203201,WALNUT GROVE,VANCOUVER,WA,98662,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65952692,-122.5966391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13645648.97,5722731.719,57765,203202,BRUNT BRIDGE,VANCOUVER,WA,98664,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.63928562,-122.5809503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13650232.48,5722094.254,57766,203203,TAP203203,VANCOUVER,WA,98661,TAP,IN SERVICE,CLARK,53011,USA,45.6352817,-122.6221247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13659664.32,5724445.622,57767,203204,TAP203204,VANCOUVER,WA,98660,TAP,IN SERVICE,CLARK,53011,USA,45.65004923,-122.7068523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13661787.78,5724812.408,57768,203205,TAP203205,VANCOUVER,WA,98660,TAP,IN SERVICE,CLARK,53011,USA,45.65235245,-122.7259277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13659111.28,5731265.526,57769,203206,TAP203206,VANCOUVER,WA,98665,TAP,IN SERVICE,CLARK,53011,USA,45.69285896,-122.7018843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13653295.9,5729017.702,57770,203207,TAP203207,VANCOUVER,WA,98665,TAP,IN SERVICE,CLARK,53011,USA,45.67875259,-122.6496439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13655065.52,5722364.83,57771,203208,TAP203208,VANCOUVER,WA,98663,TAP,IN SERVICE,CLARK,53011,USA,45.63698123,-122.6655406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13654473.61,5725837.061,57772,203209,TAP203209,VANCOUVER,WA,98663,TAP,IN SERVICE,CLARK,53011,USA,45.6587862,-122.6602234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13656272.43,5725681.01,57773,203210,TAP203210,VANCOUVER,WA,98663,TAP,IN SERVICE,CLARK,53011,USA,45.65780641,-122.6763825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13656279.56,5725654.785,57774,203211,HIBBERT,VANCOUVER,WA,98663,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.65764175,-122.6764465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13656666.58,5723237.37,57775,203212,TAP203212,VANCOUVER,WA,98660,TAP,IN SERVICE,CLARK,53011,USA,45.64246141,-122.6799232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13656666.58,5723217.788,57776,203213,HARNEY,VANCOUVER,WA,98660,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.64233843,-122.6799232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13657059.8,5721578.83,57777,203214,TAP203214,VANCOUVER,WA,98660,TAP,IN SERVICE,CLARK,53011,USA,45.63204411,-122.6834556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13657119.02,5721597.171,57778,203215,UNKNOWN203215,VANCOUVER,WA,98660,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.63215932,-122.6839875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13665982.41,5719046.722,57779,203216,TAP203216,PORTLAND,OR,97203,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.61613618,-122.7636087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13657077.02,5721186.772,57780,203217,TAP203217,VANCOUVER,WA,98660,TAP,IN SERVICE,CLARK,53011,USA,45.62958131,-122.6836103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13657054.37,5720792.223,57781,203218,KING,VANCOUVER,WA,98660,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.62710275,-122.6834067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13657583.2,5720999.271,57782,203219,UNKNOWN203219,VANCOUVER,WA,98660,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.62840344,-122.6881573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13651885.03,5723631.378,57783,203220,TAP203220,VANCOUVER,WA,98661,TAP,IN SERVICE,CLARK,53011,USA,45.6449359,-122.6369698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13641926.73,5719033.371,57784,203221,TAP203221,VANCOUVER,WA,98683,TAP,IN SERVICE,CLARK,53011,USA,45.6160523,-122.5475129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13640026.78,5723300.929,57785,203222,TAP203222,VANCOUVER,WA,98684,TAP,IN SERVICE,CLARK,53011,USA,45.64286059,-122.5304453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13643353.56,5719016.289,57786,203223,ST. HELENS,VANCOUVER,WA,98664,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.61594496,-122.5603303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13647692.76,5726732.93,57787,203224,TAP203224,VANCOUVER,WA,98662,TAP,IN SERVICE,CLARK,53011,USA,45.66441072,-122.59931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13649408.63,5726766.598,57788,203225,MINNEHAHA,VANCOUVER,WA,98661,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.66462208,-122.6147239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13647696.98,5729050.654,57789,203226,TAP203226,VANCOUVER,WA,98662,TAP,IN SERVICE,CLARK,53011,USA,45.67895941,-122.5993479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13650445.05,5729035.557,57790,203227,TAP203227,VANCOUVER,WA,98665,TAP,IN SERVICE,CLARK,53011,USA,45.67886466,-122.6240342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13650526.13,5729036.446,57791,203228,TAP203228,VANCOUVER,WA,98665,TAP,IN SERVICE,CLARK,53011,USA,45.67887024,-122.6247626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13650485.77,5729082.495,57792,203229,ELMGREN,VANCOUVER,WA,98665,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.67915926,-122.6244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13653807.69,5728922.816,57793,203230,ARCHER,VANCOUVER,WA,98665,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.67815705,-122.6542414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13647744.48,5731128.572,57794,203231,BARBERTON,VANCOUVER,WA,98665,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.69199959,-122.5997746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13647677.05,5731356.227,57795,203232,TAP203232,VANCOUVER,WA,98662,TAP,IN SERVICE,CLARK,53011,USA,45.69342808,-122.5991688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13658294.68,5731277.624,57796,203233,TAP203233,VANCOUVER,WA,98685,TAP,IN SERVICE,CLARK,53011,USA,45.69293487,-122.6945487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13658227.36,5731276.143,57797,203234,TAP203234,VANCOUVER,WA,98685,TAP,IN SERVICE,CLARK,53011,USA,45.69292558,-122.6939439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13655458.06,5731266.656,57798,203235,TAP203235,VANCOUVER,WA,98665,TAP,IN SERVICE,CLARK,53011,USA,45.69286605,-122.6690669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13645481.14,5748480.142,57799,203236,CHERRY GROVE SWITCHING,BATTLE GROUND,WA,98604,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.80077245,-122.5794427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13647710.66,5747471.856,57800,203237,BATTLE GROUND,BATTLE GROUND,WA,98604,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.79445754,-122.5994708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13639696.16,5748855.164,57801,203238,AXFORD,BATTLE GROUND,WA,98604,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.80312103,-122.5274753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13642904.73,5763598.64,57802,203239,VIEW,LA CENTER,WA,98629,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.89537392,-122.5562984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13642885.38,5763592.528,57803,203240,TAP203240,LA CENTER,WA,98629,TAP,IN SERVICE,CLARK,53011,USA,45.89533571,-122.5561245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13654698.93,5737648.277,57804,203241,JONES,VANCOUVER,WA,98685,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.73289492,-122.6622475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13654576.81,5747463.74,57805,203242,UNKNOWN203242,RIDGEFIELD,WA,98642,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.7944067,-122.6611504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-13659726.51,5734331.989,57806,203243,FELIDA,VANCOUVER,WA,98685,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.712097,-122.707411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13660405.13,5740956.161,57807,203244,SARA,RIDGEFIELD,WA,98642,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.75363243,-122.7135072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13659608.69,5747117.329,57808,203245,CLARK,RIDGEFIELD,WA,98642,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.79223696,-122.7063526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13654706.45,5750231.159,57809,203246,UNION RIDGE,RIDGEFIELD,WA,98642,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.81173738,-122.6623151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13639546.08,5742958.429,57810,203247,HEYE MEYER,BATTLE GROUND,WA,98604,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.76618114,-122.5261271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-13636232.39,5738355.377,57811,203248,HOCKINSON,BRUSH PRAIRIE,WA,98606,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.73732846,-122.4963597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13639638.02,5748810.302,57812,203249,TAP203249,BATTLE GROUND,WA,98604,TAP,IN SERVICE,CLARK,53011,USA,45.80284009,-122.526953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13636192.06,5752354.468,57813,203250,HEISSON,BATTLE GROUND,WA,98604,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.82503072,-122.4959975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13622092.06,5773573.523,57814,203251,TAP203251,AMBOY,WA,98601,TAP,IN SERVICE,COWLITZ,53015,USA,45.95770198,-122.369335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13644027.26,5772864.122,57815,203252,TAP203252,NOT AVAILABLE,WA,98603,TAP,IN SERVICE,CLARK,53011,USA,45.95327161,-122.5663822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13665237.31,5765506.972,57816,203253,UNKNOWN203253,WOODLAND,WA,98674,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,45.90730355,-122.7569154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13665268.86,5764962.453,57817,203254,WEST WOODLAND,WOODLAND,WA,98674,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,45.90389984,-122.7571988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13665164,5765522.107,57818,203255,TAP203255,WOODLAND,WA,98674,TAP,IN SERVICE,COWLITZ,53015,USA,45.90739815,-122.7562568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13675990.07,5783730.258,57819,203256,NORTH HENDRICKSON,NOT AVAILABLE,WA,98625,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.02109441,-122.853509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13677581.95,5785276.132,57820,203257,UNKNOWN203257,NOT AVAILABLE,WA,98625,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.03073649,-122.8678091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13677569.17,5787178.576,57821,203258,UNKNOWN203258,NOT AVAILABLE,WA,98625,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.04260029,-122.8676944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13677196.06,5787604.052,57822,203259,UNKNOWN203259,NOT AVAILABLE,WA,98625,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.04525324,-122.8643426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13677091.23,5787215.574,57823,203260,TAP203260,NOT AVAILABLE,WA,98625,TAP,IN SERVICE,COWLITZ,53015,USA,46.04283098,-122.8634009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13676938.29,5793739.789,57824,203261,UNKNOWN203261,KELSO,WA,98626,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.08349703,-122.862027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13685291.06,5798839.414,57825,203262,INDUSTRIAL WAY,LONGVIEW,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.11526262,-122.9370613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,Y,Y
-13682469.5,5806622.495,57826,203263,SHAWNEE,KELSO,WA,98626,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.16370819,-122.9117147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13684074.63,5797007.014,57827,203264,UNKNOWN203264,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.1038507,-122.9261339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
