X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13684031.29,5796995.608,57828,203265,TAP203265,NOT AVAILABLE,WA,98632,TAP,IN SERVICE,COWLITZ,53015,USA,46.10377966,-122.9257445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13683845.21,5797463.571,57829,203266,TAP203266,NOT AVAILABLE,WA,98632,TAP,IN SERVICE,COWLITZ,53015,USA,46.10669429,-122.924073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,Y
-13683206.16,5796799.103,57830,203267,UNKNOWN203267,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.10255571,-122.9183323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-13683103.83,5796686.675,57831,203268,UNKNOWN203268,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.10185543,-122.9174131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13688702.3,5799902.491,57832,203269,UNKNOWN203269,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.12188223,-122.9677049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13689648.18,5800231.898,57833,203270,UNKNOWN203270,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.12393323,-122.976202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13691027.23,5801424.545,57834,203271,UNKNOWN203271,NOT AVAILABLE,WA,98632,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.13135842,-122.9885902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,115,Y,Y
-13695903.59,5799883.598,57835,203272,TAP203272,NOT AVAILABLE,OR,97048,TAP,IN SERVICE,COLUMBIA,41009,USA,46.12176458,-123.0323953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13848215.61,5233867.817,57836,203273,TAP203273,GOLD BEACH,OR,97444,TAP,IN SERVICE,CURRY,41015,USA,42.48472554,-124.4006374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/apps/webappviewer/index.html?id=275cd78c003349719b28f7130d4b933e,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,3,115,115,N,N
-13853418.1,5298213.867,57837,203274,TAP203274,LANGLOIS,OR,97450,TAP,IN SERVICE,CURRY,41015,USA,42.90954549,-124.4473722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/21/2017 0:00,IMAGERY,6/21/2017 0:00,3,115,115,N,N
-13842795.71,5328067.402,57838,203275,TAP203275,BANDON,OR,97411,TAP,IN SERVICE,COOS,41011,USA,43.10565457,-124.3519496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,6/26/2017 0:00,IMAGERY/OTHER,6/26/2017 0:00,3,115,115,N,N
-13821626.47,5328418.962,57839,203276,NORWAY,COQUILLE,OR,97423,SUBSTATION,IN SERVICE,COOS,41011,USA,43.10796025,-124.1617831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/27/2017 0:00,IMAGERY,6/27/2017 0:00,1,115,115,N,N
-13821626.44,5328390.582,57840,203277,TAP203277,COQUILLE,OR,97423,TAP,IN SERVICE,COOS,41011,USA,43.10777413,-124.1617829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2017 0:00,IMAGERY,6/27/2017 0:00,3,115,115,N,N
-13817377.42,5321335.669,57841,203278,MYRTLE POINT,MYRTLE POINT,OR,97458,SUBSTATION,IN SERVICE,COOS,41011,USA,43.06148822,-124.1236133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-13821557.92,5328360.666,57842,203279,TAP203279,COQUILLE,OR,97423,TAP,IN SERVICE,COOS,41011,USA,43.10757793,-124.1611673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q91SIS.pdf,6/27/2017 0:00,IMAGERY/OTHER,6/27/2017 0:00,3,115,115,N,N
-13822035.54,5341639.741,57843,203280,COQUILLE,COQUILLE,OR,97423,SUBSTATION,IN SERVICE,COOS,41011,USA,43.19460476,-124.1654578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,3,115,115,N,N
-13828779.95,5363980.459,57844,203281,TAP203281,COOS BAY,OR,97420,TAP,IN SERVICE,COOS,41011,USA,43.34073906,-124.2260439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/28/2017 0:00,IMAGERY,6/28/2017 0:00,3,115,115,N,N
-13821055.71,5379902.255,57845,203282,TAP203282,NORTH BEND,OR,97459,TAP,IN SERVICE,COOS,41011,USA,43.444672,-124.1566559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/28/2017 0:00,IMAGERY,6/28/2017 0:00,3,115,115,N,N
-13829280.49,5371945.839,57846,203283,STATE ST.,NORTH BEND,OR,97459,SUBSTATION,IN SERVICE,COOS,41011,USA,43.39275707,-124.2305403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,3,115,115,N,N
-13847213,5202484.662,57847,203284,PISTOL RIVER,GOLD BEACH,OR,97444,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.27647641,-124.3916308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/PACW___Hermiston_Area_&_Crescent_City_Studies_032317.pdf,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,1,115,115,N,N
-13847080.95,5202674.26,57848,203285,TAP203285,GOLD BEACH,OR,97444,TAP,IN SERVICE,CURRY,41015,USA,42.2777366,-124.3904446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/PACW___Hermiston_Area_&_Crescent_City_Studies_032317.pdf,6/22/2017 0:00,IMAGERY/OTHER,6/22/2017 0:00,3,115,115,N,N
-13840441.9,5186205.562,57849,203286,TAP203286,NOT AVAILABLE,OR,97415,TAP,IN SERVICE,CURRY,41015,USA,42.16818122,-124.330805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13834403.79,5169765.148,57850,203287,BROOKINGS,BROOKINGS,OR,97415,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.05862442,-124.2765637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.brookings.or.us/AgendaCenter/ViewFile/Item/3806?fileID=7576,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,3,115,115,N,N
-13849879.77,5222492.27,57851,203288,TAP203288,GOLD BEACH,OR,97444,TAP,IN SERVICE,CURRY,41015,USA,42.40932066,-124.4155868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13836749.85,5170689.585,57852,203289,PARKVIEW,BROOKINGS,OR,97415,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.06478978,-124.2976388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.brookings.or.us/AgendaCenter/ViewFile/Item/3806?fileID=7576,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,2,115,115,N,N
-13819123.14,5149780.419,57853,203290,UNKNOWN203290,SMITH RIVER,CA,95567,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.92519382,-124.1392953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13820089.02,5138801.319,57854,203291,UNKNOWN203291,NOT AVAILABLE,CA,95531,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.85177143,-124.147972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-13819102.82,5141177.361,57855,203292,DEL NORTE,CRESCENT CITY,CA,95531,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.86766829,-124.1391128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,4,115,69,Y,N
-13799918.47,5138269.128,57856,203293,UNKNOWN203293,NOT AVAILABLE,CA,95543,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.84821027,-123.9667768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-13799915.83,5138282.887,57857,203294,TAP203294,NOT AVAILABLE,CA,95543,TAP,IN SERVICE,DEL NORTE,6015,USA,41.84830234,-123.9667531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13821812.72,5125218.546,57858,203295,UNKNOWN203295,CRESCENT CITY,CA,95531,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.7608203,-124.1634562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-13826759.77,5127041.821,57859,203296,UNKNOWN203296,CRESCENT CITY,CA,95531,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.77303656,-124.2078963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13826759.34,5127018.054,57860,203297,TAP203297,CRESCENT CITY,CA,95531,TAP,IN SERVICE,DEL NORTE,6015,USA,41.77287734,-124.2078924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13825785.61,5126001.197,57861,203298,UNKNOWN203298,CRESCENT CITY,CA,95531,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.76606448,-124.1991453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13825710.44,5126019.797,57862,203299,TAP203299,CRESCENT CITY,CA,95531,TAP,IN SERVICE,DEL NORTE,6015,USA,41.76618911,-124.19847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13821780.35,5124812.368,57863,203300,TAP203300,CRESCENT CITY,CA,95531,TAP,IN SERVICE,DEL NORTE,6015,USA,41.75809852,-124.1631654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13814464.71,5121053.504,57864,203301,UNKNOWN203301,NOT AVAILABLE,CA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.73290504,-124.0974479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-13819238.78,5138515.752,57865,203302,TAP203302,CRESCENT CITY,CA,95531,TAP,IN SERVICE,DEL NORTE,6015,USA,41.84986058,-124.1403341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,N
-13819271.96,5143836.027,57866,203303,UNKNOWN203303,SMITH RIVER,CA,95567,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.88545136,-124.1406322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-13819483.63,5141427.759,57867,203304,TAP203304,CRESCENT CITY,CA,95531,TAP,IN SERVICE,DEL NORTE,6015,USA,41.86934335,-124.1425336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13831199.5,5167675.917,57868,203305,HARBOR,HARBOR,OR,97415,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.0446885,-124.2477791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.ruralite.org/archive/2006/01/c-13%20pp%2025%20Jan.indd_2006.pdf,6/21/2017 0:00,IMAGERY/OTHER,6/21/2017 0:00,1,115,115,N,N
-13788547.4,5143234.292,57869,203306,UNKNOWN203306,NOT AVAILABLE,CA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DEL NORTE,6015,USA,41.88142695,-123.8646288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13763265.7,5185875.922,57870,203307,CAVE JUNCTION,CAVE JUNCTION,OR,97523,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.1659864,-123.6375193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,5,115,69,N,N
-13735881.9,5139414.921,57871,203308,TAP203308,HAPPY CAMP,CA,96039,TAP,IN SERVICE,SISKIYOU,6093,USA,41.8558771,-123.3915265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13733767.95,5131603.38,57872,203309,UNKNOWN203309,HAPPY CAMP,CA,96039,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.80358964,-123.3725366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13713679.25,5137125.322,57873,203310,UNKNOWN203310,SEIAD VALLEY,CA,96086,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.84055583,-123.1920767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13713696,5137100.231,57874,203311,TAP203311,SEIAD VALLEY,CA,96086,TAP,IN SERVICE,SISKIYOU,6093,USA,41.8403879,-123.1922272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13700220.26,5128135.968,57875,203312,TAP203312,KLAMATH RIVER,CA,96085,TAP,IN SERVICE,SISKIYOU,6093,USA,41.78036643,-123.0711726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13700222.91,5128117.117,57876,203313,STEELHEAD,KLAMATH RIVER,CA,96085,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.78024015,-123.0711963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-13696201.83,5127253.059,57877,203314,UNKNOWN203314,NOT AVAILABLE,CA,96085,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.77445175,-123.0350744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-13692249.6,5122454.169,57878,203315,UNKNOWN203315,SCOTT BAR,CA,96085,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.74229404,-122.9995709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-13675275.22,5112842.29,57879,203316,TAP203316,FORT JONES,CA,96032,TAP,IN SERVICE,SISKIYOU,6093,USA,41.67783568,-122.8470874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13675606.8,5102054.889,57880,203317,UNKNOWN203317,FORT JONES,CA,96032,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.60541717,-122.850066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,46,N,N
-13651204,5120397.319,57881,203318,YREKA,YREKA,CA,96097,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.728506,-122.630852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com,7/27/2015 0:00,IMAGERY/OTHER,7/27/2015 0:00,5,115,69,N,N
-13653226.12,5117830.881,57882,203319,UNKNOWN203319,YREKA,CA,96097,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.71129781,-122.649017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-13675742.45,5102311.964,57883,203320,TAP203320,FORT JONES,CA,96032,TAP,IN SERVICE,SISKIYOU,6093,USA,41.60714393,-122.8512847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13681795,5085347.171,57884,203321,UNKNOWN203321,ETNA,CA,96027,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.4930935,-122.9056556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,46,46,N,N
-13673705.64,5067500.669,57885,203322,UNKNOWN203322,ETNA,CA,96014,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.37289844,-122.8329877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,46,46,N,N
-13640970.74,5117051.679,57886,203323,TAP203323,MONTAGUE,CA,96064,TAP,IN SERVICE,SISKIYOU,6093,USA,41.70607228,-122.5389251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,N,N
-13632652.13,5141179.062,57887,203324,TAP203324,NOT AVAILABLE,CA,96044,TAP,IN SERVICE,SISKIYOU,6093,USA,41.86767967,-122.4641977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13632647.1,5141153.099,57888,203325,AGER,NOT AVAILABLE,CA,96044,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.86750598,-122.4641525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,46,N,N
-13640684.46,5120161.509,57889,203326,UNKNOWN203326,MONTAGUE,CA,96064,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.72692506,-122.5363534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-13640670.97,5120132.14,57890,203327,TAP203327,MONTAGUE,CA,96064,TAP,IN SERVICE,SISKIYOU,6093,USA,41.72672816,-122.5362321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,N,N
-13621073.36,5117874.137,57891,203328,UNKNOWN203328,NOT AVAILABLE,CA,96064,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.71158788,-122.3601839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13639150.77,5101794.973,57892,203329,TAP203329,NOT AVAILABLE,CA,96038,TAP,IN SERVICE,SISKIYOU,6093,USA,41.60367129,-122.522576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13639158.2,5101818.545,57893,203330,UNKNOWN203330,NOT AVAILABLE,CA,96038,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.60382963,-122.5226427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-13624366.8,5076180.291,57894,203331,UNKNOWN203331,WEED,CA,96094,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.43138294,-122.3897693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,Y
-13621299.45,5079204.657,57895,203332,WEED JUNCTION,WEED,CA,96094,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.45174918,-122.3622149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,Y,N
-13621522.04,5093608.184,57896,203333,UNKNOWN203333,NOT AVAILABLE,CA,96064,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.54865554,-122.3642144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13621620.34,5093606.908,57897,203334,TAP203334,NOT AVAILABLE,CA,96064,TAP,IN SERVICE,SISKIYOU,6093,USA,41.54864696,-122.3650974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13621542.27,5104165.807,57898,203335,TAP203335,NOT AVAILABLE,CA,96064,TAP,IN SERVICE,SISKIYOU,6093,USA,41.6195947,-122.3643961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13622126.8,5116404.943,57899,203336,HART,NOT AVAILABLE,CA,96064,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.70173478,-122.3696471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-13620904.1,5157225.012,57900,203337,COPCO 2 115KV,NOT AVAILABLE,CA,96044,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.97493129,-122.3586634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,N,N
-13641091.41,5145708.736,57901,203338,UNKNOWN203338,NOT AVAILABLE,CA,96044,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.89797441,-122.540009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,46,46,N,N
-13618377.1,5157959.439,57902,203339,COPCO 1,NOT AVAILABLE,CA,96044,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.97983591,-122.3359629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-13580528.7,5155959.705,57903,203340,TAP203340,NOT AVAILABLE,CA,96023,TAP,IN SERVICE,SISKIYOU,6093,USA,41.96648049,-121.995965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13559098.92,5189804.122,57904,203341,TAP203341,KLAMATH FALLS,OR,97601,TAP,IN SERVICE,KLAMATH,41035,USA,42.19213629,-121.803458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13641537.24,5179584.326,57905,203342,TAP203342,NOT AVAILABLE,OR,97520,TAP,IN SERVICE,JACKSON,41029,USA,42.12408093,-122.5440141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13581506.49,5135818.566,57906,203343,UNKNOWN203343,MACDOEL,CA,96058,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.83180979,-122.0047486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13571363.46,5156007.038,57907,203344,DORRIS,DORRIS,CA,96023,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.96679663,-121.9136322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,N,N
-13565019.84,5198880.173,57908,203345,RUNNING Y,KLAMATH FALLS,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.25251389,-121.8566465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/31/2017 0:00,IMAGERY/OTHER,7/31/2017 0:00,1,69,69,N,N
-13554924.89,5189992.648,57909,203346,TEXUM,KLAMATH FALLS,OR,97603,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.19339103,-121.765962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re58haq95622.pdf,8/2/2017 0:00,IMAGERY/OTHER,8/2/2017 0:00,3,69,69,N,N
-13556540.53,5190940.832,57910,203347,TAP203347,KLAMATH FALLS,OR,97601,TAP,IN SERVICE,KLAMATH,41035,USA,42.19970131,-121.7804756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q762SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13555451.95,5189250.814,57911,203348,TAP203348,KLAMATH FALLS,OR,97603,TAP,IN SERVICE,KLAMATH,41035,USA,42.1884536,-121.7706967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2017 0:00,IMAGERY,8/2/2017 0:00,3,69,69,N,N
-13547509.03,5188142.898,57912,203349,HORNET,KLAMATH FALLS,OR,97603,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.18107891,-121.6993442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q762SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,69,69,N,N
-13561238.86,5186172.243,57913,203350,WEYERHAUSER,KLAMATH FALLS,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.16795937,-121.8226814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13536662.81,5164925.948,57914,203351,MERRILL,MERRILL,OR,97633,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.02634055,-121.601911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re58haq95622.pdf,8/2/2017 0:00,IMAGERY/OTHER,8/2/2017 0:00,2,69,69,N,N
-13532106.44,5164606.835,57915,203352,TAP203352,MERRILL,OR,97633,TAP,IN SERVICE,KLAMATH,41035,USA,42.02421107,-121.5609804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2017 0:00,IMAGERY,8/2/2017 0:00,3,69,69,N,N
-13532698.34,5154040.062,57916,203353,TAP203353,TULELAKE,CA,96134,TAP,IN SERVICE,SISKIYOU,6093,USA,41.95365732,-121.5662976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13514886.86,5153616.307,57917,203354,TAP203354,NOT AVAILABLE,CA,96134,TAP,IN SERVICE,MODOC,6049,USA,41.95082631,-121.4062943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13516092.04,5162307.388,57918,203355,TAP203355,MALIN,OR,97632,TAP,IN SERVICE,KLAMATH,41035,USA,42.00886445,-121.4171206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13516162.39,5162975.134,57919,203356,TURKEY HILL,MALIN,OR,97632,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.0133214,-121.4177525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re58haq95622.pdf,8/2/2017 0:00,IMAGERY/OTHER,8/2/2017 0:00,1,69,69,N,N
-13516210.82,5162954.375,57920,203357,TAP203357,MALIN,OR,97632,TAP,IN SERVICE,KLAMATH,41035,USA,42.01318285,-121.4181877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re58haq95622.pdf,8/2/2017 0:00,IMAGERY,8/2/2017 0:00,3,69,69,N,N
-13400088.84,5121138.93,57921,203364,TAP203364,DAVIS CREEK,CA,96108,TAP,IN SERVICE,MODOC,6049,USA,41.73347771,-120.3750461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13551778.94,5194716.514,57922,203365,TAP203365,NOT AVAILABLE,OR,97603,TAP,IN SERVICE,KLAMATH,41035,USA,42.2248227,-121.7377015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13551851.26,5192621.844,57923,203366,BRYANT,KLAMATH FALLS,OR,97603,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.21088711,-121.7383512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q762SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,69,69,N,N
-13554054.3,5196366.427,57924,203367,TAP203367,KLAMATH FALLS,OR,97601,TAP,IN SERVICE,KLAMATH,41035,USA,42.23579721,-121.7581414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2017 0:00,IMAGERY,7/7/2017 0:00,3,69,69,N,N
-13554053.24,5196407.702,57925,203368,ROSS AVENUE,KLAMATH FALLS,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.23607173,-121.7581319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q762SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13558719.7,5194946.23,57926,203369,TAP203369,KLAMATH FALLS,OR,97601,TAP,IN SERVICE,KLAMATH,41035,USA,42.22635078,-121.8000514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13558331.44,5195139.883,57927,203370,UNKNOWN203370,KLAMATH FALLS,OR,97601,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.22763895,-121.7965636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13545731.22,5190155.826,57928,203371,HENLEY TAP,KLAMATH FALLS,OR,97603,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.19447705,-121.6833739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q762SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,69,69,N,N
-13823859.37,5400123.533,57929,203372,TAP203372,LAKESIDE,OR,97449,TAP,IN SERVICE,COOS,41011,USA,43.57641377,-124.1818415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,6/28/2017 0:00,IMAGERY,6/28/2017 0:00,3,115,115,Y,Y
-13806103.26,5453786.064,57930,203373,TAP203373,NOT AVAILABLE,OR,97493,TAP,IN SERVICE,LANE,41039,USA,43.92463106,-124.0223357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13811656.83,5455494.95,57931,203374,BERRYDALE,FLORENCE,OR,97439,SUBSTATION,IN SERVICE,LANE,41039,USA,43.93568676,-124.0722243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2017 0:00,IMAGERY,8/22/2017 0:00,2,115,115,Y,Y
-13719340.03,5471848.831,57932,203375,TAP203375,NOT AVAILABLE,OR,97402,TAP,IN SERVICE,LANE,41039,USA,44.04138492,-123.2429283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13702735.36,5426269.736,57933,203376,TAP203376,NOT AVAILABLE,OR,97424,TAP,IN SERVICE,LANE,41039,USA,43.7463301,-123.093766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13705438.55,5425876.834,57934,203377,TAP203377,NOT AVAILABLE,OR,97424,TAP,IN SERVICE,LANE,41039,USA,43.74378032,-123.1180493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13698256.07,5430429.488,57935,203378,TAP203378,COTTAGE GROVE,OR,97424,TAP,IN SERVICE,LANE,41039,USA,43.77331875,-123.0535279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13669723.92,5455122.966,57936,203379,TAP203379,NOT AVAILABLE,OR,97438,TAP,IN SERVICE,LANE,41039,USA,43.93328037,-122.7972193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13699386.97,5464662.067,57937,203380,TAP203380,EUGENE,OR,97405,TAP,IN SERVICE,LANE,41039,USA,43.99495872,-123.063687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13707613.94,5468358.257,57938,203381,HAWKINS,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,44.0188405,-123.1375911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,115,115,Y,Y
-13616284.2,5488522.867,57939,203382,TAP203382,NOT AVAILABLE,OR,97413,TAP,IN SERVICE,LANE,41039,USA,44.14895851,-122.3171621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13713437.11,5484412.471,57940,203383,TAP203383,EUGENE,OR,97402,TAP,IN SERVICE,LANE,41039,USA,44.12245821,-123.1899016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13714655.49,5490745.089,57941,203384,UNKNOWN203384,NOT AVAILABLE,OR,97448,SUBSTATION,IN SERVICE,LANE,41039,USA,44.16328053,-123.2008465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13711084.07,5512391.363,57942,203385,TAP203385,HARRISBURG,OR,97446,TAP,IN SERVICE,LINN,41043,USA,44.30260702,-123.1687638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13697435.63,5554322.528,57943,203386,TAP203386,ALBANY,OR,97322,TAP,IN SERVICE,LINN,41043,USA,44.57155899,-123.0461578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13654782.56,5538058.58,57944,203387,TAP203387,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,LINN,41043,USA,44.46738686,-122.6629987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13714334.3,5575399.464,57945,203388,TAP203388,NOT AVAILABLE,OR,97361,TAP,IN SERVICE,BENTON,41003,USA,44.70628168,-123.1979612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13786190.73,5655875.91,57946,203389,TAP203389,NOT AVAILABLE,OR,97122,TAP,IN SERVICE,TILLAMOOK,41057,USA,45.2178054,-123.8434584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13783990.54,5665144.587,57947,203390,TAP203390,BEAVER,OR,97108,TAP,IN SERVICE,TILLAMOOK,41057,USA,45.276426,-123.8236938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,3,115,115,N,N
-13780709.63,5686952.341,57948,203391,TAP203391,NOT AVAILABLE,OR,97141,TAP,IN SERVICE,TILLAMOOK,41057,USA,45.41411253,-123.7942209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13718206.31,5718201.156,57949,203392,TAP203392,NOT AVAILABLE,OR,97116,TAP,IN SERVICE,WASHINGTON,41067,USA,45.61082292,-123.232744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13702501.1,5615014.258,57950,203393,TAP203393,SALEM,OR,97304,TAP,IN SERVICE,POLK,41053,USA,44.95865086,-123.0916617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13406862.73,5430707.554,57951,203395,TAP203395,NOT AVAILABLE,OR,97712,TAP,IN SERVICE,DESCHUTES,41017,USA,43.77512241,-120.4358971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13402256.92,5428128.24,57952,203396,TAP203396,NOT AVAILABLE,OR,97712,TAP,IN SERVICE,DESCHUTES,41017,USA,43.75838966,-120.3945223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13307085.7,5398932.375,57953,203397,TAP203397,NOT AVAILABLE,OR,97758,TAP,IN SERVICE,HARNEY,41025,USA,43.56866134,-119.5395847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13710342.08,5659041.849,57954,203398,TAP203398,NOT AVAILABLE,OR,97128,TAP,IN SERVICE,YAMHILL,41071,USA,45.23783547,-123.1620984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13709447.43,5665821.485,57955,203399,TAP203399,NOT AVAILABLE,OR,97111,TAP,IN SERVICE,YAMHILL,41071,USA,45.28070473,-123.1540616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13702766.78,5698834.09,57956,203400,DILLEY,FOREST GROVE,OR,97116,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.48898882,-123.0940483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2017 0:00,IMAGERY,9/6/2017 0:00,1,57,57,Y,Y
-13702117.32,5702743.345,57957,203401,TAP203401,FOREST GROVE,OR,97116,TAP,IN SERVICE,WASHINGTON,41067,USA,45.51360238,-123.0882141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13672915.48,5710987.354,57958,203402,TAP203402,PORTLAND,OR,97229,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56547329,-122.8258895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13672938.58,5710967.51,57959,203403,TAP203403,PORTLAND,OR,97229,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56534849,-122.826097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13673251.98,5708352.518,57960,203404,UNKNOWN203404,PORTLAND,OR,97229,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.54890023,-122.8289123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-13674191.26,5701052.617,57961,203405,TAP203405,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.50295849,-122.8373501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-13674210.66,5700848.175,57962,203406,TAP203406,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.5016713,-122.8375243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,115,Y,Y
-13674373.88,5699127.244,57963,203407,TAP203407,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.49083496,-122.8389905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13673611.55,5690759.641,57964,203408,TAP203408,BEAVERTON,OR,97007,TAP,IN SERVICE,WASHINGTON,41067,USA,45.43811616,-122.8321425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13673511.36,5690801.63,57965,203409,UNKNOWN203409,BEAVERTON,OR,97007,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.43838083,-122.8312424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,115,Y,Y
-13673559.71,5690677.131,57966,203410,TAP203410,BEAVERTON,OR,97007,TAP,IN SERVICE,WASHINGTON,41067,USA,45.43759608,-122.8316768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13675881.13,5688729.214,57967,203411,FRIENDLY LANE,TIGARD,OR,97223,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.42531634,-122.8525304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13672056.53,5680410.877,57968,203412,TAP203412,SHERWOOD,OR,97140,TAP,IN SERVICE,WASHINGTON,41067,USA,45.37284718,-122.8181735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13684540.31,5792730.065,57969,203414,TAP203414,RAINIER,OR,97048,TAP,IN SERVICE,COLUMBIA,41009,USA,46.07720529,-122.9303171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13715640.01,5796012.582,57970,203415,TAP203415,CLATSKANIE,OR,97016,TAP,IN SERVICE,COLUMBIA,41009,USA,46.09765653,-123.2096905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13715640.47,5795892.78,57971,203416,UNKNOWN203416,CLATSKANIE,OR,97016,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.09691025,-123.2096946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,2,115,115,Y,Y
-13761672.32,5806122.056,57972,203417,KNAPPE-SVENSEN,ASTORIA,OR,97103,SUBSTATION,IN SERVICE,CLATSOP,41007,USA,46.1605945,-123.6232058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/North_Oregon_Coast_Area_Study_Att_K_R1.pdf,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13672348.02,5755967.421,57973,203418,UNKNOWN203418,ST HELENS,OR,97051,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.84764295,-122.820792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,5,115,115,Y,Y
-13389193.61,5660421.004,57974,203419,TAP203419,NOT AVAILABLE,OR,97823,TAP,IN SERVICE,GILLIAM,41021,USA,45.24655882,-120.2771726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13387208.22,5658033.599,57975,203420,TAP203420,NOT AVAILABLE,OR,97823,TAP,IN SERVICE,GILLIAM,41021,USA,45.2314573,-120.2593376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2017 0:00,IMAGERY,9/9/2017 0:00,3,115,115,Y,Y
-13358216.83,5742404.783,57976,203421,TAP203421,NOT AVAILABLE,OR,97818,TAP,IN SERVICE,GILLIAM,41021,USA,45.76271158,-119.9989035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13358060.56,5742419.211,57977,203422,TAP203422,NOT AVAILABLE,OR,97818,TAP,IN SERVICE,GILLIAM,41021,USA,45.762802,-119.9974996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13358517.02,5742203.108,57978,203423,TAP203423,NOT AVAILABLE,OR,97843,TAP,IN SERVICE,GILLIAM,41021,USA,45.76144768,-120.0016002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13378904.7,5724460.008,57979,203424,TAP203424,NOT AVAILABLE,OR,97812,TAP,IN SERVICE,GILLIAM,41021,USA,45.65013958,-120.1847457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,115,Y,Y
-13379223.93,5719165.506,57980,203425,UNKNOWN203425,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.61688254,-120.1876135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13319134.78,5754808.529,57981,203426,TAP203426,NOT AVAILABLE,OR,97844,TAP,IN SERVICE,MORROW,41049,USA,45.84039084,-119.6478235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13319101.55,5754880.098,57982,203427,TAP203427,NOT AVAILABLE,OR,97844,TAP,IN SERVICE,MORROW,41049,USA,45.84083873,-119.6475249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13324143.95,5703220.521,57983,203428,TAP203428,NOT AVAILABLE,OR,97839,TAP,IN SERVICE,MORROW,41049,USA,45.51660606,-119.6928215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,N
-13280059.61,5775762.311,57984,203429,UNKNOWN203429,NOT AVAILABLE,WA,99346,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.97136926,-119.2968052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-13259216.55,5766818.864,57985,203430,UNKNOWN203430,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.91550315,-119.1095688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13204665.28,5765352.504,57986,203431,TAP203431,NOT AVAILABLE,OR,97835,TAP,IN SERVICE,UMATILLA,41059,USA,45.90633801,-118.6195265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,Y
-13197761.65,5771838.813,57987,203432,TAP203432,NOT AVAILABLE,OR,97862,TAP,IN SERVICE,UMATILLA,41059,USA,45.94686768,-118.5575101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,69,Y,Y
-13186919.07,5771900.547,57988,203433,TAP203433,NOT AVAILABLE,OR,97862,TAP,IN SERVICE,UMATILLA,41059,USA,45.94725328,-118.4601095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,N
-13186003.93,5785080.022,57989,203434,TAP203434,NOT AVAILABLE,WA,99362,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.02951338,-118.4518887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,N
-13725745.91,5870509.284,57990,203435,TAP203435,PE ELL,WA,98572,TAP,IN SERVICE,LEWIS,53041,USA,46.55975911,-123.3004734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13622199.4,5957078.363,57991,203436,TAP203436,TACOMA,WA,98446,TAP,IN SERVICE,PIERCE,53053,USA,47.09184465,-122.3702992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13695851.35,5896499.487,57992,203437,TAP203437,CENTRALIA,WA,98531,TAP,IN SERVICE,LEWIS,53041,USA,46.72005778,-123.0319259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13692849,5899222.923,57993,203438,TAP203438,CENTRALIA,WA,98531,TAP,IN SERVICE,LEWIS,53041,USA,46.73682752,-123.0049554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13704190.4,5963728.807,57994,203439,TAP203439,NOT AVAILABLE,WA,98584,TAP,IN SERVICE,MASON,53045,USA,47.13250294,-123.1068369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13683238.17,5996662.81,57995,203440,TAP203440,NOT AVAILABLE,WA,98524,TAP,IN SERVICE,MASON,53045,USA,47.33339125,-122.9186198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13675343.47,6011096.083,57996,203441,TAP203441,BELFAIR,WA,98528,TAP,IN SERVICE,MASON,53045,USA,47.42119028,-122.8477005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13660144.88,6027930.486,57997,203442,UNKNOWN203442,PORT ORCHARD,WA,98367,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.52341094,-122.7111693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-13653573.68,6033761.928,57998,203443,TAP203443,BREMERTON,WA,98337,TAP,IN SERVICE,KITSAP,53035,USA,47.55877384,-122.6521392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13653529.89,6033900.914,57999,203444,TAP203444,BREMERTON,WA,98337,TAP,IN SERVICE,KITSAP,53035,USA,47.55961638,-122.6517458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13713078.94,6004871.691,58000,203446,TAP203446,NOT AVAILABLE,WA,98584,TAP,IN SERVICE,MASON,53045,USA,47.38334461,-123.186684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13777753.65,6128649.981,58001,203447,TAP203447,PORT ANGELES,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.13084218,-123.7676668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13607618.87,5997275.598,58002,203448,TAP203448,AUBURN,WA,98001,TAP,IN SERVICE,KING,53033,USA,47.33712188,-122.2393201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13355249.02,5812387.078,58003,203449,TAP203449,MABTON,WA,98935,TAP,IN SERVICE,YAKIMA,53077,USA,46.1995622,-119.9722432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,N,N
-13486294.66,5726545.493,58004,203450,TAP203450,NOT AVAILABLE,WA,98617,TAP,IN SERVICE,KLICKITAT,53039,USA,45.66323398,-121.1494462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13382641.91,5828718.548,58005,203451,TAP203451,TOPPENISH,WA,98948,TAP,IN SERVICE,YAKIMA,53077,USA,46.30101218,-120.2183177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13367057.26,5840702.397,58006,203452,TAP203452,OUTLOOK,WA,98938,TAP,IN SERVICE,YAKIMA,53077,USA,46.37533568,-120.0783184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13344104.88,5862867.803,58007,203453,TAP203453,NOT AVAILABLE,WA,98944,TAP,IN SERVICE,BENTON,53005,USA,46.51253872,-119.8721337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13365153.32,5863678.905,58008,203454,TAP203454,NOT AVAILABLE,WA,98936,TAP,IN SERVICE,YAKIMA,53077,USA,46.51755286,-120.061215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13420808.81,5944354.298,58009,203455,TAP203455,NOT AVAILABLE,WA,98926,TAP,IN SERVICE,KITTITAS,53037,USA,47.01396797,-120.5611768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13418637.44,5958713.064,58010,203456,TAP203456,NOT AVAILABLE,WA,98926,TAP,IN SERVICE,KITTITAS,53037,USA,47.10184147,-120.5416711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13411184.77,5961857.48,58011,203457,TAP203457,ELLENSBURG,WA,98926,TAP,IN SERVICE,KITTITAS,53037,USA,47.1210655,-120.4747226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13368528.42,6166897.764,58012,203458,TAP203458,NOT AVAILABLE,WA,98856,TAP,IN SERVICE,OKANOGAN,53047,USA,48.35965032,-120.0915341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13282832.77,6131837.265,58013,203459,TAP203459,NOT AVAILABLE,WA,98840,TAP,IN SERVICE,OKANOGAN,53047,USA,48.14994844,-119.3217169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13257800.17,6109263.468,58014,203460,TAP203460,NOT AVAILABLE,WA,99133,TAP,IN SERVICE,DOUGLAS,53017,USA,48.01447603,-119.0968453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13248850.53,6100501.436,58015,203461,TAP203461,NOT AVAILABLE,WA,99123,TAP,IN SERVICE,DOUGLAS,53017,USA,47.9617962,-119.0164493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13089246.01,6064699.254,58016,203462,TAP203462,NOT AVAILABLE,WA,99026,TAP,IN SERVICE,SPOKANE,53063,USA,47.74598443,-117.5826975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13153742.59,6062373.091,58017,203463,TAP203463,NOT AVAILABLE,WA,99122,TAP,IN SERVICE,LINCOLN,53043,USA,47.73193148,-118.1620801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
