X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13302312.57,5873751.993,58018,203464,TAP203464,NOT AVAILABLE,WA,98944,TAP,IN SERVICE,BENTON,53005,USA,46.57978495,-119.4967069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13295444.41,5873616.444,58019,203465,TAP203465,NOT AVAILABLE,WA,98944,TAP,IN SERVICE,BENTON,53005,USA,46.578948,-119.4350093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-13263952.42,5889791.576,58020,203466,TAP203466,NOT AVAILABLE,WA,99344,TAP,IN SERVICE,FRANKLIN,53021,USA,46.67873116,-119.1521119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13249283.35,5884055.755,58021,203467,TAP203467,NOT AVAILABLE,WA,99326,TAP,IN SERVICE,FRANKLIN,53021,USA,46.64336836,-119.0203374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13238500.8,5884327.487,58022,203468,TAP203468,NOT AVAILABLE,WA,99326,TAP,IN SERVICE,FRANKLIN,53021,USA,46.64504418,-118.9234761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13281363.7,5852933.345,58023,203469,TAP203469,NOT AVAILABLE,WA,98944,TAP,IN SERVICE,BENTON,53005,USA,46.45108752,-119.3085201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13283915.36,5856333.572,58024,203470,TAP203470,NOT AVAILABLE,WA,98944,TAP,IN SERVICE,BENTON,53005,USA,46.47212799,-119.331442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13278820.61,5836506.008,58025,203471,TAP203471,RICHLAND,WA,99354,TAP,IN SERVICE,BENTON,53005,USA,46.34932129,-119.2856751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13294016.31,5833940.338,58026,203472,TAP203472,WEST RICHLAND,WA,99353,TAP,IN SERVICE,BENTON,53005,USA,46.33341,-119.4221804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13278826.95,5833908.518,58027,203473,TAP203473,RICHLAND,WA,99354,TAP,IN SERVICE,BENTON,53005,USA,46.33321264,-119.2857321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13285839.09,5823976.338,58028,203474,TAP203474,WEST RICHLAND,WA,99353,TAP,IN SERVICE,BENTON,53005,USA,46.27157323,-119.3487231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13331926.67,5829005.861,58029,203475,TAP203475,NOT AVAILABLE,WA,99350,TAP,IN SERVICE,BENTON,53005,USA,46.30279527,-119.762735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13313315.13,5828938.412,58030,203476,TAP203476,NOT AVAILABLE,WA,99320,TAP,IN SERVICE,BENTON,53005,USA,46.30237668,-119.5955446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13312735.07,5823178.958,58031,203477,CHANDLER,NOT AVAILABLE,WA,99350,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.26662165,-119.5903338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13260247.49,5833201.159,58032,203478,TAP203478,NOT AVAILABLE,WA,99301,TAP,IN SERVICE,FRANKLIN,53021,USA,46.32882504,-119.1188299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,N,N
-13260271.54,5810839.321,58033,203479,TAP203479,KENNEWICK,WA,99337,TAP,IN SERVICE,BENTON,53005,USA,46.1899379,-119.119046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13254056.83,5810840.111,58034,203480,TAP203480,KENNEWICK,WA,99337,TAP,IN SERVICE,BENTON,53005,USA,46.18994281,-119.0632183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13253952.28,5810357.773,58035,203481,TAP203481,KENNEWICK,WA,99337,TAP,IN SERVICE,BENTON,53005,USA,46.18694318,-119.0622791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13259782.7,5804084.76,58036,203482,TAP203482,NOT AVAILABLE,WA,99337,TAP,IN SERVICE,BENTON,53005,USA,46.14791681,-119.1146546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13234218.51,5819975.032,58037,203483,TAP203483,NOT AVAILABLE,WA,99323,TAP,IN SERVICE,FRANKLIN,53021,USA,46.24672139,-118.8850076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13227780.69,5802549.525,58038,203484,TAP203484,NOT AVAILABLE,WA,99323,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.13836141,-118.8271757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13088832.29,5839519.69,58039,203485,TAP203485,NOT AVAILABLE,WA,99347,TAP,IN SERVICE,GARFIELD,53023,USA,46.36800506,-117.578981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13065351.61,6069470.306,58040,203486,TAP203486,MEAD,WA,99021,TAP,IN SERVICE,SPOKANE,53063,USA,47.7747957,-117.3680505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13070078.51,6080056.452,58041,203487,TAP203487,COLBERT,WA,99005,TAP,IN SERVICE,SPOKANE,53063,USA,47.838666,-117.4105129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13072245.22,6083652.177,58042,203488,TAP203488,NOT AVAILABLE,WA,99005,TAP,IN SERVICE,SPOKANE,53063,USA,47.86034253,-117.4299768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,N,N
-13079063.28,6095567.881,58043,203489,TAP203489,DEER PARK,WA,99006,TAP,IN SERVICE,SPOKANE,53063,USA,47.93211061,-117.4912245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,N,N
-13079573.11,6100166.405,58044,203490,TAP203490,DEER PARK,WA,99006,TAP,IN SERVICE,SPOKANE,53063,USA,47.95978083,-117.4958043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13094359.29,6121894.136,58045,203491,TAP203491,NOT AVAILABLE,WA,99148,TAP,IN SERVICE,STEVENS,53065,USA,48.09032058,-117.6286308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13147613.58,6211226.976,58046,203492,TAP203492,KETTLE FALLS,WA,99141,TAP,IN SERVICE,STEVENS,53065,USA,48.62355915,-118.1070223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13098087.08,6231250.712,58047,203493,TAP203493,NOT AVAILABLE,WA,99114,TAP,IN SERVICE,STEVENS,53065,USA,48.74231796,-117.6621181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13074200.14,6241143.965,58048,203494,TAP203494,NOT AVAILABLE,WA,99139,TAP,IN SERVICE,PEND OREILLE,53051,USA,48.80089052,-117.4475381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13069421.6,6251461.183,58049,203495,TAP203495,NOT AVAILABLE,WA,99152,TAP,IN SERVICE,PEND OREILLE,53051,USA,48.86190039,-117.4046118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13046966.56,6053312.314,58050,203496,TAP203496,SPOKANE VALLEY,WA,99216,TAP,IN SERVICE,SPOKANE,53063,USA,47.67715685,-117.2028947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13046279.32,6050654.804,58051,203497,TAP203497,SPOKANE VALLEY,WA,99037,TAP,IN SERVICE,SPOKANE,53063,USA,47.66108063,-117.1967212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13010159.42,6136452.012,58052,203498,TAP203498,PRIEST RIVER,ID,83856,TAP,IN SERVICE,BONNER,16017,USA,48.17759906,-116.8722506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-12997574.06,6136374.377,58053,203499,TAP203499,PRIEST RIVER,ID,83856,TAP,IN SERVICE,BONNER,16017,USA,48.17713401,-116.7591944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12982673.89,6150423.092,58054,203500,TAP203500,DOVER,ID,83864,TAP,IN SERVICE,BONNER,16017,USA,48.26122006,-116.6253438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-12980097.22,6153460.203,58055,203501,TAP203501,SANDPOINT,ID,83864,TAP,IN SERVICE,BONNER,16017,USA,48.27937998,-116.6021972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-12973644.75,6163690.778,58056,203502,TAP203502,NOT AVAILABLE,ID,83864,TAP,IN SERVICE,BONNER,16017,USA,48.34050461,-116.5442337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-12946793.79,6219600.235,58057,203503,UNKNOWN203503,NOT AVAILABLE,ID,83805,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.67325419,-116.3030274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,115,N,N
-12898688.11,6180730.33,58058,203504,TAP203504,NOT AVAILABLE,MT,59935,TAP,IN SERVICE,LINCOLN,30053,USA,48.44214834,-115.8708868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12898704.17,6180705.297,58059,203505,UNKNOWN203505,NOT AVAILABLE,MT,59935,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.44199916,-115.871031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-12716402.36,6171233.177,58060,203506,TAP203506,COLUMBIA FALLS,MT,59912,TAP,IN SERVICE,FLATHEAD,30029,USA,48.38552131,-114.233386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-12723892.45,5992760.461,58061,203507,TAP203507,DIXON,MT,59831,TAP,IN SERVICE,SANDERS,30089,USA,47.30962777,-114.3006706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-12653479.88,5260842.93,58062,203508,TAP203508,NOT AVAILABLE,ID,83350,TAP,IN SERVICE,MINIDOKA,16067,USA,42.6631721,-113.6681437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,138,138,N,N
-12639696.03,5241032.206,58063,203509,TAP203509,NOT AVAILABLE,ID,83323,TAP,IN SERVICE,CASSIA,16031,USA,42.53216941,-113.5443213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,138,138,N,N
-12666385.44,5243329.473,58064,203510,TAP203510,BURLEY,ID,83318,TAP,IN SERVICE,MINIDOKA,16067,USA,42.54737471,-113.7840763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,138,N,N
-12663479.46,5244379.272,58065,203511,TAP203511,HEYBURN,ID,83336,TAP,IN SERVICE,MINIDOKA,16067,USA,42.55432195,-113.7579715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,138,N,N
-12393781.8,5478510.083,58066,203512,TAP203512,ASHTON,ID,83420,TAP,IN SERVICE,FREMONT,16043,USA,44.08438388,-111.3352362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,69,N,N
-12369924.6,5405080.368,58067,203513,TAP203513,VICTOR,ID,83455,TAP,IN SERVICE,TETON,16081,USA,43.60866369,-111.1209233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13626460.45,5710064.86,58068,203514,TAP203514,NOT AVAILABLE,OR,97060,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.55967138,-122.4085769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13629476.69,5706066.199,58069,203515,TAP203515,FAIRVIEW,OR,97024,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.53451538,-122.4356723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13633307.81,5704792.621,58070,203516,TAP203516,GRESHAM,OR,97230,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.5265008,-122.4700878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13629263.85,5706040.33,58071,203517,TAP203517,FAIRVIEW,OR,97024,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.53435259,-122.4337603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2017 0:00,IMAGERY,9/1/2017 0:00,3,115,115,Y,Y
-13628024.79,5704070.154,58072,203518,MCGILL,GRESHAM,OR,97030,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.52195383,-122.4226296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2017 0:00,IMAGERY,9/1/2017 0:00,2,115,115,Y,Y
-13627455.33,5700809.936,58073,203519,TAP203519,GRESHAM,OR,97030,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50143054,-122.4175141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13627294.65,5700648.685,58074,203520,TAP203520,GRESHAM,OR,97030,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50041526,-122.4160707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13631796.1,5703110.536,58075,203521,UNKNOWN203521,GRESHAM,OR,97233,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.51591375,-122.4565079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,1,115,115,Y,Y
-13627023.73,5697480.153,58076,203522,TAP203522,GRESHAM,OR,97080,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48046161,-122.4136369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,3,115,115,Y,Y
-13617428.42,5695611.578,58077,203523,UNKNOWN203523,GRESHAM,OR,97080,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.46869105,-122.3274408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13611641.89,5689489.642,58078,203524,DUNN'S CORNER,SANDY,OR,97055,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.43011042,-122.2754595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,5,115,115,Y,Y
-13654140.7,5702018.457,58079,203525,HARRISON,PORTLAND,OR,97214,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50903913,-122.6572329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-13645703.65,5699125.253,58080,203526,EAST POINT,PORTLAND,OR,97206,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.49082242,-122.5814415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-13649890.25,5699537.677,58081,203527,TAP203527,PORTLAND,OR,97202,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.49341955,-122.6190503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13633286.71,5698779.828,58082,203528,TAP203528,GRESHAM,OR,97080,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48864709,-122.4698983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13633277.98,5698805.996,58083,203529,TAP203529,GRESHAM,OR,97030,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48881189,-122.4698198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,8/28/2017 0:00,IMAGERY/OTHER,8/28/2017 0:00,1,115,115,Y,Y
-13634878.34,5701447.961,58084,203530,CENTENNIAL,PORTLAND,OR,97233,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50544754,-122.4841961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY/OTHER,9/5/2017 0:00,2,115,115,Y,Y
-13640054.06,5697721.368,58085,203531,TAP203531,PORTLAND,OR,97236,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48198089,-122.5306903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13640858.44,5698921.083,58086,203532,TAP203532,PORTLAND,OR,97266,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48953666,-122.5379163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13638966.45,5701178.53,58087,203533,MIDWAY,PORTLAND,OR,97236,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50375124,-122.5209202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,8/28/2017 0:00,IMAGERY/OTHER,8/28/2017 0:00,2,115,115,Y,Y
-13634924,5701336.273,58088,203534,TAP203534,PORTLAND,OR,97233,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50474438,-122.4846062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13634185.19,5706114.274,58089,203535,TAP203535,GRESHAM,OR,97230,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.53481789,-122.4779695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13642718.77,5710383.069,58090,203536,TAP203536,PORTLAND,OR,97220,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56167278,-122.5546279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13643053.31,5709685.785,58091,203537,TAP203537,PORTLAND,OR,97220,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.55728706,-122.5576331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,57,Y,Y
-13643640.6,5710567.662,58092,203538,UNKNOWN203538,PORTLAND,OR,97220,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.56283376,-122.5629088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,3,115,57,Y,Y
-13636174.15,5708431.145,58093,203539,TAP203539,PORTLAND,OR,97230,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.54939487,-122.4958365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13649941.13,5711736.365,58094,203540,TAP203540,PORTLAND,OR,97211,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.57018366,-122.6195075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,57,Y,Y
-13636167.56,5708663.424,58095,203541,TAP203541,PORTLAND,OR,97230,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.55085608,-122.4957774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13636045.5,5709401.465,58096,203542,UNKNOWN203542,PORTLAND,OR,97230,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.55549867,-122.4946808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13636193.49,5706046.127,58097,203543,TAP203543,PORTLAND,OR,97230,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.53438907,-122.4960102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13633916.02,5701326.285,58098,203544,TAP203544,GRESHAM,OR,97233,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50468149,-122.4755514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13638993.95,5701252.465,58099,203545,TAP203545,PORTLAND,OR,97233,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50421673,-122.5211673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,8/28/2017 0:00,IMAGERY/OTHER,8/28/2017 0:00,3,115,115,Y,Y
-13643755.59,5701413.768,58100,203546,KELL BUTTE,PORTLAND,OR,97216,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50523227,-122.5639418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,8/29/2017 0:00,IMAGERY/OTHER,8/29/2017 0:00,2,115,115,Y,Y
-13648769.17,5704204.612,58101,203547,TAP203547,PORTLAND,OR,97215,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.52280009,-122.6089796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13649114.34,5703591.522,58102,203548,TAP203548,PORTLAND,OR,97215,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.51894128,-122.6120802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13649093.33,5703611.477,58103,203549,GLENCOE,PORTLAND,OR,97215,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.51906688,-122.6118915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-13622980.84,5690358.417,58104,203551,BORING,BORING,OR,97009,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.43558707,-122.377319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13620993.91,5677910.701,58105,203552,UNKNOWN203552,EAGLE CREEK,OR,97022,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.35706742,-122.3594701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13651065.2,5710338.759,58106,203553,TAP203553,PORTLAND,OR,97211,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56139409,-122.6296051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13648885.35,5706577.583,58107,203555,TAP203555,PORTLAND,OR,97213,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.53773318,-122.6100232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13649561.34,5703638.776,58108,203556,TAP203556,PORTLAND,OR,97215,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.51923871,-122.6160957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13651908.99,5703640.719,58109,203557,TAP203557,PORTLAND,OR,97214,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.51925094,-122.6371851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13642858.08,5696870.756,58110,203558,TAP203558,PORTLAND,OR,97266,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.47662315,-122.5558793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13648190.83,5690091.917,58111,203559,TAP203559,MILWAUKIE,OR,97222,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.43390714,-122.6037842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,3,115,115,Y,Y
-13652281.63,5689755.417,58112,203560,UNKNOWN203560,PORTLAND,OR,97222,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.43178589,-122.6405325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13655710.13,5695694.046,58113,203561,TAP203561,PORTLAND,OR,97219,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.46921058,-122.6713313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,N
-13654209.44,5702013.99,58114,203562,TAP203562,PORTLAND,OR,97214,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50901101,-122.6578503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13658678.28,5714387.722,58115,203563,CURTIS,PORTLAND,OR,97217,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.5868543,-122.6979946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13656867.92,5711892.341,58116,203565,PENINSULA PARK,PORTLAND,OR,97217,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.57116451,-122.6817318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,57,Y,Y
-13657196.35,5711107.472,58117,203566,TAP203566,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56622871,-122.6846822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13658743.85,5713925.71,58118,203567,TAP203567,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.58394971,-122.6985837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-13658731.53,5714772.126,58119,203569,TAP203569,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.58927086,-122.6984729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-13662799.95,5714162.409,58120,203570,NORTHERN,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.58543782,-122.7350202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,57,Y,Y
-11978080.2,5743157.691,58121,203571,HARDEN,NOT AVAILABLE,MT,59034,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.76742981,-107.6009252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,N
-11776666.39,5846713.598,58122,203572,MILES CITY,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.41257894,-105.7915941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,N
-11776771.16,5846073.835,58123,203573,MILES CITY,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.4086164,-105.7925353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11777050.56,5846633.429,58124,203574,MILES CITY,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.41208241,-105.7950452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12381173.34,6031038.445,58125,203575,GREAT FALLS (RAINBOW),NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.54226112,-111.2219725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,69,N,Y
-12075927.12,5744195.407,58126,203576,BILLINGS,NOT AVAILABLE,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.77393217,-108.4798991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,13,230,69,N,Y
-11845795.02,6108865.538,58127,203577,FORT PECK,NOT AVAILABLE,MT,59223,SUBSTATION,IN SERVICE,MCCONE,30055,USA,48.01208472,-106.4125872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,Y,Y
-12536182.47,5479384.779,58128,203578,AMPS,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CLARK,16033,USA,44.0900278,-112.6144432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-12223206.5,5888935.904,58129,203579,JUDITH GAP,NOT AVAILABLE,MT,59453,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.67345718,-109.8029322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,N
-12003355.31,6167155.856,58130,203580,MALTA,MALTA,MT,59538,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.36119081,-107.8279753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,Y
-11987717.49,5742435.851,58131,203581,CROSSOVER,NOT AVAILABLE,MT,59034,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.76290628,-107.6874984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,N,N
-12223113.54,6191828.415,58132,203582,HAVRE / ASSINNIBOINE,NOT AVAILABLE,MT,59501,SUBSTATION,IN SERVICE,HILL,30041,USA,48.50824108,-109.8020971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,69,N,Y
-11767921.69,6121833.487,58133,203583,WOLF POINT,NOT AVAILABLE,MT,59201,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.08995666,-105.7130392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,Y
-11854013.16,5822081.541,58134,203584,ROSEBUD CREEK,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.25980618,-106.486412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-11524265.28,5918443.382,58135,203585,MEDORA,NOT AVAILABLE,ND,58645,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,46.85503052,-103.5242364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-12217620.6,5872641.764,58136,203586,JUDITH GAP WIND FARM,NOT AVAILABLE,MT,59453,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.5729294,-109.7527532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,Y,Y
-12576579.8,5619696.262,58137,203587,PETERSON FLATS,NOT AVAILABLE,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,44.98840491,-112.9773385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12645581.52,5964183.134,58138,203588,PLACID LAKE,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,47.13527939,-113.5971916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,N,N
-12529259.08,5938481.268,58139,203589,LANDERS FORK,NOT AVAILABLE,MT,59639,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.97798417,-112.5522493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11888714.41,6144556.762,58140,203590,RICHARDSON COULEE,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.22612499,-106.7981386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-12110657.79,6195224.038,58141,203591,HARLEM,HARLEM,MT,59526,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.52844593,-108.7918899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-12379172.6,6030625.471,58142,203592,GREAT FALLS (RAINBOW),NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.53975677,-111.2039995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,100,Y,Y
-13402350.44,5187781.473,58143,203593,TAP203593,NOT AVAILABLE,OR,97630,TAP,IN SERVICE,LAKE,41037,USA,42.17867294,-120.3953624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-13402363.67,5187817.854,58144,203594,UNKNOWN203594,NOT AVAILABLE,OR,97630,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.17891513,-120.3954813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-13413307.05,5179130.406,58145,203595,UNKNOWN203595,LAKEVIEW,OR,97630,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.12105651,-120.4937873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2017 0:00,IMAGERY,7/7/2017 0:00,1,69,69,Y,Y
-13471129.85,5219115.449,58146,203596,TAP203596,BLY,OR,97622,TAP,IN SERVICE,KLAMATH,41035,USA,42.38691931,-121.0132184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Transmission_Network_Diagram.pdf,8/9/2017 0:00,IMAGERY/OTHER,8/9/2017 0:00,3,115,115,N,N
-13523854.22,5196264.856,58147,203597,TAP203597,BONANZA,OR,97623,TAP,IN SERVICE,KLAMATH,41035,USA,42.23512166,-121.4868495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13515705.18,5190812.908,58148,203598,TAP203598,BONANZA,OR,97623,TAP,IN SERVICE,KLAMATH,41035,USA,42.19885,-121.4136454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q577SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,69,69,N,N
-13515278.19,5190836.25,58149,203599,BONANZA,BONANZA,OR,97623,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.19900534,-121.4098097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q577SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13497519.12,5227409.453,58150,203600,BEATTY,BEATTY,OR,97621,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.44192623,-121.2502773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q577SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13497517.39,5227398.329,58151,203601,TAP203601,BEATTY,OR,97621,TAP,IN SERVICE,KLAMATH,41035,USA,42.4418525,-121.2502617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q577SIS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,69,69,N,N
-13474713,5221301.074,58152,203602,TAP203602,BLY,OR,97622,TAP,IN SERVICE,KLAMATH,41035,USA,42.40141935,-121.0454064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re171haq85630.pdf,8/9/2017 0:00,IMAGERY/OTHER,8/9/2017 0:00,3,69,69,N,N
-13474690.48,5221309.457,58153,203603,BLY,BLY,OR,97622,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.40147495,-121.045204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13567400.79,5238157.377,58154,203604,TAP203604,NOT AVAILABLE,OR,97624,TAP,IN SERVICE,KLAMATH,41035,USA,42.51313611,-121.8780349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13567512.56,5238128.218,58155,203605,UNKNOWN203605,NOT AVAILABLE,OR,97624,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.51294303,-121.879039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-13566702.64,5247885.95,58156,203606,CHILOQUIN MKT,CHILOQUIN,OR,97624,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.57752243,-121.8717633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-13726309.65,5213112.072,58157,203609,APPLEGATE,GRANTS PASS,OR,97527,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.34707403,-123.3055376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,3,115,69,N,N
-13761515.98,5202959.065,58158,203610,TAP203610,SELMA,OR,97538,TAP,IN SERVICE,JOSEPHINE,41033,USA,42.27962954,-123.6218014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13761475.07,5202951.582,58159,203611,SELMA,SELMA,OR,97538,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.27957981,-123.6214339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/160809_PAC_TXM_Systems_Map_w_WECC_Path_Ratings_--_Roholt.pdf,6/28/2017 0:00,IMAGERY/OTHER,6/28/2017 0:00,1,115,115,N,N
-13740298,5219575.299,58160,203612,JEROME PRAIRIE,GRANTS PASS,OR,97527,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.38997036,-123.431197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,N,N
-13727895.58,5224366.751,58161,203613,TAP203613,GRANTS PASS,OR,97527,TAP,IN SERVICE,JOSEPHINE,41033,USA,42.42175224,-123.3197842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,N,N
-13718010.73,5224163.175,58162,203614,TAP203614,GRANTS PASS,OR,97527,TAP,IN SERVICE,JOSEPHINE,41033,USA,42.42040224,-123.2309871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,69,69,N,N
-13718027.54,5224216.726,58163,203615,SAVAGE RAPIDS,GRANTS PASS,OR,97527,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.42075737,-123.2311381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13728004.63,5225217.699,58164,203616,PARK STREET,GRANTS PASS,OR,97527,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.42739493,-123.3207638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,N,N
-13732752.33,5224232.667,58165,203617,DOWELL,GRANTS PASS,OR,97527,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.42086307,-123.3634131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY,7/7/2017 0:00,2,115,115,N,N
-13733088.47,5227810.83,58166,203618,EASY VALLEY,GRANTS PASS,OR,97526,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.444587,-123.3664327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,N,N
-13738276.65,5237811.616,58167,203619,MERLIN,MERLIN,OR,97532,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.51084655,-123.413039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,N,N
-13726509.8,5228866.683,58168,203620,BEACON,GRANTS PASS,OR,97526,SUBSTATION,IN SERVICE,JOSEPHINE,41033,USA,42.4515858,-123.3073355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13711603.38,5228244.888,58169,203621,FIELDER CREEK,ROGUE RIVER,OR,97537,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.44746427,-123.1734289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,N,N
-13711299.79,5225595.622,58170,203622,TAP203622,ROGUE RIVER,OR,97527,TAP,IN SERVICE,JACKSON,41029,USA,42.42990079,-123.1707017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13711343.85,5225575.778,58171,203623,ROGUE RIVER,GRANTS PASS,OR,97527,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.42976922,-123.1710974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,1,69,69,N,N
-13697122.65,5225402.793,58172,203624,GOLD HILL,GOLD HILL,OR,97525,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.42862223,-123.0433463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,2,69,69,N,N
-13688369.81,5224333.931,58173,203625,TAP203625,CENTRAL POINT,OR,97502,TAP,IN SERVICE,JACKSON,41029,USA,42.4215346,-122.9647182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q682SIS.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,3,69,69,N,N
-13688353.26,5224208.38,58174,203626,TOLO,CENTRAL POINT,OR,97502,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.42070202,-122.9645694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q682SIS.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,1,69,69,N,N
-13676636.41,5224965.432,58175,203627,TAP203627,WHITE CITY,OR,97503,TAP,IN SERVICE,JACKSON,41029,USA,42.42572218,-122.8593153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13679048.62,5230981.835,58176,203628,TAP203628,WHITE CITY,OR,97503,TAP,IN SERVICE,JACKSON,41029,USA,42.46560388,-122.8809845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,N,N
-13679021.21,5230976.854,58177,203629,FRALEY,WHITE CITY,OR,97503,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.46557087,-122.8807383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Q552FEAS.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,1,69,69,N,N
-13665396.18,5231354.205,58178,203630,STEVENS ROAD,EAGLE POINT,OR,97524,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.46807142,-122.7583425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,2,115,115,N,N
-13650786.07,5188625.431,58179,203631,TAP203631,NOT AVAILABLE,OR,97520,TAP,IN SERVICE,JACKSON,41029,USA,42.18429092,-122.6270977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13653145.67,5187400.127,58180,203632,OAK KNOLL,ASHLAND,OR,97520,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.17613427,-122.6482943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.ashland.or.us/SIB/files/081814_Electric_System_Ten-Year_Planning_Study.pdf,7/5/2017 0:00,IMAGERY/OTHER,7/5/2017 0:00,2,115,115,N,N
-13658994.89,5192573.393,58181,203633,TAP203633,ASHLAND,OR,97520,TAP,IN SERVICE,JACKSON,41029,USA,42.21056474,-122.7008388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13659707.91,5192507.715,58182,203634,ASHLAND,ASHLAND,OR,97520,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.21012773,-122.707244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.ashland.or.us/SIB/files/081814_Electric_System_Ten-Year_Planning_Study.pdf,7/5/2017 0:00,IMAGERY/OTHER,7/5/2017 0:00,2,115,69,N,N
-13675993.01,5207119.336,58183,203635,BELKNAP,IN SERVICE,OR,97501,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.30727417,-122.8535354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q702SIS.pdf,7/5/2017 0:00,IMAGERY/OTHER,7/5/2017 0:00,2,69,69,N,N
-13672524.5,5209629.082,58184,203636,FOOTHILLS,MEDFORD,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.32394534,-122.8223773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/RPA/re58rpa16305.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,69,69,N,N
-13673029.47,5205386.441,58185,203637,CAMPBELL,MEDFORD,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.29576071,-122.8269135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q702SIS.pdf,7/5/2015 0:00,IMAGERY/OTHER,7/5/2015 0:00,2,115,115,N,N
-13682367.45,5206181.315,58186,203638,GRIFFIN CREEK,MEDFORD,OR,97501,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.30104216,-122.9107981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q702SIS.pdf,7/5/2017 0:00,IMAGERY/OTHER,7/5/2017 0:00,2,115,115,N,N
-13698929.83,5196302.801,58187,203639,TAP203639,JACKSONVILLE,OR,97530,TAP,IN SERVICE,JACKSON,41029,USA,42.23537403,-123.0595804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,3,69,69,N,N
-13698929.56,5196327.143,58188,203640,RUCH,JACKSONVILLE,OR,97530,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.23553593,-123.059578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,6/29/2017 0:00,IMAGERY/OTHER,6/29/2017 0:00,1,69,69,N,N
-13709008.12,5199133.655,58189,203641,PROVOLT,JACKSONVILLE,OR,97530,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.25419933,-123.1501152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Grants_Pass_Study.pdf,7/6/2017 0:00,IMAGERY/OTHER,7/6/2017 0:00,2,69,69,N,N
-13681087.59,5213252.476,58190,203642,TAP203642,MEDFORD,OR,97501,TAP,IN SERVICE,JACKSON,41029,USA,42.3480062,-122.8993009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-13677763.21,5211121.31,58191,203643,MEDFORD,MEDFORD,OR,97504,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.33385547,-122.8694374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oatioasis.com/PPW/PPWdocs/TSRQ1990SIS.pdf,7/5/2017 0:00,IMAGERY/OTHER,7/5/2017 0:00,4,115,69,N,N
-13656511.37,5262438.666,58192,203644,TAP203644,TRAIL,OR,97541,TAP,IN SERVICE,JACKSON,41029,USA,42.67371227,-122.6785289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q567FEAS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,3,115,115,N,N
-13656393.43,5263776.702,58193,203645,TAKELMA,TRAIL,OR,97541,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.68254889,-122.6774694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q567FEAS.pdf,7/7/2017 0:00,IMAGERY/OTHER,7/7/2017 0:00,2,115,115,N,N
-12919427.44,6121403.785,58194,203646,CABINET GORGE,NOT AVAILABLE,ID,83811,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.08737821,-116.0571914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,Y,Y
-12107391.69,5239934.3,58195,203647,ATLANTIC CITY,NOT AVAILABLE,WY,82520,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.52490122,-108.7625501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-11662811.89,5959475.605,58196,203648,DAWSON COUNTY,NOT AVAILABLE,MT,59330,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.10650406,-104.7688218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,N
-12048011.5,5411464.006,58197,203649,THERMOPOLIS,THERMOPOLIS,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.65017116,-108.2291287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-12463370.7,6131888.899,58198,203650,CONRAD AUTO,NOT AVAILABLE,MT,59425,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.1502579,-111.9603639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-12478310.28,6153423.089,58199,203651,TAP203651,NOT AVAILABLE,MT,59425,TAP,IN SERVICE,PONDERA,30073,USA,48.27915811,-112.0945685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-12363234.03,6037594.393,58200,203653,MORONY DAM,NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.5820016,-111.0608209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,100,Y,Y
-12373038.27,6032902.68,58201,203654,COCHRANE DAM,NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.5535647,-111.1488939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,100,Y,Y
-12047682.35,5411293.334,58202,203655,THERMOPOLIS,THERMOPOLIS,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.64906179,-108.2261719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,Y,Y
-12478332.8,6153427.217,58203,203656,VAILIER WILLIAMS,NOT AVAILABLE,MT,59425,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.27918278,-112.0947707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
