X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12502838.93,6211348.04,58204,203657,CUTBANK PUMP,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.62427801,-112.314913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12402096.63,6078083.035,58205,203658,TAP203658,NOT AVAILABLE,MT,59433,TAP,IN SERVICE,CHOUTEAU,30015,USA,47.82676557,-111.4099296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-12187058.89,5091328.708,58206,203659,UNKNOWN203659,GREEN RIVER,WY,82935,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.53332897,-109.4782127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12270111.62,5198354.577,58207,203660,UNKNOWN203660,NOT AVAILABLE,WY,83123,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.24901899,-110.224288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,230,46,N,N
-12267187.05,5197292.06,58208,203661,UNKNOWN203661,NOT AVAILABLE,WY,83123,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.24195328,-110.1980162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,46,46,Y,Y
-12258712.69,5233635.2,58209,203662,UNKNOWN203662,NOT AVAILABLE,WY,83113,SUBSTATION,IN SERVICE,SUBLETTE,56035,USA,42.48318451,-110.1218897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,230,120,Y,Y
-12257865.82,5234439.635,58210,203663,UNKNOWN203663,BIG PINEY,WY,83113,SUBSTATION,IN SERVICE,SUBLETTE,56035,USA,42.48851355,-110.1142822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,120,120,Y,Y
-11843835.53,5155167.679,58211,203665,FREEZEOUT,NOT AVAILABLE,WY,82329,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.96119009,-106.3949848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-11735305.6,5259905.302,58212,203666,TAP203666,NOT AVAILABLE,WY,82633,TAP,IN SERVICE,CONVERSE,56009,USA,42.65697805,-105.4200439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-12391570.06,5179288.355,58213,203667,UNKNOWN203667,NOT AVAILABLE,ID,83287,SUBSTATION,IN SERVICE,BEAR LAKE,16007,USA,42.12210892,-111.3153678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12464067.06,6049566.883,58214,203668,UNKNOWN203668,NOT AVAILABLE,MT,59436,SUBSTATION,IN SERVICE,TETON,30099,USA,47.65449798,-111.9666194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12402101.81,6078116.196,58215,203669,DUTTON PUMP,NOT AVAILABLE,MT,59433,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.82696557,-111.4099761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,230,230,N,N
-11737041.55,5495308.306,58216,203670,UNKNOWN203670,GILLETTE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.19267917,-105.4356381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11650465.83,5482222.109,58217,203671,UNKNOWN203671,NOT AVAILABLE,WY,82730,SUBSTATION,IN SERVICE,WESTON,56045,USA,44.10833178,-104.6579152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11648126.78,5480036.117,58218,203672,TAP203672,UPTON,WY,82730,TAP,IN SERVICE,WESTON,56045,USA,44.09423017,-104.6369032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,69,Y,Y
-11647166.8,5481006.412,58219,203673,UNKNOWN203673,UPTON,WY,82730,SUBSTATION,IN SERVICE,WESTON,56045,USA,44.10048986,-104.6282795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-11725547.72,4866670.094,58220,203674,UNKNOWN203674,NOT AVAILABLE,CO,80302,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.00500827,-105.3323873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-11798882.44,4809267,58221,203675,DILLION,NOT AVAILABLE,CO,80435,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.60887648,-105.9911643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-11677652.23,4812811.023,58222,203676,TECH CENTER,DENVER,CO,80237,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.63339943,-104.9021348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,Y,Y
-11713355.54,4845316.818,58223,203677,PLAINS END,ARVADA,CO,80007,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.85791854,-105.2228631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,230,N,N
-11713553.45,4845215.218,58224,203678,UNKNOWN203678,ARVADA,CO,80007,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.85721792,-105.2246409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-11713590.49,4845430.06,58225,203679,UNKNOWN203679,ARVADA,CO,80007,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.85869942,-105.2249737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-11688891.95,4817941.238,58226,203680,ARAPAHOE,DENVER,CO,80223,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.66888269,-105.0031029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,N,Y
-11711126.17,4868559.819,58227,203681,VALMONT,NOT AVAILABLE,CO,80301,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.01801021,-105.2028363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,11,230,115,N,Y
-11931877.27,4936024.632,58228,203682,HAYDEN,NOT AVAILABLE,CO,81639,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.48056656,-107.1858772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,Y,N
-11931728.82,4936020.268,58229,203683,MT. HARRIS,NOT AVAILABLE,CO,81639,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.48053674,-107.1845437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,Y,N
-11663222.05,4880603.179,58230,203684,FORT LUPTON,FORT LUPTON,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.10081435,-104.7725063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,13,230,69,Y,Y
-11638459.71,4881749.587,58231,203685,UNKNOWN203685,NOT AVAILABLE,CO,80643,SUBSTATION,IN SERVICE,WELD,8123,USA,40.10869123,-104.5500624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,230,230,N,N
-11643485.95,4878967.481,58232,203686,RMEC,NOT AVAILABLE,CO,80643,SUBSTATION,IN SERVICE,WELD,8123,USA,40.08957401,-104.5952139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,Y,Y
-11653313.03,4828504.197,58233,203687,SPRUCE,NOT AVAILABLE,CO,80019,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.74188429,-104.6834921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,230,Y,Y
-11631581.61,4464153.587,58234,203688,UNKNOWN203688,TRINIDAD,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.17947991,-104.4882754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-11711265.94,4868429.752,58235,203689,LEGGETT,NOT AVAILABLE,CO,80301,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.01711538,-105.2040919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,230,N,N
-11993759.32,4796489.537,58236,203690,RIFLE UTE,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.52039038,-107.7417731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,345,345,Y,Y
-11676062.03,4879417.848,58237,203691,UNKNOWN203691,FREDERICK,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.09266907,-104.8878498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,Y,Y
-11645707.26,4617108.208,58238,203692,PUEBLO,PUEBLO,CO,81003,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.26626143,-104.6151682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-11716576.53,4641023.096,58239,203693,CANON CITY,CANON CITY,CO,81212,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.43473824,-105.2517977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-12113960.75,4876795.997,58240,203694,RANGELY,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.07464894,-108.8215609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,115,Y,Y
-12059347.75,4858674.917,58241,203695,MCBRYDE,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.94997137,-108.330964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,345,230,N,N
-11832229.25,4984679.277,58242,203696,NORTH PARK,NOT AVAILABLE,CO,80480,SUBSTATION,IN SERVICE,JACKSON,8057,USA,40.81219137,-106.2907238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-11705383.05,4962828.486,58243,203697,LAPORTE,LAPORTE,CO,80535,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.66346259,-105.151245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,N
-11695987.15,4954123.942,58244,203698,POUDRE,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.60412197,-105.0668402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11704611.04,4950926.843,58245,203699,COLLEGE LAKE,NOT AVAILABLE,CO,80521,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.58231346,-105.1443099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11696519.74,4952749.87,58246,203700,LINDEN,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.59474982,-105.0716245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11693130.35,4948330.707,58247,203701,TIMBERLINE,FORT COLLINS,CO,80525,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.5645991,-105.0411772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-11675773.65,4935267.937,58248,203702,WINDSOR,WINDSOR,CO,80550,SUBSTATION,IN SERVICE,WELD,8123,USA,40.47539599,-104.8852593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,Y
-11693601.31,4924312.842,58249,203703,EAST,LOVELAND,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.4004943,-105.0454079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11693572.21,4922701.527,58250,203704,BOYD,LOVELAND,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.38947044,-105.0451464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,Y
-11667111.14,4928206.558,58251,203705,WELD,NOT AVAILABLE,CO,80634,SUBSTATION,IN SERVICE,WELD,8123,USA,40.4271258,-104.8074426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,69,N,Y
-11531475.06,4903041.81,58252,203706,STORY,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.25482269,-103.5890029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,230,Y,Y
-11532492.12,4903133.356,58253,203707,STORY,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.25545031,-103.5981393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,115,115,Y,Y
-11536087.73,4828157.274,58254,203708,LAST CHANCE,NOT AVAILABLE,CO,80757,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,39.7394879,-103.6304393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11536087.8,4845114.454,58255,203709,SOUTH WOODROW,NOT AVAILABLE,CO,80757,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,39.85652306,-103.6304399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11533824.31,4864269.474,58256,203710,WOODROW,NOT AVAILABLE,CO,80757,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,39.98848763,-103.6101066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11533847.15,4887138.854,58257,203711,GARY,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.14570827,-103.6103118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11489401.94,4887372.217,58258,203712,AKRON,AKRON,CO,80720,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,40.1473107,-103.2110537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11453633.38,4887534.804,58259,203713,OTIS,NOT AVAILABLE,CO,80743,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,40.14842711,-102.8897392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11436638.71,4886347.537,58260,203714,YUMA,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.14027424,-102.7370735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11436748.75,4904213.245,58261,203715,NORTH YUMA,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.26285327,-102.738062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,N
-11436659.32,4914848.457,58262,203716,RED WILLOW,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.33571764,-102.7372587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11407211.89,4921493.9,58263,203717,WAGES,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.38120725,-102.4727279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11384042.28,4917185.681,58264,203718,WAUNETA,NOT AVAILABLE,CO,80734,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.35171998,-102.2645917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11360240.05,4918433.194,58265,203719,ALVIN,NOT AVAILABLE,NE,69030,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.36025981,-102.0507727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11371449.14,4891666.303,58266,203720,SANDHIILLS,NOT AVAILABLE,CO,80758,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.17679018,-102.1514657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11486965.93,4958060.448,58267,203721,STERLING,NOT AVAILABLE,CO,80751,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.63096445,-103.1891706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,138,115,Y,Y
-11383643.14,4856434.666,58268,203722,VERNON TAP,NOT AVAILABLE,CO,80758,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.93454207,-102.2610062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11382971.63,4824950.245,58269,203723,IDALIA,NOT AVAILABLE,CO,80735,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.71733121,-102.2549739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11405926.83,4816408.398,58270,203724,UNKNOWN203724,NOT AVAILABLE,CO,80735,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.65828268,-102.461184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11433359.74,4815998.234,58271,203725,JOES,NOT AVAILABLE,CO,80822,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.655446,-102.707618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11420476.06,4798535.989,58272,203726,HELL CREEK,NOT AVAILABLE,CO,80836,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.53457,-102.591882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11451357.87,4798573.228,58273,203727,SAGEBRUSH,NOT AVAILABLE,CO,80834,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.534828,-102.869298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11462825.12,4815966.713,58274,203728,ARIKAREE,NOT AVAILABLE,CO,80812,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,39.655228,-102.97231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11485696.94,4828376.082,58275,203729,ANTON,NOT AVAILABLE,CO,80801,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,39.74099934,-103.1777711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11537291.72,4764880.187,58276,203730,BIG SANDY,NOT AVAILABLE,CO,80828,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.3010054,-103.6412549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-11541051.32,4759146.787,58277,203731,LIMON,NOT AVAILABLE,CO,80828,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.26113875,-103.675028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,Y
-11375172.04,4739951.774,58278,203732,WAANIBE,BURLINGTON,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.127503,-102.184909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11587764.04,4868263.058,58279,203733,HOYT,NOT AVAILABLE,CO,80654,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.01596856,-104.0946555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11661269.9,4868332.205,58280,203734,HENRY LAKE,NOT AVAILABLE,CO,80603,SUBSTATION,IN SERVICE,WELD,8123,USA,40.01644428,-104.7549698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-11986863.08,4796525.665,58281,203735,RIFLE PSCO,NOT AVAILABLE,CO,81652,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.52064073,-107.6798231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,345,230,N,Y
-12034050.09,4804973.233,58282,203736,MIDDLE FORK,NOT AVAILABLE,CO,81635,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.57915401,-108.1037113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,Y,Y
-12027415.19,4788686.279,58283,203737,PARACHUTE,NOT AVAILABLE,CO,81635,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.46629598,-108.0441089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,N,N
-12045608.72,4769559.953,58284,203738,DEBEQUE,DE BEQUE,CO,81630,SUBSTATION,IN SERVICE,MESA,8077,USA,39.33352888,-108.2075442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-12057861.2,4742953.929,58285,203739,CAMEO,NOT AVAILABLE,CO,81630,SUBSTATION,IN SERVICE,MESA,8077,USA,39.14842078,-108.3176101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,69,N,Y
-12071523.87,4733400.705,58286,203740,CLIFTON,CLIFTON,CO,81520,SUBSTATION,IN SERVICE,MESA,8077,USA,39.08183628,-108.440344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-12085283.82,4730675.492,58287,203741,GRAND JUNCTION PSC,GRAND JUNCTION,CO,81501,SUBSTATION,IN SERVICE,MESA,8077,USA,39.06283042,-108.5639517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,138,N,N
-12087164.22,4735783.548,58288,203742,HORIZON,GRAND JUNCTION,CO,81505,SUBSTATION,IN SERVICE,MESA,8077,USA,39.09845021,-108.5808436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-12095289.06,4738471.72,58289,203743,ADOBE,GRAND JUNCTION,CO,81505,SUBSTATION,IN SERVICE,MESA,8077,USA,39.1171883,-108.6538303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-12108218.01,4746430.31,58290,203744,UINTAH,FRUITA,CO,81521,SUBSTATION,IN SERVICE,MESA,8077,USA,39.172635,-108.769973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,69,N,Y
-12010306.31,4642107.631,58291,203745,HAPPY CANYON,MONTROSE,CO,81403,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.44236934,-107.8904173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,Y,Y
-12013278.96,4652704.011,58292,203746,NORTH MESA,MONTROSE,CO,81401,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.516886,-107.917121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11991871.7,4691147.368,58293,203747,HOTCHKISS,HOTCHKISS,CO,81419,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.78658306,-107.7248163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,138,69,Y,Y
-11967947.77,4710002.967,58294,203748,JUANITA,NOT AVAILABLE,CO,81428,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.918492,-107.509904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,46,N,N
-11979234.56,4694462.273,58295,203749,UNKNOWN203749,NOT AVAILABLE,CO,81428,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.809791,-107.611295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11970807.68,4640262.217,58296,203750,CURECANTI,NOT AVAILABLE,CO,81220,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.429384,-107.535595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,Y,N
-11945619.19,4582925.716,58297,203751,LAKE CITY,LAKE CITY,CO,81235,SUBSTATION,IN SERVICE,HINSDALE,8053,USA,38.024771,-107.309323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11906046.78,4657158.046,58298,203752,SKITO,GUNNISON,CO,81230,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.548185,-106.953838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11908441.76,4701827.991,58299,203753,CRESTED BUTTE,CRESTED BUTTE,CO,81224,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.861332,-106.9753524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11809238.12,4653282.518,58300,203754,PONCHA JUNCTION,PONCHA SPRINGS,CO,81242,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.520952,-106.084191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,N,Y
-11802257.17,4657736.093,58301,203755,SMELTERTOWN,NOT AVAILABLE,CO,81201,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.552246,-106.02148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11724109.77,4651002.828,58302,203756,WEST CANON,NOT AVAILABLE,CO,81212,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.504928,-105.31947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,Y
-12023609.96,4682475.388,58303,203757,GARNET MESA,DELTA,CO,81416,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.725834,-108.009926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-12008755.49,4572171.353,58304,203758,TELLURIDE,NOT AVAILABLE,CO,81435,SUBSTATION,IN SERVICE,SAN MIGUEL,8113,USA,37.948629,-107.876486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12011774.92,4563433.51,58305,203759,UNKNOWN203759,NOT AVAILABLE,CO,81435,SUBSTATION,IN SERVICE,SAN MIGUEL,8113,USA,37.886706,-107.90361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11992054.45,4557699.483,58306,203760,BURRO BRIDGE,NOT AVAILABLE,CO,81433,SUBSTATION,IN SERVICE,SAN JUAN,8111,USA,37.846042,-107.726458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11983313.98,4553754.311,58307,203761,SILVERTON,NOT AVAILABLE,CO,81433,SUBSTATION,IN SERVICE,SAN JUAN,8111,USA,37.818051,-107.647941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-12000656.62,4527737.213,58308,203762,CASCADE,DURANGO,CO,81301,SUBSTATION,IN SERVICE,SAN JUAN,8111,USA,37.63319385,-107.8037326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12001127.1,4507956.915,58309,203763,ROCKWOOD,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.492342,-107.807959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,Y,Y
-11919390.79,4480529.662,58310,203764,PAGOSA,PAGOSA SPRINGS,CO,81147,SUBSTATION,IN SERVICE,ARCHULETA,8007,USA,37.29659735,-107.0737092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,N,N
-11980142.04,4470445.421,58311,203765,BAYFIELD,BAYFIELD,CO,81122,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.224499,-107.619447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,34.5,N,N
-12011259.73,4473086.985,58312,203766,DURANGO,DURANGO,CO,81303,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.24339181,-107.898982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,N,N
-12021548.99,4473910.538,58313,203767,SHENANDOAH,HESPERUS,CO,81326,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.249281,-107.991412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,Y
-12055788.53,4487524.482,58314,203768,MANCOS,MANCOS,CO,81328,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.346567,-108.298991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,34.5,N,N
-12074463.49,4499316.406,58315,203769,LOST CANYON,NOT AVAILABLE,CO,81328,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.430731,-108.466751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-12083452.2,4489016.166,58316,203770,EAST CORTEZ,CORTEZ,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.357219,-108.547498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,34.5,N,N
-12090432.49,4507093.54,58317,203771,EMPIRE,DOLORES,CO,81323,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.486188,-108.610203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-12105032.71,4538607.399,58318,203772,CAHONE,NOT AVAILABLE,CO,81320,SUBSTATION,IN SERVICE,DOLORES,8033,USA,37.710485,-108.741359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,Y,Y
-11932570.21,4791498.941,58319,203773,HOPKINS,NOT AVAILABLE,CO,81601,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.485799,-107.192102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,69,N,N
-11935918.03,4780683.541,58320,203774,CARBONDALE,CARBONDALE,CO,81623,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.410775,-107.222176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,34.5,N,N
-11932969.07,4778589.677,58321,203775,CRYSTAL,NOT AVAILABLE,CO,81623,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.396241,-107.195685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11915538.82,4775014.647,58322,203776,UNKNOWN203776,BASALT,CO,81621,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.37141888,-107.0391064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,34.5,N,N
-11916846.03,4774992.06,58323,203777,BASALT,NOT AVAILABLE,CO,81621,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.37126203,-107.0508492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-11895394.73,4753333.003,58324,203778,ASPEN,ASPEN,CO,81611,SUBSTATION,IN SERVICE,PITKIN,8097,USA,39.22069,-106.858149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11900538.58,4813050.184,58325,203779,COOLEY MESA,GYPSUM,CO,81637,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.635054,-106.904357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-11876497.62,4821720.925,58326,203780,WOLCOTT,WOLCOTT,CO,81631,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.69501333,-106.6883934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,N,Y
-11859655.78,4814294.5,58327,203781,BEAVER CREEK,AVON,CO,81620,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.64366181,-106.5371005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11852444,4811033.08,58328,203782,AVON,AVON,CO,81620,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.621098,-106.472316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,34.5,Y,Y
-11843883.13,4815534.665,58329,203783,VAIL,VAIL,CO,81657,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.65223984,-106.3954123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11836084.17,4748725.785,58330,203784,MALTA,NOT AVAILABLE,CO,80461,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.18861923,-106.3253531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,N
-11830293.34,4755651.688,58331,203785,LEADVILLE,NOT AVAILABLE,CO,80461,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.23682479,-106.2733333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11820598.65,4774513.262,58332,203786,CLIMAX,CLIMAX,CO,80461,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.36793696,-106.1862444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,115,115,N,N
-11818248.21,4784872.866,58333,203787,MAYFLOWER,NOT AVAILABLE,CO,80443,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.439845,-106.16513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11810103.3,4805435.133,58334,203788,SUMMIT,FRISCO,CO,80443,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.582352,-106.091963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11803598.46,4791387.014,58335,203789,BRECKENRIDGE,BRECKENRIDGE,CO,80424,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.485023,-106.033529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11805176.58,4760091.737,58336,203790,ALMA,NOT AVAILABLE,CO,80420,SUBSTATION,IN SERVICE,PARK,8093,USA,39.26771093,-106.0477055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,34.5,N,N
-11784862.71,4732726.761,58337,203791,HARTSEL,NOT AVAILABLE,CO,80440,SUBSTATION,IN SERVICE,PARK,8093,USA,39.07713661,-105.865223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-11798708.39,4753354.777,58338,203792,FAIRPLAY,FAIRPLAY,CO,80440,SUBSTATION,IN SERVICE,PARK,8093,USA,39.22084154,-105.9896008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11787233.96,4766520.94,58339,203793,COMO,COMO,CO,80432,SUBSTATION,IN SERVICE,PARK,8093,USA,39.31241004,-105.8865242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,46,Y,Y
-11735187.22,4732108.958,58340,203794,TARRYALL,NOT AVAILABLE,CO,80827,SUBSTATION,IN SERVICE,PARK,8093,USA,39.07282817,-105.4189805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-11696513.45,4793145.295,58341,203795,WATERTON,LITTLETON,CO,80125,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.49721229,-105.071568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,345,115,N,Y
-11722250.99,4798805.52,58342,203796,CONIFER,CONIFER,CO,80433,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.53643733,-105.3027723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-11702202.18,4801352.068,58343,203797,DEER CREEK,LITTLETON,CO,80127,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.55407754,-105.1226708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11700920.2,4807211.351,58344,203798,CHATFIELD,NOT AVAILABLE,CO,80127,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.59464838,-105.1111545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11706143.96,4812696.788,58345,203799,SODA LAKE,MORRISON,CO,80465,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.63260912,-105.1580803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,N
-11711133.9,4827386.897,58346,203800,LOOK OUT,GOLDEN,CO,80401,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.73416618,-105.2029058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,115,N,N
-11741913.99,4828634.016,58347,203801,IDAHO SPRINGS,EVERGREEN,CO,80439,SUBSTATION,IN SERVICE,CLEAR CREEK,8019,USA,39.742781,-105.479408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11815152.47,4835772.46,58348,203802,BLUE RIVER,NOT AVAILABLE,CO,80498,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.79207107,-106.1373204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-11808522.01,4843609.759,58349,203803,MILL,NOT AVAILABLE,CO,80468,SUBSTATION,IN SERVICE,GRAND,8049,USA,39.846146,-106.077758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11802566.86,4836353.134,58350,203804,PORTAL,NOT AVAILABLE,CO,80468,SUBSTATION,IN SERVICE,GRAND,8049,USA,39.796079,-106.024262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11782719.71,4832405.062,58351,203805,HENDERSON,NOT AVAILABLE,CO,80438,SUBSTATION,IN SERVICE,CLEAR CREEK,8019,USA,39.768824,-105.845972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11848492.38,4882110.813,58352,203806,GORE PASS,NOT AVAILABLE,CO,80459,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.111173,-106.436818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,N,Y
-11798384.47,4882216.341,58353,203807,WINDY GAP,GRANBY,CO,80446,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.111898,-105.986691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,138,69,N,Y
-11782916.18,4859942.199,58354,203808,FRASER,FRASER,CO,80478,SUBSTATION,IN SERVICE,GRAND,8049,USA,39.958698,-105.847737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,115,N,N
-11789718.5,4578202.89,58355,203809,MOFFAT,MOFFAT,CO,81149,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,37.99134264,-105.9088432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-11799199.33,4536009.18,58356,203810,SAN LUIS VALLEY,NOT AVAILABLE,CO,81146,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.692018,-105.994011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,9,230,69,Y,Y
-11810284.53,4518936.573,58357,203811,HOMELAKE,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.570559,-106.093591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-11811292.52,4535690.128,58358,203812,SARGENT,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.68975,-106.102646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,69,N,Y
-11786731.31,4535833.344,58359,203813,MOSCA JCT,NOT AVAILABLE,CO,81146,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.69076807,-105.8820088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-11839035.12,4534631.193,58360,203814,DEL NORTE,DEL NORTE,CO,81132,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.682222,-106.351862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-11862058.44,4537849.125,58361,203815,RAMON,NOT AVAILABLE,CO,81154,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.705096,-106.558684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-11738631.51,4498521.726,58362,203816,FORT GARLAND,NOT AVAILABLE,CO,81133,SUBSTATION,IN SERVICE,COSTILLA,8023,USA,37.425062,-105.449921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-11800217.24,4493116.304,58363,203817,WAVERLY,NOT AVAILABLE,CO,81101,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.38649,-106.003155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-11798207.7,4464400.204,58364,203818,ROMEO,ROMEO,CO,81140,SUBSTATION,IN SERVICE,CONEJOS,8021,USA,37.181245,-105.985103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-11800582.14,4448983.622,58365,203819,ANTONITO,ANTONITO,CO,81120,SUBSTATION,IN SERVICE,CONEJOS,8021,USA,37.070826,-106.006433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-11366739.08,4701116.48,58366,203820,ARAPAHOE,NOT AVAILABLE,CO,80802,SUBSTATION,IN SERVICE,CHEYENNE,8017,USA,38.85635489,-102.1091545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11406562.46,4493506.637,58367,203821,VILAS,NOT AVAILABLE,CO,81073,SUBSTATION,IN SERVICE,BACA,8009,USA,37.389276,-102.466894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-11422461.78,4537767.659,58368,203822,COLORADO GREEN,NOT AVAILABLE,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,37.704517,-102.60972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11420875.14,4590551.578,58369,203823,WILLOW CREEK,NOT AVAILABLE,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.078715,-102.595467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,N,N
-11602167.28,4615626.056,58370,203824,BOONE,NOT AVAILABLE,CO,81025,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.255807,-104.224042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,69,Y,Y
-11653098.96,4596530.496,58371,203825,STEM BEACH,NOT AVAILABLE,CO,81004,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.120981,-104.681569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11653409.05,4620871.621,58372,203826,WEST STATION,NOT AVAILABLE,CO,81007,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.2928001,-104.6843547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,115,69,Y,Y
-11708182.18,4712552.771,58373,203827,DIVIDE,DIVIDE,CO,80814,SUBSTATION,IN SERVICE,TELLER,8119,USA,38.936311,-105.17639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11696155.22,4725223.866,58374,203828,WOODLAND PARK,WOODLAND PARK,CO,80863,SUBSTATION,IN SERVICE,TELLER,8119,USA,39.024795,-105.06835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11664693.22,4732965.29,58375,203829,MONUMENT,MONUMENT,CO,80132,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.0788,-104.785722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-11666233.99,4746455.438,58376,203830,PALMER LAKE,LARKSPUR,CO,80118,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.17281,-104.799563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11669196.42,4775344.695,58377,203831,CASTLE ROCK,CASTLE ROCK,CO,80104,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.37371084,-104.826175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,115,115,Y,Y
-11661509.81,4783999.67,58378,203832,UNKNOWN203832,FRANKTOWN,CO,80116,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.43378684,-104.757125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11685258.82,4783259.306,58379,203833,SEDALIA,SEDALIA,CO,80135,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.42864984,-104.970466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11656792.68,4812499.948,58380,203834,SMOKY HILL,NOT AVAILABLE,CO,80016,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.63124729,-104.7147503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,12,345,115,N,Y
-11641501.89,4813596.201,58381,203835,QUINCY,NOT AVAILABLE,CO,80137,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.63883132,-104.5773908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11637833.04,4853828.152,58382,203836,GREEN VALLEY,NOT AVAILABLE,CO,80642,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.91658582,-104.544433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,230,N,N
-11673726.44,4869646.341,58383,203837,CIPRES,NOT AVAILABLE,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.02548472,-104.8668689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,N,N
-11702211.03,4835349.885,58384,203838,RIDGE,WHEAT RIDGE,CO,80033,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.78915422,-105.1227503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,8,230,115,N,N
-11684857.99,4838102.521,58385,203839,CHEROKEE,NOT AVAILABLE,CO,80216,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.80815221,-104.9668653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,20,230,115,N,Y
-11708474.87,4876106.05,58386,203840,NIWOT,BOULDER,CO,80301,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.0699061,-105.1790193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,230,N,N
-11692392.96,4900082.008,58387,203841,LONGS PEAK,NOT AVAILABLE,CO,80542,SUBSTATION,IN SERVICE,WELD,8123,USA,40.234528,-105.034553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-11698522.46,4813070.462,58388,203842,UNKNOWN203842,DENVER,CO,80123,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.63519429,-105.0896153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11717233.71,4869753.975,58389,203843,BOULDER,BOULDER,CO,80301,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.02622512,-105.2577013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11686667.16,4830045.256,58390,203844,UNKNOWN203844,DENVER,CO,80205,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.75252824,-104.9831173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11686215.31,4827857.228,58391,203845,CAPITAL HILL,DENVER,CO,80203,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.73741524,-104.9790583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,Y,Y
-11682765.18,4837093.848,58392,203846,CONOCO SOUTH,COMMERCE CITY,CO,80022,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.80119122,-104.9480653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11666430.95,4879891.977,58393,203847,RECYCLING COORS,FORT LUPTON,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.09592727,-104.8013323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
