X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11690690.8,4827853.174,58394,203848,DENVER TERMINAL,DENVER,CO,80204,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.73738724,-105.0192623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,115,Y,Y
-11701973.32,4825958.674,58395,203849,UNKNOWN203849,LAKEWOOD,CO,80226,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.724299,-105.1206149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11704062.35,4886716.093,58396,203850,FORDHAM,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.14280519,-105.1393809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,N
-11667078.93,4876623.196,58397,203851,FULTON,FORT LUPTON,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.0734611,-104.8071533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11686184.14,4851506.958,58398,203852,UNKNOWN203852,NORTHGLENN,CO,80233,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.90059117,-104.9787783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,N,N
-11711099.11,4878048.758,58399,203853,GUNBARREL,BOULDER,CO,80301,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.08325983,-105.2025933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11703989.62,4893947.769,58400,203854,NORTHWEST,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.19244755,-105.1387276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11710047.37,4822112.697,58401,203855,HOGBACK,LAKEWOOD,CO,80465,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.69772126,-105.1931453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11686251.71,4862806.268,58402,203856,JAMES L GREEN,THORNTON,CO,80023,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.97841614,-104.9793853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11668041.29,4807357.827,58403,203857,JORDAN,AURORA,CO,80016,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.5956623,-104.8157983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11679484.04,4823414.89,58404,203858,LEETSDALE,DENVER,CO,80224,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.70672126,-104.9185903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,5,230,115,Y,Y
-11688370.9,4803208.919,58405,203859,LITTLETON,LITTLETON,CO,80120,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.56693732,-104.9984223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11700141.93,4792606.359,58406,203860,UNKNOWN203860,NOT AVAILABLE,CO,80127,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.49347635,-105.1041633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11682375.01,4824863.274,58407,203861,MONROE,DENVER,CO,80206,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.71673025,-104.9445603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11718440.97,4862506.723,58408,203862,UNKNOWN203862,BOULDER,CO,80305,SUBSTATION,IN SERVICE,BOULDER,8013,USA,39.97635414,-105.2685463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11715184.14,4849199.733,58409,203863,UNKNOWN203863,NOT AVAILABLE,CO,80007,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.88468908,-105.2392897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,N,N
-11696503.57,4845201.047,58410,203864,SEMPER,WESTMINSTER,CO,80031,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.85712019,-105.0714793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11615180.53,4825957.635,58411,203865,STRASBURG,STRASBURG,CO,80136,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.72429183,-104.340942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,Y,Y
-11721465.74,4869004.46,58412,203866,SUNSHINE,BOULDER,CO,80302,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.02106912,-105.2957183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11663305.99,4880215.768,58413,203867,J.M. SHAFER,FORT LUPTON,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.09815227,-104.7732603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,69,Y,Y
-11713103.64,4806163.025,58414,203868,UNKNOWN203868,MORRISON,CO,80465,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.58739131,-105.2206003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11663344.58,4901930.149,58415,203869,VASQUEZ,NOT AVAILABLE,CO,80651,SUBSTATION,IN SERVICE,WELD,8123,USA,40.247201,-104.773607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11686438.84,4859587.722,58416,203870,WASHINGTON,THORNTON,CO,80023,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.95625715,-104.9810663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11705371.95,4827238.244,58417,203871,UNKNOWN203871,LAKEWOOD,CO,80401,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.73313925,-105.1511453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-11999314.44,4908794.02,58418,203872,UNKNOWN203872,NOT AVAILABLE,CO,81641,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.29424689,-107.7916756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,138,69,N,N
-11832350.15,4733032.025,58419,203873,UNKNOWN203873,NOT AVAILABLE,CO,81251,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.07926537,-106.2918099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-12026631.29,4440693.971,58420,203874,UNKNOWN203874,NOT AVAILABLE,CO,81303,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.01138602,-108.0370671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-11813989.14,4680570.009,58421,203875,UNKNOWN203875,NATHROP,CO,81236,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.71247949,-106.1268701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11664386.78,4713286.859,58422,203876,COTTONWOOD,COLORADO SPRINGS,CO,80920,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.94144025,-104.7829692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,7,230,115,N,N
-11666310.16,4525649.657,58423,203877,WALSENBURG,NOT AVAILABLE,CO,81089,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.61834132,-104.8002473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,230,34.5,N,Y
-11657079.11,4927509.94,58424,203878,GREELEY,GREELEY,CO,80634,SUBSTATION,IN SERVICE,WELD,8123,USA,40.42236198,-104.7173234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,N,Y
-11693503.63,4942465.112,58425,203879,HARMONY,FORT COLLINS,CO,80525,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.52455878,-105.0445304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,N,N
-11677779.98,4879677.96,58426,203880,SPINDLE,FREDERICK,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.09445657,-104.9032824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,230,N,N
-12045945.94,4848197.646,58427,203881,UNKNOWN203881,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.87778125,-108.2105735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,N,N
-12058262.8,4858689.296,58428,203882,UNKNOWN203882,NOT AVAILABLE,CO,81641,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.9500704,-108.3212177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-12074594.5,4854437.433,58429,203883,UNKNOWN203883,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.92078358,-108.4679279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,115,N,N
-12078876.4,4853292.116,58430,203884,UNKNOWN203884,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.91289249,-108.5063928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12088068.83,4848258.607,58431,203885,UNKNOWN203885,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.8782015,-108.5889699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12096682.56,4888163.153,58432,203886,UNKNOWN203886,NOT AVAILABLE,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.15274155,-108.6663483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,138,115,Y,Y
-12058064.34,4859540.498,58433,203887,UNKNOWN203887,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.95593196,-108.3194349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,N,N
-11909022.58,4925272.702,58434,203888,UNKNOWN203888,NOT AVAILABLE,CO,80487,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.40706034,-106.9805701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11892460.71,4935972.915,58435,203889,UNKNOWN203889,STEAMBOAT SPRINGS,CO,80487,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.48021318,-106.8317923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11711992.96,4963181.319,58436,203890,BELLVUE,NOT AVAILABLE,CO,80512,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.66586681,-105.2106228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-11699109.03,4937994.45,58437,203891,UNKNOWN203891,FORT COLLINS,CO,80525,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.49402462,-105.0948845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-11687664.47,4953911.137,58438,203892,TIMNATH,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.60267057,-104.9920763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11686623.13,4953870.325,58439,203893,COBB LAKE,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.60239222,-104.9827218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,69,N,Y
-11992273.7,4796119.77,58440,203894,UNKNOWN203894,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.517828,-107.7284276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-12035267.37,4792193.445,58441,203895,STARKEY GULCH,NOT AVAILABLE,CO,81635,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.49061386,-108.1146463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,230,N,N
-12028767.26,4786934.555,58442,203896,UNA,PARACHUTE,CO,81635,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.45414674,-108.0562548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11960859.35,4708887.686,58443,203897,UNKNOWN203897,NOT AVAILABLE,CO,81434,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.91069659,-107.4462276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,Y
-12009082.29,4474000.788,58444,203898,BODO,DURANGO,CO,81303,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.24992635,-107.8794217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-12003278.45,4472959.677,58445,203899,UNKNOWN203899,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.24248139,-107.8272849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-11999846.34,4469183.314,58446,203900,UNKNOWN203900,DURANGO,CO,81303,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.21547057,-107.7964537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11998104.33,4460934.217,58447,203901,UNKNOWN203901,NOT AVAILABLE,CO,81303,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.15643442,-107.780805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11981335.83,4486876.89,58448,203902,UNKNOWN203902,NOT AVAILABLE,CO,81122,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.34194212,-107.630171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-11910103.84,4476338.25,58449,203903,UNKNOWN203903,PAGOSA SPRINGS,CO,81147,SUBSTATION,IN SERVICE,ARCHULETA,8007,USA,37.26663878,-106.9902831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12006763.44,4456644.077,58450,203904,UNKNOWN203904,NOT AVAILABLE,CO,81303,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.12571302,-107.8585911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-12055591.03,4595574.348,58451,203905,UNKNOWN203905,NORWOOD,CO,81423,SUBSTATION,IN SERVICE,SAN MIGUEL,8113,USA,38.11422347,-108.2972168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-12032976.06,4789792.55,58452,203906,WHEELER,NOT AVAILABLE,CO,81635,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.47396752,-108.0940631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11843683.68,4798004.962,58453,203907,UNKNOWN203907,NOT AVAILABLE,CO,81649,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.53089086,-106.3936207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11904716.81,4656893.579,58454,203908,UNKNOWN203908,GUNNISON,CO,81230,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.54632694,-106.9418906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-11902788.92,4658869.227,58455,203909,UNKNOWN203909,GUNNISON,CO,81230,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.56020604,-106.9245721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11808232.4,4535727.994,58456,203910,UNKNOWN203910,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.69001918,-106.0751565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-11804059.72,4546024.606,58457,203911,UNKNOWN203911,NOT AVAILABLE,CO,81125,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,37.76317794,-106.0376726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11822523.97,4547923.26,58458,203912,UNKNOWN203912,NOT AVAILABLE,CO,81125,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,37.77666023,-106.2035398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11826610.73,4531589.502,58459,203913,UNKNOWN203913,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.6605943,-106.2402518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,5,115,69,Y,Y
-11826728.2,4531621.782,58460,203914,UNKNOWN203914,NOT AVAILABLE,CO,81132,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.66082385,-106.2413071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11862220.78,4534050.702,58461,203915,SOUTH FORK,SOUTH FORK,CO,81154,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.67809496,-106.5601423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,69,69,Y,Y
-11901934.08,4556580.759,58462,203916,UNKNOWN203916,NOT AVAILABLE,CO,81130,SUBSTATION,IN SERVICE,MINERAL,8079,USA,37.83810573,-106.9168929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11810287.55,4515380.633,58463,203917,UNKNOWN203917,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.54523614,-106.0936182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-11810274.46,4517542.812,58464,203918,UNKNOWN203918,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.56063466,-106.0935005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11804167.86,4492987.842,58465,203919,CARMET,NOT AVAILABLE,CO,81101,SUBSTATION,IN SERVICE,CONEJOS,8021,USA,37.38557308,-106.0386441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11800176.88,4527600.174,58466,203920,UNKNOWN203920,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.63221894,-106.0027925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11785276.65,4504115.268,58467,203921,UNKNOWN203921,ALAMOSA,CO,81101,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.46495547,-105.8689414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-11896850.66,4683719.195,58468,203922,UNKNOWN203922,NOT AVAILABLE,CO,81230,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.73455031,-106.8712278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11782975.42,4644820.451,58469,203923,UNKNOWN203923,HOWARD,CO,81233,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.46145397,-105.8482692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11714689.01,4638950.495,58470,203924,UNKNOWN203924,CANON CITY,CO,81212,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.42015259,-105.2348419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,Y,Y
-11691874.48,4632685.678,58471,203925,UNKNOWN203925,NOT AVAILABLE,CO,81226,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.37604688,-105.0298954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,6,115,115,Y,Y
-11651753.58,4607268.996,58472,203926,UNKNOWN203926,NOT AVAILABLE,CO,81005,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.1968319,-104.6694833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11646147.31,4604406.728,58473,203927,UNKNOWN203927,NOT AVAILABLE,CO,81004,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.17662212,-104.6191213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,115,Y,Y
-11644058.35,4613251.304,58474,203928,UNKNOWN203928,NOT AVAILABLE,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.23905343,-104.6003559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11644628.83,4597714.906,58475,203929,UNKNOWN203929,NOT AVAILABLE,CO,81022,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.1293509,-104.6054806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11623126.82,4621033.854,58476,203930,UNKNOWN203930,NOT AVAILABLE,CO,81025,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.29394391,-104.4123248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11529666.36,4577964.099,58477,203931,UNKNOWN203931,NOT AVAILABLE,CO,81050,SUBSTATION,IN SERVICE,OTERO,8089,USA,37.98965206,-103.5727551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,69,Y,Y
-11631976.38,4618553.051,58478,203932,UNKNOWN203932,PUEBLO,CO,81001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.27645126,-104.4918216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11420878.51,4584438.672,58479,203933,UNKNOWN203933,LAMAR,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.03547654,-102.5954972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-11529515.58,4577124.515,58480,203934,UNKNOWN203934,NOT AVAILABLE,CO,81050,SUBSTATION,IN SERVICE,OTERO,8089,USA,37.98370772,-103.5714007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,69,N,N
-11523826.77,4584468.47,58481,203935,UNKNOWN203935,NOT AVAILABLE,CO,81050,SUBSTATION,IN SERVICE,OTERO,8089,USA,38.03568738,-103.5202972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11631616.51,4464234.76,58482,203936,UNKNOWN203936,TRINIDAD,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.18006089,-104.4885889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-11480307.14,4590880.921,58483,203937,UNKNOWN203937,NOT AVAILABLE,CO,81054,SUBSTATION,IN SERVICE,BENT,8011,USA,38.08104382,-103.1293537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11387208.59,4583436.921,58484,203938,TAP203938,NOT AVAILABLE,CO,81041,TAP,IN SERVICE,PROWERS,8099,USA,38.02838842,-102.2930352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11377982.55,4583438.508,58485,203939,TAP203939,NOT AVAILABLE,CO,81041,TAP,IN SERVICE,PROWERS,8099,USA,38.02839965,-102.2101563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11373405.25,4591550.12,58486,203940,UNKNOWN203940,NOT AVAILABLE,CO,81047,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.08577557,-102.1690377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11387116.51,4494819.881,58487,203941,UNKNOWN203941,NOT AVAILABLE,CO,81090,SUBSTATION,IN SERVICE,BACA,8009,USA,37.39864852,-102.292208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11367616.59,4554584.777,58488,203942,UNKNOWN203942,HOLLY,CO,81047,SUBSTATION,IN SERVICE,PROWERS,8099,USA,37.82394404,-102.1170373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11386551.61,4587817.745,58489,203943,UNKNOWN203943,NOT AVAILABLE,CO,81041,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.05938092,-102.2871335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11372335.51,4480312.299,58490,203944,UNKNOWN203944,NOT AVAILABLE,CO,81090,SUBSTATION,IN SERVICE,BACA,8009,USA,37.29504402,-102.1594281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11650039.38,4619037.461,58491,203945,UNKNOWN203945,PUEBLO,CO,81003,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.27986726,-104.6540844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11653099.96,4616004.007,58492,203946,UNKNOWN203946,PUEBLO,CO,81005,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.25847303,-104.681578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-11639860.67,4723435.307,58493,203947,UNKNOWN203947,NOT AVAILABLE,CO,80831,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.01231195,-104.5626475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11630444.13,4725386.878,58494,203948,UNKNOWN203948,PEYTON,CO,80831,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.02593261,-104.4780573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11669945.78,4696307.029,58495,203949,MARTIN DRAKE,COLORADO SPRINGS,CO,80903,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.82270304,-104.8329066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,115,69,Y,Y
-11635090,4705750.444,58496,203950,UNKNOWN203950,NOT AVAILABLE,CO,80831,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.88876381,-104.5197918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11618298.19,4700667.127,58497,203951,UNKNOWN203951,NOT AVAILABLE,CO,80808,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.85321143,-104.3689484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11618010.19,4723205.967,58498,203952,UNKNOWN203952,CALHAN,CO,80808,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.01071114,-104.3663612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11575008.96,4700870.856,58499,203953,UNKNOWN203953,NOT AVAILABLE,CO,80833,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,38.85463664,-103.9800746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11664162.64,4740185.959,58500,203954,UNKNOWN203954,NOT AVAILABLE,CO,80132,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.12913492,-104.7809558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11671840.67,4731811.681,58501,203955,UNKNOWN203955,MONUMENT,CO,80921,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.07075492,-104.8499287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11673254.22,4730925.03,58502,203956,UNKNOWN203956,NOT AVAILABLE,CO,80132,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.06457093,-104.8626268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11653218.81,4755353.396,58503,203957,UNKNOWN203957,ELBERT,CO,80116,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.2347493,-104.6826457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11674585.6,4747522.455,58504,203958,GREENLAND,LARKSPUR,CO,80118,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.18024046,-104.8745868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-11673955.09,4776436.312,58505,203959,UNKNOWN203959,CASTLE ROCK,CO,80109,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.38129083,-104.8689228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11694704.29,4788462.84,58506,203960,UNKNOWN203960,LITTLETON,CO,80125,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.46474641,-105.055316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11723394.92,4715545.926,58507,203961,UNKNOWN203961,FLORISSANT,CO,80816,SUBSTATION,IN SERVICE,TELLER,8119,USA,38.95722259,-105.3130483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11516458.95,4741092.276,58508,203962,UNKNOWN203962,NOT AVAILABLE,CO,80821,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.13545028,-103.4541109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11393846.82,4740063.376,58509,203963,UNKNOWN203963,NOT AVAILABLE,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.12828071,-102.3526674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-11381322.8,4740154.525,58510,203964,SMOKY HILLS,NOT AVAILABLE,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.12891588,-102.2401623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11381508.96,4764978.927,58511,203965,UNKNOWN203965,NOT AVAILABLE,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.30169178,-102.2418345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11381528.36,4769166.125,58512,203966,UNKNOWN203966,BURLINGTON,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.33079243,-102.2420088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11424796.39,4809718.683,58513,203967,LIBERTY,NOT AVAILABLE,CO,80822,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.61200239,-102.6306921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11420421.22,4803491.015,58514,203968,TAP203968,NOT AVAILABLE,CO,80836,TAP,IN SERVICE,YUMA,8125,USA,39.56889079,-102.5913893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-11381399.14,4803447.145,58515,203969,SOUTH FORK,NOT AVAILABLE,CO,80807,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.568587,-102.240848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11381314.52,4793843.178,58516,203970,UNKNOWN203970,NOT AVAILABLE,CO,80807,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.50204978,-102.2400879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11430418.08,4885817.118,58517,203971,TAP203971,NOT AVAILABLE,CO,80759,TAP,IN SERVICE,YUMA,8125,USA,40.13663158,-102.6811926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11415532.92,4885195.5,58518,203972,UNKNOWN203972,NOT AVAILABLE,CO,80727,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.13236236,-102.547477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-11379036.89,4878111.929,58519,203973,UNKNOWN203973,WRAY,CO,80758,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.08369401,-102.2196275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-11683753.66,4869887.053,58520,203974,ERIE,NOT AVAILABLE,CO,80516,SUBSTATION,IN SERVICE,WELD,8123,USA,40.02714054,-104.9569449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,N,N
-11986663.32,4797197.575,58521,203975,TAP203975,NOT AVAILABLE,CO,81652,TAP,IN SERVICE,GARFIELD,8045,USA,39.52529661,-107.6780286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,345,345,N,N
-12011895.18,4680993.028,58522,203976,TAP203976,NOT AVAILABLE,CO,81416,TAP,IN SERVICE,DELTA,8029,USA,38.71544459,-107.9046903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-12090369.13,4510260.097,58523,203977,TAP203977,NOT AVAILABLE,CO,81327,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.50875623,-108.6096338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-12086496.32,4499538.521,58524,203978,TAP203978,NOT AVAILABLE,CO,81323,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.43231542,-108.5748437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-12057168.06,4491738.449,58525,203979,TAP203979,NOT AVAILABLE,CO,81328,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.37665473,-108.3113835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-12026726.45,4440685.058,58526,203980,TAP203980,NOT AVAILABLE,CO,81303,TAP,IN SERVICE,LA PLATA,8067,USA,37.01132209,-108.0379219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-12004377.59,4482028.725,58527,203981,HERMOSA,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.30730916,-107.8371587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,115,115,N,N
-12004414.3,4481989.038,58528,203982,TAP203982,DURANGO,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.30702559,-107.8374885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,Y,Y
-12008964.03,4475110.521,58529,203983,UNKNOWN203983,NOT AVAILABLE,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.25786121,-107.8783593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-12000770.06,4507826.155,58530,203984,TAP203984,DURANGO,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.49141,-107.8047517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-11985539.59,4551870.496,58531,203985,TAP203985,SILVERTON,CO,81433,TAP,IN SERVICE,SAN JUAN,8111,USA,37.80468158,-107.667934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12009303.98,4560239.104,58532,203986,TAP203986,NOT AVAILABLE,CO,81435,TAP,IN SERVICE,SAN MIGUEL,8113,USA,37.864055,-107.8814132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,Y,Y
-12009110.78,4646446.856,58533,203987,BULLOCK,MONTROSE,CO,81401,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.47289328,-107.8796776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,Y,Y
-12014254.75,4646199.418,58534,203988,TAP203988,MONTROSE,CO,81403,TAP,IN SERVICE,MONTROSE,8085,USA,38.47115304,-107.9258867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11904755.84,4657374.351,58535,203989,TAP203989,GUNNISON,CO,81230,TAP,IN SERVICE,GUNNISON,8051,USA,38.54970465,-106.9422413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11819626.07,4700782.881,58536,203990,TAP203990,NOT AVAILABLE,CO,81211,TAP,IN SERVICE,CHAFFEE,8015,USA,38.8540212,-106.1775075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11654227.44,4619848.901,58537,203991,TAP203991,NOT AVAILABLE,CO,81007,TAP,IN SERVICE,PUEBLO,8101,USA,38.28558908,-104.6917063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,69,N,N
-11642276.36,4490593.082,58538,203992,LUDLOW,NOT AVAILABLE,CO,81020,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.368478,-104.584348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11642339.85,4490588.685,58539,203993,TAP203993,NOT AVAILABLE,CO,81020,TAP,IN SERVICE,LAS ANIMAS,8071,USA,37.36844661,-104.5849183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11650056.9,4457591.704,58540,203994,BURRO CANYON,NOT AVAILABLE,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.13249999,-104.6542418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,230,115,Y,N
-11710079.58,4822055.998,58541,203995,TAP203995,LAKEWOOD,CO,80465,TAP,IN SERVICE,JEFFERSON,8059,USA,39.69732937,-105.1934347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11478564.18,5004955.682,58542,203996,PEETZ,NOT AVAILABLE,CO,80747,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.94990645,-103.1136964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,115,115,N,N
-11667502.55,4997462.199,58543,203997,ROCKPORT,NOT AVAILABLE,CO,80612,SUBSTATION,IN SERVICE,WELD,8123,USA,40.89904493,-104.8109587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11666215.35,5004212.659,58544,203998,UNKNOWN203998,NOT AVAILABLE,CO,80612,SUBSTATION,IN SERVICE,WELD,8123,USA,40.94486498,-104.7993955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,N,N
-11699061.14,4932784.869,58545,203999,HORSESHOE,NOT AVAILABLE,CO,80538,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.45842619,-105.0944543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-11700166.44,4889346.786,58546,204000,TERRY,LONGMONT,CO,80501,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.16086797,-105.1043834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,4,115,115,N,N
-11695266.88,4889634.778,58547,204001,COUNTY LINE,LONGMONT,CO,80504,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.16284508,-105.0603699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11663236.54,4912464.309,58548,204002,GILCREST,NOT AVAILABLE,CO,80645,SUBSTATION,IN SERVICE,WELD,8123,USA,40.31939011,-104.7726364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,115,115,N,N
-11625465.96,4825851.81,58549,204003,UNKNOWN204003,NOT AVAILABLE,CO,80102,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.72356066,-104.4333376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11625550.63,4836237.256,58550,204004,UNKNOWN204004,BENNETT,CO,80102,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.7952792,-104.4340982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11627612.8,4811285.41,58551,204005,BRICK CENTER,NOT AVAILABLE,CO,80102,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.62284398,-104.4526229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,115,N,Y
-11541544.38,4786144.326,58552,204006,UNKNOWN204006,NOT AVAILABLE,CO,80828,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.44866534,-103.6794572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,230,230,Y,Y
-11547715.73,4779303.824,58553,204007,CEDAR POINT,NOT AVAILABLE,CO,80828,SUBSTATION,IN SERVICE,ELBERT,8039,USA,39.40119841,-103.7348954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,230,230,Y,Y
-11390274.76,4951037.86,58554,204008,UNKNOWN204008,HOLYOKE,CO,80734,SUBSTATION,IN SERVICE,PHILLIPS,8095,USA,40.58307087,-102.320579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-11424463.22,4958648.35,58555,204009,UNKNOWN204009,HAXTUN,CO,80731,SUBSTATION,IN SERVICE,PHILLIPS,8095,USA,40.63497235,-102.6276993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11448004.31,4964105.921,58556,204010,UNKNOWN204010,FLEMING,CO,80728,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.67216668,-102.8391724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11791044.95,4593605.817,58557,204011,TAP204011,NOT AVAILABLE,CO,81143,TAP,IN SERVICE,SAGUACHE,8109,USA,38.100309,-105.920759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-11814343.75,4591865.781,58558,204012,SAGUACHE,SAGUACHE,CO,81149,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,38.08800743,-106.1300556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12012245.18,4793641.42,58559,204013,OIL SHALE,NOT AVAILABLE,CO,81650,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.5006513,-107.9078344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-11946700.13,4798356.08,58560,204014,ROARING FORK,GLENWOOD SPRINGS,CO,81601,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.53332355,-107.3190332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-11946954.33,4800844.955,58561,204015,GLENWOOD,GLENWOOD SPRINGS,CO,81601,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.55056507,-107.3213167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,N,N
-11950400.6,4802167.411,58562,204016,MITCHELL CREEK,GLENWOOD SPRINGS,CO,81601,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.55972456,-107.3522751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-11971335.77,4803376.431,58563,204017,NEW CASTLE,NEW CASTLE,CO,81647,SUBSTATION,IN SERVICE,GARFIELD,8045,USA,39.56809732,-107.540339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,N,N
-11420842.79,4584438.883,58564,204019,TAP204019,LAMAR,CO,81052,TAP,IN SERVICE,PROWERS,8099,USA,38.03547804,-102.5951764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-11648558.7,4624428.037,58565,204020,UNKNOWN204020,PUEBLO,CO,81008,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.31787015,-104.6407832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11643891.51,4624280.583,58566,204021,UNKNOWN204021,PUEBLO,CO,81001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.31683089,-104.5988571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,Y,Y
-12026700.72,4440037.987,58567,204022,TAP204022,NOT AVAILABLE,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.00668038,-108.0376907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-12029456.45,4440979.877,58568,204023,UNKNOWN204023,NOT AVAILABLE,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.01343686,-108.0624459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,Y,Y
-11800116.15,4527599.837,58569,204025,TAP204025,NOT AVAILABLE,CO,81101,TAP,IN SERVICE,ALAMOSA,8003,USA,37.63221654,-106.0022469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,Y,Y
-11791824.98,4536323.28,58570,204026,UNKNOWN204026,NOT AVAILABLE,CO,81146,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.69425073,-105.927766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,Y,Y
-11800051.17,4537897.954,58571,204027,TAP204027,NOT AVAILABLE,CO,81125,TAP,IN SERVICE,ALAMOSA,8003,USA,37.70544304,-106.0016632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-11786772.77,4538023.335,58572,204028,UNKNOWN204028,NOT AVAILABLE,CO,81136,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.70633413,-105.8823813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,Y,Y
-11800150.67,4527601.787,58573,204029,UNKNOWN204029,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.63223041,-106.002557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,115,Y,Y
-11783811.66,4485771.726,58574,204030,UNKNOWN204030,NOT AVAILABLE,CO,81151,SUBSTATION,IN SERVICE,CONEJOS,8021,USA,37.33404877,-105.8557812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-11783805.98,4485808.721,58575,204031,TAP204031,NOT AVAILABLE,CO,81151,TAP,IN SERVICE,CONEJOS,8021,USA,37.33431301,-105.8557302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,69,69,Y,Y
-11797876.34,4464423.817,58576,204032,TAP204032,ROMEO,CO,81140,TAP,IN SERVICE,CONEJOS,8021,USA,37.181414,-105.9821264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-11789899.29,4485822.59,58577,204033,TAP204033,NOT AVAILABLE,CO,81101,TAP,IN SERVICE,CONEJOS,8021,USA,37.33441207,-105.9104673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-11750826.74,4465153.802,58578,204034,UNKNOWN204034,NOT AVAILABLE,CO,81151,SUBSTATION,IN SERVICE,COSTILLA,8023,USA,37.18663841,-105.5594727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,Y,Y
-12642159.67,4454938.505,58579,204035,SKYLINE,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.11349607,-113.5664526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,7,230,69,Y,Y
-11822635.01,4532636.331,58580,204036,UNKNOWN204036,NOT AVAILABLE,CO,81144,SUBSTATION,IN SERVICE,RIO GRANDE,8105,USA,37.6680384,-106.2045373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11811337.01,4532703.325,58581,204037,TAP204037,NOT AVAILABLE,CO,81144,TAP,IN SERVICE,RIO GRANDE,8105,USA,37.66851478,-106.1030456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11810337.89,4517594.436,58582,204038,TAP204038,NOT AVAILABLE,CO,81144,TAP,IN SERVICE,RIO GRANDE,8105,USA,37.56100227,-106.0940704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11795039.22,4522945.189,58583,204039,UNKNOWN204039,NOT AVAILABLE,CO,81101,SUBSTATION,IN SERVICE,ALAMOSA,8003,USA,37.59909518,-105.95664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11811349.73,4542966.34,58584,204040,UNKNOWN204040,CENTER,CO,81125,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,37.74145611,-106.1031599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11871569.96,4533460.755,58585,204041,TAP204041,SOUTH FORK,CO,81154,TAP,IN SERVICE,RIO GRANDE,8105,USA,37.67390044,-106.6441274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11789452.38,4578298.985,58586,204042,UNKNOWN204042,MOFFAT,CO,81143,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,37.99202295,-105.9064527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
