X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11608640.32,4490224.764,58587,204043,TAP204043,NOT AVAILABLE,CO,81059,TAP,IN SERVICE,LAS ANIMAS,8071,USA,37.3658484,-104.2821903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11609011.85,4482728.479,58588,204044,UNKNOWN204044,NOT AVAILABLE,CO,81059,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.31230885,-104.2855278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11631865.98,4470680.33,58589,204045,TAP204045,NOT AVAILABLE,CO,81082,TAP,IN SERVICE,LAS ANIMAS,8071,USA,37.22617929,-104.4908299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11648143.13,4498217.225,58590,204046,TAP204046,NOT AVAILABLE,CO,81020,TAP,IN SERVICE,LAS ANIMAS,8071,USA,37.42288967,-104.6370501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-11677163.02,4513534.696,58591,204047,TAP204047,NOT AVAILABLE,CO,81089,TAP,IN SERVICE,HUERFANO,8055,USA,37.5320873,-104.8977401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11700260.66,4514584.564,58592,204048,UNKNOWN204048,NOT AVAILABLE,CO,81055,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.53956593,-105.1052298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11711027.35,4536935.427,58593,204049,TAP204049,NOT AVAILABLE,CO,81040,TAP,IN SERVICE,HUERFANO,8055,USA,37.69860189,-105.2019486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,115,Y,Y
-11711997.72,4537262.303,58594,204050,TAP204050,NOT AVAILABLE,CO,81040,TAP,IN SERVICE,HUERFANO,8055,USA,37.70092522,-105.2106656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11711917.29,4537352.262,58595,204051,UNKNOWN204051,NOT AVAILABLE,CO,81040,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.70156461,-105.2099431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11713370.88,4539784.998,58596,204052,UNKNOWN204052,NOT AVAILABLE,CO,81040,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.71885335,-105.2230009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11711075.18,4536297.885,58597,204053,TAP204053,NOT AVAILABLE,CO,81040,TAP,IN SERVICE,HUERFANO,8055,USA,37.69407021,-105.2023783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11710869.91,4536262.695,58598,204054,UNKNOWN204054,NOT AVAILABLE,CO,81040,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.69382008,-105.2005343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11710821.31,4533066.314,58599,204055,TAP204055,NOT AVAILABLE,CO,81040,TAP,IN SERVICE,HUERFANO,8055,USA,37.67109584,-105.2000977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11710538.96,4533025.26,58600,204056,UNKNOWN204056,NOT AVAILABLE,CO,81040,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.67080393,-105.1975613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11708361.4,4529741.743,58601,204057,UNKNOWN204057,NOT AVAILABLE,CO,81040,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.64745287,-105.178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11801109.2,4626048.482,58602,204059,KERBER CREEK,NOT AVAILABLE,CO,81155,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,38.3292902,-106.0111677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-11812575.08,4642122.286,58603,204060,MEARS JUNCTION,NOT AVAILABLE,CO,81201,SUBSTATION,IN SERVICE,CHAFFEE,8015,USA,38.44247245,-106.1141674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-11701804.68,4634230.536,58604,204061,FLORENCE,FLORENCE,CO,81226,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.38692553,-105.1191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,69,Y,Y
-11702365.71,4633081.718,58605,204062,TAP204062,FLORENCE,CO,81226,TAP,IN SERVICE,FREMONT,8043,USA,38.37883589,-105.1241397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11655181.95,4623886.961,58606,204063,UNKNOWN204063,PUEBLO,CO,81007,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.31405653,-104.7002808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11663706.58,4624264.444,58607,204064,UNKNOWN204064,NOT AVAILABLE,CO,81007,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.31671713,-104.7768589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11663220.23,4845149.418,58608,204065,UNKNOWN204065,COMMERCE CITY,CO,80022,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.85676417,-104.7724899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11657003.78,4868091.784,58609,204066,LOCHBUIE,LOCHBUIE,CO,80603,SUBSTATION,IN SERVICE,WELD,8123,USA,40.0147902,-104.7166467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11638459.24,4881673.66,58610,204067,TAP204067,NOT AVAILABLE,CO,80643,TAP,IN SERVICE,WELD,8123,USA,40.10816957,-104.5500582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,N,N
-11667133.98,4884830.955,58611,204068,UNKNOWN204068,NOT AVAILABLE,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.12985857,-104.8076477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11673698.71,4891379.175,58612,204069,UNITED POWER,NOT AVAILABLE,CO,80621,SUBSTATION,IN SERVICE,WELD,8123,USA,40.17481941,-104.8666198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,46,Y,Y
-11684623.59,4897851.364,58613,204070,WYCO,NOT AVAILABLE,CO,80504,SUBSTATION,IN SERVICE,WELD,8123,USA,40.21922896,-104.9647596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-11682102.3,4897877.297,58614,204071,MEAD,NOT AVAILABLE,CO,80651,SUBSTATION,IN SERVICE,WELD,8123,USA,40.21940685,-104.9421104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,46,46,Y,Y
-11682134.76,4894605.413,58615,204072,UNITED POWER,NOT AVAILABLE,CO,80504,SUBSTATION,IN SERVICE,WELD,8123,USA,40.19696019,-104.9424021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,46,N,N
-11684178.34,4878446.285,58616,204073,DACONO,DACONO,CO,80514,SUBSTATION,IN SERVICE,WELD,8123,USA,40.08599202,-104.9607598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,N,N
-11703868.04,4893949.396,58617,204074,HARVARD,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.19245871,-105.1376354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,N,N
-11705874.34,4888890.882,58618,204075,ROGERS ROAD,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.157738,-105.1556583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,N,N
-11698851.34,4894542.575,58619,204076,MEADOW,LONGMONT,CO,80504,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.19652902,-105.0925696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,N,N
-11707356,4899881.777,58620,204077,LYONS TAP,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.23315484,-105.1689683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,115,115,N,N
-11707223.91,4899701.921,58621,204078,HYGIENE,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.23192139,-105.1677817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,N,N
-11705390.02,4895687.344,58622,204079,DOUGHERTY,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.20438357,-105.1513076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,N,N
-11692581.59,4894547.226,58623,204080,TAP204080,NOT AVAILABLE,CO,80504,TAP,IN SERVICE,WELD,8123,USA,40.19656093,-105.0362476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-11689320.44,4894447.875,58624,204081,SLATER,NOT AVAILABLE,CO,80504,SUBSTATION,IN SERVICE,WELD,8123,USA,40.19587922,-105.0069521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,N,N
-11682215.01,4894584.801,58625,204082,DEL CAMINO,NOT AVAILABLE,CO,80504,SUBSTATION,IN SERVICE,WELD,8123,USA,40.19681876,-104.9431229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,115,115,N,N
-11683238.94,4886206.707,58626,204083,RINN VALLEY,LONGMONT,CO,80504,SUBSTATION,IN SERVICE,WELD,8123,USA,40.13930711,-104.952321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,N,N
-11673797.81,4869598.344,58627,204084,UNKNOWN204084,NOT AVAILABLE,CO,80603,SUBSTATION,IN SERVICE,WELD,8123,USA,40.02515455,-104.86751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-11666354.75,4868903.438,58628,204085,UNKNOWN204085,NOT AVAILABLE,CO,80603,SUBSTATION,IN SERVICE,WELD,8123,USA,40.02037415,-104.8006478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,230,N,N
-11621281.57,4868946.415,58629,204086,TAP204086,NOT AVAILABLE,CO,80652,TAP,IN SERVICE,WELD,8123,USA,40.02066981,-104.3957486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11714939.69,4849266.216,58630,204087,TAP204087,NOT AVAILABLE,CO,80007,TAP,IN SERVICE,JEFFERSON,8059,USA,39.88514735,-105.2370938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-11710919.56,4838262.584,58631,204088,TAP204088,NOT AVAILABLE,CO,80403,TAP,IN SERVICE,JEFFERSON,8059,USA,39.80925676,-105.2009804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-11704808.63,4851358.384,58632,204089,SIMMS,BROOMFIELD,CO,80021,SUBSTATION,IN SERVICE,BROOMFIELD,8014,USA,39.89956727,-105.1460849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
-11701875.66,4827212.602,58633,204090,TAP204090,LAKEWOOD,CO,80215,TAP,IN SERVICE,JEFFERSON,8059,USA,39.7329621,-105.1197376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11642063.59,4835071.27,58634,204091,IMBODEN,NOT AVAILABLE,CO,80137,SUBSTATION,IN SERVICE,ADAMS,8001,USA,39.787231,-104.5824366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
-11687854.95,4827712.13,58635,204092,ELATI,DENVER,CO,80204,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.73641292,-104.9937874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
-11694527.74,4873969.345,58636,204093,ISABELLE,ERIE,CO,80516,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.05521586,-105.0537301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
-11655962.79,4916736.894,58637,204094,LA SALLE,LA SALLE,CO,80645,SUBSTATION,IN SERVICE,WELD,8123,USA,40.34864756,-104.7072953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-11653412.48,4925471.094,58638,204095,UNC QF,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.40841739,-104.6843854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,Y,Y
-11653775.9,4926989.826,58639,204096,MONFORT,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.41880496,-104.6876501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-11661469.24,4925183.244,58640,204097,HIGHLAND,GREELEY,CO,80634,SUBSTATION,IN SERVICE,WELD,8123,USA,40.40644842,-104.7567605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-11655824.88,4923027.742,58641,204098,EVANS,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.3917024,-104.7060564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-11652270.37,4926577.678,58642,204099,WEBER,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.41598617,-104.6741257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,N,N
-11653476.56,4821852.646,58643,204100,POWHATON,AURORA,CO,80018,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.6959238,-104.6849611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
-11693119.37,4800498.948,58644,204101,SANTA FE,NOT AVAILABLE,CO,80125,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.54816838,-105.0410785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
-11690258.47,4812511.063,58645,204102,TAP204102,ENGLEWOOD,CO,80110,TAP,IN SERVICE,ARAPAHOE,8005,USA,39.63132419,-105.0153786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11689216.48,4821622.428,58646,204103,TAP204103,DENVER,CO,80223,TAP,IN SERVICE,DENVER,8031,USA,39.69433251,-105.0060182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11891811.26,5625761.727,58647,204104,DECKER,DECKER,MT,59025,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.02692788,-106.8259581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
-12212221.4,5224208.531,58648,204105,UNKNOWN204105,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUBLETTE,56035,USA,42.42070302,-109.7042513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-12257629.92,5241589.749,58649,204106,UNKNOWN204106,BIG PINEY,WY,83113,SUBSTATION,IN SERVICE,SUBLETTE,56035,USA,42.53586005,-110.1121631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,120,69,Y,Y
-11824487.75,5145863.662,58650,204107,UNKNOWN204107,NOT AVAILABLE,WY,82329,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.89901031,-106.2211807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-11824492.12,5145652.128,58651,204108,UNKNOWN204108,NOT AVAILABLE,WY,82329,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.8975959,-106.22122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,115,NOT AVAILABLE,NOT AVAILABLE
-11773783.38,5084039.273,58652,204109,UNKNOWN204109,NOT AVAILABLE,WY,82051,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.48429245,-105.7656956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11826329.06,5293902.196,58653,204110,UNKNOWN204110,NOT AVAILABLE,WY,82636,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.88117021,-106.2377215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-11756907.89,5274200.978,58654,204111,UNKNOWN204111,NOT AVAILABLE,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.7513496,-105.6141005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,138,138,Y,Y
-11774999.93,5284151.022,58655,204112,TAP208905,NOT AVAILABLE,WY,82637,TAP,IN SERVICE,CONVERSE,56009,USA,42.81694919,-105.7766241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,115,Y,Y
-11774968.84,5284125.886,58656,204113,TAP208906,NOT AVAILABLE,WY,82637,TAP,IN SERVICE,CONVERSE,56009,USA,42.81678356,-105.7763448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,115,Y,Y
-11888644.08,5082656.617,58657,204114,UNKNOWN204114,NOT AVAILABLE,WY,82331,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.47498704,-106.7975068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-12008462.18,5191899.919,58658,204115,TAP204115,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,SWEETWATER,56037,USA,42.20608352,-107.8738512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,115,Y,Y
-11622988.97,5460870.627,58659,204116,OSAGE,NOT AVAILABLE,WY,82723,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.97045153,-104.4110864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,9,115,69,Y,Y
-11730779.82,5509631.505,58660,204117,UNKNOWN204117,NOT AVAILABLE,WY,82727,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.2848615,-105.3793881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11731821.1,5509992.226,58661,204118,UNKNOWN204118,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.2871812,-105.388742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11731916.68,5509964.114,58662,204119,UNKNOWN204119,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.28700042,-105.3896007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11731131.99,5509762.259,58663,204120,UNKNOWN204120,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.28570235,-105.3825517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,230,Y,Y
-11731296.76,5510414.577,58664,204121,UNKNOWN204121,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.2898971,-105.3840318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11730219.9,5516639.706,58665,204122,TAP204122,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.3299128,-105.3743583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11711396.97,5513245.818,58666,204123,UNKNOWN204123,NOT AVAILABLE,WY,82727,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.30809996,-105.2052689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11494687.34,5469102.077,58667,204124,UNKNOWN204124,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.02364529,-103.2585333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11493706.27,5469150.76,58668,204125,TAP204125,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.02395976,-103.2497201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11684688.13,5508723.52,58669,204126,TAP204126,NOT AVAILABLE,WY,82721,TAP,IN SERVICE,CROOK,56011,USA,44.27902211,-104.9653394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12549571.08,6416467.045,58670,204127,PICTURE BUTTE,NOT AVAILABLE,AB,NOT AVAILABLE,SUBSTATION,IN SERVICE,LETHBRIDGE COUNTY,4802011,CAN,49.82756806,-112.7347151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12560898.41,6399533.211,58671,204128,UNKNOWN204128,NOT AVAILABLE,AB,T1H-3Y8,SUBSTATION,IN SERVICE,LETHBRIDGE COUNTY,4802011,CAN,49.72933789,-112.8364702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12523547.22,5781694.383,58672,204129,UNKNOWN204129,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.00839348,-112.5009388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12329736.2,5672594.873,58673,204130,UNKNOWN204130,NOT AVAILABLE,MT,59065,SUBSTATION,IN SERVICE,PARK,30067,USA,45.32350216,-110.7599047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-12358803.13,5731032.475,58674,204131,UNKNOWN204131,BOZEMAN,MT,59715,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.69139659,-111.0210174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,6,115,69,Y,Y
-11320754.04,5512647.508,58675,204132,UNKNOWN204132,NOT AVAILABLE,SD,57567,SUBSTATION,IN SERVICE,HAAKON,46055,USA,44.30425372,-101.6960638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,N,N
-11420502,5622740.665,58676,204133,MAURINE,NOT AVAILABLE,SD,57626,SUBSTATION,IN SERVICE,MEADE,46093,USA,45.00774376,-102.592115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,230,230,N,Y
-11423587.64,5785593.099,58677,204134,HETTINGER,NOT AVAILABLE,ND,58639,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.0327133,-102.6198338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/30/2015 0:00,IMAGERY/OTHER,8/30/2015 0:00,8,230,69,N,Y
-11610853.52,5850408.449,58678,204135,UNKNOWN204135,NOT AVAILABLE,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.43545831,-104.3020718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11622832.52,5877695.486,58679,204136,UNKNOWN204136,BAKER,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.60412864,-104.4096809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,69,69,Y,Y
-11657126.52,5959094.306,58680,204137,UNKNOWN204137,GLENDIVE,MT,59330,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.10417264,-104.7177492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,115,69,Y,Y
-11657150.2,5959162.039,58681,204138,UNKNOWN204138,GLENDIVE,MT,59330,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.1045868,-104.7179619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12261073.02,6132760.384,58682,204139,VERONA,NOT AVAILABLE,MT,59520,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,48.15548077,-110.1430929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,230,69,Y,Y
-12367811.02,6189552.168,58683,204140,TIBER TAP,NOT AVAILABLE,MT,59461,SUBSTATION,IN SERVICE,LIBERTY,30051,USA,48.4946923,-111.1019367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,115,115,Y,Y
-12302690.5,6192032.842,58684,204141,RUDYARD,NOT AVAILABLE,MT,59540,SUBSTATION,IN SERVICE,HILL,30041,USA,48.50945771,-110.5169491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,115,69,Y,Y
-11767414.12,6121664.929,58685,204142,WOLF POINT,NOT AVAILABLE,MT,59201,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.08894523,-105.7084796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,Y,Y
-11767428.01,6121518.747,58686,204143,WOLF POINT,NOT AVAILABLE,MT,59201,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.08806805,-105.7086044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12453265.77,6190580.936,58687,204144,SHELBY,SHELBY,MT,59474,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.50081623,-111.8695898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,115,69,Y,Y
-12454511.69,6190735.652,58688,204145,TAP204145,SHELBY,MT,59474,TAP,IN SERVICE,TOOLE,30101,USA,48.50173714,-111.8807821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12502668.08,6210208.069,58689,204146,TAP204146,NOT AVAILABLE,MT,59427,TAP,IN SERVICE,GLACIER,30035,USA,48.61750863,-112.3133783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,NOT AVAILABLE,NOT AVAILABLE
-12387732.21,6029309.472,58690,204147,UNKNOWN204147,BLACK EAGLE,MT,59414,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.5317755,-111.2808918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12385533.41,6027646.43,58691,204148,UNKNOWN204148,NOT AVAILABLE,MT,59414,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.52168776,-111.2611396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12378049.68,6030445.433,58692,204149,UNKNOWN204149,NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.53866495,-111.1939122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,100,46,Y,Y
-12728788.41,6049082.194,58693,204150,UNKNOWN204150,POLSON,MT,59860,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.65156502,-114.3446518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12830062.22,6038010.682,58694,204151,TAP204151,NOT AVAILABLE,MT,59873,TAP,IN SERVICE,SANDERS,30089,USA,47.58452402,-115.2544099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12841666.53,6039454.898,58695,204153,UNKNOWN204153,THOMPSON FALLS,MT,59873,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.59327402,-115.3586532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12410138.65,5771498.125,58696,204154,TRIDENT,NOT AVAILABLE,MT,59752,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.94473963,-111.4821722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,115,46,Y,Y
-12408449.77,5778719.766,58697,204155,UNKNOWN204155,NOT AVAILABLE,MT,59752,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,45.98983091,-111.4670008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12405680.38,5766848.221,58698,204156,UNKNOWN204156,NOT AVAILABLE,MT,59752,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.91568662,-111.442123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12376449.72,5744279.097,58699,204157,UNKNOWN204157,BELGRADE,MT,59714,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.77445654,-111.1795394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12364249.99,5735989.565,58700,204158,UNKNOWN204158,BOZEMAN,MT,59718,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.72249337,-111.0699474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12676275.87,5921729.315,58701,204159,UNKNOWN204159,BONNER,MT,59802,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.87521253,-113.8729236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12697673.16,5909119.386,58702,204160,MISSOULA,NOT AVAILABLE,MT,59803,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.79772174,-114.0651387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,7,115,69,Y,Y
-12694157.82,5824735.844,58703,204161,HAMILTON,CORVALLIS,MT,59828,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.27628919,-114.0335599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,115,46,Y,Y
-12695559.1,5910330.699,58704,204162,UNKNOWN204162,MISSOULA,MT,59803,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.80517038,-114.0461478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12692839.88,5918286.823,58705,204163,UNKNOWN204163,MISSOULA,MT,59801,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.85406875,-114.0217206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12698035.39,5918796.843,58706,204164,UNKNOWN204164,NOT AVAILABLE,MT,59804,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.85720182,-114.0683926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12696277.56,5922097.858,58707,204165,UNKNOWN204165,NOT AVAILABLE,MT,59808,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.87747563,-114.0526018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-12858466.13,6008869.547,58708,204166,UNKNOWN204166,SALTESE,MT,59867,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.40765557,-115.5095666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12846382.79,6005026.475,58709,204167,UNKNOWN204167,HAUGAN,MT,59867,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.38428607,-115.4010201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12789704.78,5974350.386,58710,204168,UNKNOWN204168,SUPERIOR,MT,59872,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.19737484,-114.8918728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,N,N
-12651518.42,5623534.525,58711,204169,TENDOY,SALMON,ID,83467,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.01278549,-113.6505236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,115,69,Y,Y
-12580867.76,5649357.094,58712,204170,TAP204170,NOT AVAILABLE,MT,59725,TAP,IN SERVICE,BEAVERHEAD,30001,USA,45.17654031,-113.0158579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12527703.98,5784072.013,58713,204171,UNKNOWN204171,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.02322618,-112.5382796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12527854.81,5784020.677,58714,204172,UNKNOWN204172,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.02290596,-112.5396346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12526152.55,5784729.84,58715,204173,UNKNOWN204173,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.02732929,-112.5243429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-12701608.07,5932081.881,58716,204174,UNKNOWN204174,NOT AVAILABLE,MT,59808,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.93874781,-114.1004866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12712920.8,5936004.408,58717,204175,UNKNOWN204175,NOT AVAILABLE,MT,59808,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.96280129,-114.2021106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12693563.32,5924591.574,58718,204176,UNKNOWN204176,MISSOULA,MT,59808,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.89278619,-114.0282194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12176351.18,5825352.976,58719,204177,TAP204177,NOT AVAILABLE,MT,59074,TAP,IN SERVICE,GOLDEN VALLEY,30037,USA,46.28012083,-109.3820237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12182549.33,5815770.349,58720,204178,UNKNOWN204178,NOT AVAILABLE,MT,59078,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.22059426,-109.4377026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12225381.93,5850528.173,58721,204179,UNKNOWN204179,NOT AVAILABLE,MT,59036,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.43619951,-109.8224744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,6,115,69,Y,Y
-12118535.72,5811982.907,58722,204180,TAP204180,NOT AVAILABLE,MT,59046,TAP,IN SERVICE,GOLDEN VALLEY,30037,USA,46.19704913,-108.8626586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12085168.4,5851163.866,58723,204181,UNKNOWN204181,ROUNDUP,MT,59072,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.44013484,-108.5629149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,8,115,69,Y,Y
-12070213.82,5824195.691,58724,204182,UNKNOWN204182,NOT AVAILABLE,MT,59072,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.27293529,-108.4285756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12728159.88,5947609.093,58725,204183,TAP204183,HUSON,MT,59846,TAP,IN SERVICE,MISSOULA,30063,USA,47.03389952,-114.3390055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12830034.37,6036867.559,58726,204184,UNKNOWN204184,NOT AVAILABLE,MT,59873,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.5775972,-115.2541597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12183513.03,5963718.831,58727,204185,UNKNOWN204185,NOT AVAILABLE,MT,59457,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.13244197,-109.4463597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12229281.73,5902331.611,58728,204186,TAP204186,NOT AVAILABLE,MT,59418,TAP,IN SERVICE,JUDITH BASIN,30045,USA,46.75596309,-109.8575069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12229346.72,5902290.759,58729,204187,UNKNOWN204187,NOT AVAILABLE,MT,59418,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,46.75571167,-109.8580907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12253911.1,5938131.355,58730,204188,UNKNOWN204188,NOT AVAILABLE,MT,59452,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,46.9758395,-110.0787564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12255593.86,5941621.084,58731,204189,TAP204189,NOT AVAILABLE,MT,59479,TAP,IN SERVICE,JUDITH BASIN,30045,USA,46.99722469,-110.0938728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12252043.41,5941273.817,58732,204190,UNKNOWN204190,NOT AVAILABLE,MT,59452,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,46.99509702,-110.0619785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12255662.32,5948104.314,58733,204191,UNKNOWN204191,NOT AVAILABLE,MT,59479,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.03693148,-110.0944878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12194535.4,5949306.16,58734,204192,UNKNOWN204192,NOT AVAILABLE,MT,59457,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.04428898,-109.5453754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,6,115,69,Y,Y
-12194568.8,5948706.5,58735,204193,UNKNOWN204193,NOT AVAILABLE,MT,59457,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.04061809,-109.5456754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12253213.77,5848887.993,58736,204195,UNKNOWN207190,TWOTOP,MT,59085,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.42604446,-110.0724921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,69,69,Y,Y
-12275519.91,5861180.732,58737,204196,TAP204196,NOT AVAILABLE,MT,59053,TAP,IN SERVICE,WHEATLAND,30107,USA,46.50210796,-110.2728716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,100,69,Y,Y
-12322170.93,5916419.024,58738,204197,TAP204197,NOT AVAILABLE,MT,59465,TAP,IN SERVICE,CASCADE,30013,USA,46.84259325,-110.6919448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12350976.29,6005761.688,58739,204198,TAP204198,NOT AVAILABLE,MT,59412,TAP,IN SERVICE,CASCADE,30013,USA,47.38875766,-110.9507077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12351020.61,6005766.318,58740,204199,UNKNOWN204199,NOT AVAILABLE,MT,59412,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.38878582,-110.9511058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12335294.36,6038485.881,58741,204200,UNKNOWN204200,NOT AVAILABLE,MT,59450,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.58740324,-110.8098346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11904247.5,5586545.356,58742,204201,UNKNOWN204201,SHERIDAN,WY,82801,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.77739919,-106.9376747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12165659.24,5724310.339,58743,204202,UNKNOWN204202,NOT AVAILABLE,MT,59019,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.64919971,-109.2859764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,69,69,Y,Y
-12200598.99,5676617.515,58744,204203,UNKNOWN204203,NOT AVAILABLE,MT,59028,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.3489038,-109.5998455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12220476.69,5689585.626,58745,204204,UNKNOWN204204,NOT AVAILABLE,MT,59028,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.43071552,-109.7784099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12231373.98,5683143.604,58746,204205,UNKNOWN204205,NOT AVAILABLE,MT,59061,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.39008964,-109.8763019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,N,N
-12160058.48,5650416.856,58747,204206,UNKNOWN204206,RED LODGE,MT,59007,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.18325079,-109.2356639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12104920.57,5588479.86,58748,204207,UNKNOWN204207,NOT AVAILABLE,WY,82435,SUBSTATION,IN SERVICE,PARK,56029,USA,44.78973358,-108.7403516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12105399.73,5588524.902,58749,204208,TAP204208,NOT AVAILABLE,WY,82435,TAP,IN SERVICE,PARK,56029,USA,44.79002074,-108.7446559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-12140561.15,5545086.991,58750,204209,UNKNOWN204209,CODY,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.51242736,-109.0605164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12052303.85,5418106.062,58751,204210,TAP204210,NOT AVAILABLE,WY,82443,TAP,IN SERVICE,HOT SPRINGS,56017,USA,43.69332847,-108.2676876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12006531.03,5405330.716,58752,204211,UNKNOWN204211,NOT AVAILABLE,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.61029204,-107.8565033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12049446.73,5419823.986,58753,204212,TAP204212,NOT AVAILABLE,WY,82443,TAP,IN SERVICE,HOT SPRINGS,56017,USA,43.70448577,-108.2420216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12033926.55,5475571.111,58754,204213,TAP204213,NOT AVAILABLE,WY,82401,TAP,IN SERVICE,WASHAKIE,56043,USA,44.06541641,-108.1026015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12047373.22,5429738.076,58755,204214,UNKNOWN204214,NOT AVAILABLE,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.76883368,-108.223395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12063517.64,5316036.644,58756,204215,TAP204215,RIVERTON,WY,82501,TAP,IN SERVICE,FREMONT,56013,USA,43.02669935,-108.3684228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11948547.08,5306338.986,58757,204216,UNKNOWN204216,NOT AVAILABLE,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.96298173,-107.3356247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11879698.07,5243492.534,58758,204217,UNKNOWN204217,ALCOVA,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.54845384,-106.7171435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,115,Y,Y
-11888450.75,5232633.036,58759,204218,FREMONT CANYON,NOT AVAILABLE,WY,82620,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.47654496,-106.7957701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,115,Y,Y
-11824572.78,5145768.182,58760,204219,TAP204219,NOT AVAILABLE,WY,82329,TAP,IN SERVICE,CARBON,56007,USA,41.89837189,-106.2219445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-11824463.31,5145692.114,58761,204220,TAP204220,MEDICINE BOW,WY,82329,TAP,IN SERVICE,CARBON,56007,USA,41.89786326,-106.2209611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-11754130.52,5061932.701,58762,204221,UNKNOWN204221,LARAMIE,WY,82072,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.33535298,-105.589151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11754101.31,5062031.973,58763,204222,UNKNOWN204222,NOT AVAILABLE,WY,82072,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.33602257,-105.5888886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11900978.74,5184405.103,58764,204223,SEMINOE,NOT AVAILABLE,WY,82334,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.15619243,-106.908311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,34.5,Y,Y
-11827059.2,5136770.677,58765,204224,UNKNOWN204224,NOT AVAILABLE,WY,82329,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.83818232,-106.2442805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,245,230,Y,Y
-11748427.81,5061327.836,58766,204225,TAP204225,NOT AVAILABLE,WY,82072,TAP,IN SERVICE,ALBANY,56001,USA,41.331273,-105.5379227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11667516.87,5028920.414,58767,204226,CHEYENNE,CHEYENNE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.11230263,-104.8110874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,115,N,N
-11667874.06,5028858.501,58768,204227,UNKNOWN204227,CHEYENNE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.11188359,-104.814296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,34.5,N,N
-11667813.76,5028926.239,58769,204228,UNKNOWN204228,CHEYENNE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.11234205,-104.8137543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,8,115,34.5,N,N
-12075857.67,5312616.657,58770,204229,TAP204229,NOT AVAILABLE,WY,82501,TAP,IN SERVICE,FREMONT,56013,USA,43.00423617,-108.4792751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,NOT AVAILABLE,NOT AVAILABLE
-11535578.16,5034356.859,58771,204230,UNKNOWN204230,NOT AVAILABLE,NE,69145,SUBSTATION,IN SERVICE,KIMBALL,31105,USA,41.14908675,-103.6258618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,115,Y,Y
-11611727.42,5069923.924,58772,204231,UNKNOWN204231,NOT AVAILABLE,WY,82053,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.38923196,-104.3099222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11654239.63,5059891.672,58773,204232,UNKNOWN204232,NOT AVAILABLE,WY,82009,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.32158466,-104.6918159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,161,Y,Y
-11591848.33,5106179.122,58774,204233,TAP204233,NOT AVAILABLE,WY,82221,TAP,IN SERVICE,GOSHEN,56015,USA,41.63311379,-104.1313453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,Y,Y
-11591851.64,5106126.206,58775,204234,UNKNOWN204234,NOT AVAILABLE,WY,82221,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.6327585,-104.131375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,69,Y,Y
-11654496.9,5036980.871,58776,204235,TAP204235,CHEYENNE,WY,82009,TAP,IN SERVICE,LARAMIE,56021,USA,41.16683399,-104.694127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,Y,Y
