X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11661424.38,5095363.072,58777,204236,UNKNOWN204236,NOT AVAILABLE,WY,82009,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.56045245,-104.7563576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11660587.5,5113369.988,58778,204237,UNKNOWN204237,NOT AVAILABLE,WY,82210,SUBSTATION,IN SERVICE,PLATTE,56031,USA,41.68137616,-104.7488398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11661760.27,5124346.25,58779,204238,UNKNOWN204238,NOT AVAILABLE,WY,82210,SUBSTATION,IN SERVICE,PLATTE,56031,USA,41.75497493,-104.7593749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,230,46,Y,Y
-11676982.86,5176655.204,58780,204239,UNKNOWN204239,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.10456192,-104.8961218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,230,69,Y,Y
-11669602.67,5167797.458,58781,204240,UNKNOWN204240,NOT AVAILABLE,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.04549931,-104.8298244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-11671978.45,5189115.903,58782,204241,TAP204241,NOT AVAILABLE,WY,82201,TAP,IN SERVICE,PLATTE,56031,USA,42.18755562,-104.8511664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-11684978.12,5189713.862,58783,204242,UNKNOWN204242,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.19153556,-104.9679444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11670039.08,5200212.556,58784,204243,TAP204243,NOT AVAILABLE,WY,82214,TAP,IN SERVICE,PLATTE,56031,USA,42.26137259,-104.8337447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-11656817.99,5193515.945,58785,204244,UNKNOWN204244,NOT AVAILABLE,WY,82214,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.21683584,-104.7149777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,115,115,Y,Y
-11684381.64,5220829.974,58786,204245,UNKNOWN204245,NOT AVAILABLE,WY,82213,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.39829422,-104.9625862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11630782.56,5274032.398,58787,204246,UNKNOWN204246,NOT AVAILABLE,WY,82225,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,42.75023757,-104.4810974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11617242.54,5272379.66,58788,204247,TAP204247,NOT AVAILABLE,WY,82225,TAP,IN SERVICE,NIOBRARA,56027,USA,42.73933432,-104.3594653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11617184.33,5270726.54,58789,204248,UNKNOWN204248,NOT AVAILABLE,WY,82225,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,42.72842662,-104.3589424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11580088.1,5262114.219,58790,204249,UNKNOWN204249,NOT AVAILABLE,NE,69346,SUBSTATION,IN SERVICE,SIOUX,31165,USA,42.67156937,-104.0257013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11617508.48,5309974.081,58791,204250,TAP204250,NOT AVAILABLE,WY,82225,TAP,IN SERVICE,NIOBRARA,56027,USA,42.98687355,-104.3618543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-11659336.56,5203087.309,58792,204251,UNKNOWN204251,GUERNSEY,WY,82214,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.28048189,-104.7376023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11656919.32,5200701.556,58793,204252,UNKNOWN204252,NOT AVAILABLE,WY,82214,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.26462352,-104.7158879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11656933.24,5200900.15,58794,204253,TAP204253,NOT AVAILABLE,WY,82214,TAP,IN SERVICE,PLATTE,56031,USA,42.26594375,-104.7160129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11654362.05,5195425.433,58795,204254,TAP204254,NOT AVAILABLE,WY,82214,TAP,IN SERVICE,PLATTE,56031,USA,42.22953835,-104.6929156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11654452.88,5195038.759,58796,204255,UNKNOWN204255,GUERNSEY,WY,82214,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.22696629,-104.6937315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11653754.71,5195118.578,58797,204256,UNKNOWN204256,NOT AVAILABLE,WY,82214,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.22749723,-104.6874597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11606750.3,5145879.288,58798,204257,UNKNOWN204257,NOT AVAILABLE,WY,82244,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.89911479,-104.2652119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-11606751.62,5145436.11,58799,204258,TAP204258,NOT AVAILABLE,WY,82244,TAP,IN SERVICE,GOSHEN,56015,USA,41.89615148,-104.2652238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11598874.57,5170804.146,58800,204259,UNKNOWN204259,TORRINGTON,WY,82240,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.06555378,-104.194463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,115,69,Y,Y
-11598194.06,5170456.483,58801,204260,UNKNOWN204260,TORRINGTON,WY,82240,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.06323521,-104.1883499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11627704.59,5169657.957,58802,204261,TAP204261,NOT AVAILABLE,WY,82223,TAP,IN SERVICE,GOSHEN,56015,USA,42.0579095,-104.4534475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11618831.51,5177689.665,58803,204262,UNKNOWN204262,NOT AVAILABLE,WY,82223,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.11145602,-104.3737392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11634779.26,5193617.243,58804,204263,TAP204263,FORT LARAMIE,WY,82212,TAP,IN SERVICE,GOSHEN,56015,USA,42.21750977,-104.5170004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11634781.38,5193798.219,58805,204264,UNKNOWN204264,FORT LARAMIE,WY,82212,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.21871377,-104.5170194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11633787.07,5192303.055,58806,204265,TAP204265,FORT LARAMIE,WY,82212,TAP,IN SERVICE,GOSHEN,56015,USA,42.20876598,-104.5080874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11633857.45,5192203.307,58807,204266,UNKNOWN204266,FORT LARAMIE,WY,82212,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.20810227,-104.5087196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11634006.94,5192257.811,58808,204267,UNKNOWN204267,FORT LARAMIE,WY,82212,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.20846493,-104.5100625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11617511.73,5180799.743,58809,204268,TAP204268,NOT AVAILABLE,WY,82223,TAP,IN SERVICE,GOSHEN,56015,USA,42.13217844,-104.3618835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,34.5,Y,Y
-11617528.13,5180875.678,58810,204269,UNKNOWN204269,NOT AVAILABLE,WY,82223,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.13268431,-104.3620308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,34.5,34.5,Y,Y
-11615917.62,5180831.343,58811,204270,TAP204270,LINGLE,WY,82223,TAP,IN SERVICE,GOSHEN,56015,USA,42.13238895,-104.3475634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11607070.36,5175644.538,58812,204271,TAP204271,NOT AVAILABLE,WY,82240,TAP,IN SERVICE,GOSHEN,56015,USA,42.09782567,-104.2680871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11606942.28,5175744.272,58813,204272,UNKNOWN204272,NOT AVAILABLE,WY,82240,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.09849044,-104.2669365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11615958.38,5181434.04,58814,204273,UNKNOWN204273,LINGLE,WY,82223,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.13640392,-104.3479295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11580378.37,5160465.198,58815,204274,UNKNOWN204274,MORRILL,NE,69358,SUBSTATION,IN SERVICE,SIOUX,31165,USA,41.99656691,-104.0283089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11597061.53,5171887.521,58816,204275,UNKNOWN204275,TORRINGTON,WY,82240,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.07277829,-104.1781762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,34.5,Y,Y
-11824425.47,5145583.502,58817,204276,UNKNOWN204276,NOT AVAILABLE,WY,82329,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.89713703,-106.2206213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11824147.39,5145681.941,58818,204277,TAP204277,MEDICINE BOW,WY,82329,TAP,IN SERVICE,CARBON,56007,USA,41.89779525,-106.2181233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-11978363.44,5355220.536,58819,204278,UNKNOWN204278,NOT AVAILABLE,WY,82642,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.28348078,-107.6034695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,2,115,115,Y,Y
-11980984.67,5356540.173,58820,204279,TAP204279,NOT AVAILABLE,WY,82642,TAP,IN SERVICE,FREMONT,56013,USA,43.29210989,-107.6270165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11979057.84,5356240.153,58821,204280,UNKNOWN204280,NOT AVAILABLE,WY,82642,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.29014817,-107.6097075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11907427.5,5315626.128,58822,204281,TAP204281,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,43.02400343,-106.9662412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,NOT AVAILABLE,NOT AVAILABLE
-11832481.18,5385407.104,58823,204282,UNKNOWN204282,NOT AVAILABLE,WY,82643,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.48056461,-106.2929869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-11832479.2,5385468.619,58824,204283,UNKNOWN204283,NOT AVAILABLE,WY,82643,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.48096559,-106.2929691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-11829757.03,5404228.144,58825,204284,UNKNOWN204284,NOT AVAILABLE,WY,82640,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,43.60312023,-106.2685154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-11795473.84,5428841.983,58826,204285,UNKNOWN204285,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.76302039,-105.9605444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,34.5,Y,Y
-11780561.81,5432320.419,58827,204286,UNKNOWN204286,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.78558316,-105.8265873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,34.5,34.5,Y,Y
-11805891.23,5440256.287,58828,204287,UNKNOWN204287,NOT AVAILABLE,WY,82639,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,43.83702706,-106.0541254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11795479.98,5426054.493,58829,204288,UNKNOWN204288,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.74493327,-105.9605995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11756094.75,5494386.749,58830,204289,TAP204289,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.1867432,-105.606796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11756609.65,5494730.618,58831,204290,UNKNOWN204290,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.18895821,-105.6114214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11737050.22,5495348.488,58832,204291,TAP204291,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.19293797,-105.4357161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11732539.07,5495490.371,58833,204292,TAP204292,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.19385182,-105.3951917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11731824.36,5491787.85,58834,204293,TAP204293,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.16999984,-105.3887713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11725795.82,5485170.277,58835,204294,TAP204294,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.12734478,-105.334616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11673054.78,5534841.258,58836,204295,TAP204295,NOT AVAILABLE,WY,82721,TAP,IN SERVICE,CROOK,56011,USA,44.44675754,-104.8608352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11670179.41,5532499.162,58837,204296,UNKNOWN204296,NOT AVAILABLE,WY,82721,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.43173555,-104.8350054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11649912.13,5561917.227,58838,204297,TAP204297,NOT AVAILABLE,WY,82720,TAP,IN SERVICE,CROOK,56011,USA,44.62013997,-104.6529412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11666094.17,5569334.453,58839,204298,TAP204298,NOT AVAILABLE,WY,82720,TAP,IN SERVICE,CROOK,56011,USA,44.6675465,-104.798307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11666106.08,5569306.672,58840,204299,UNKNOWN204299,NOT AVAILABLE,WY,82720,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.66736901,-104.7984139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11646321.21,5568196.111,58841,204300,UNKNOWN204300,NOT AVAILABLE,WY,82720,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.6602734,-104.6206834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-11647805.26,5484423.856,58842,204301,TAP204301,NOT AVAILABLE,WY,82730,TAP,IN SERVICE,WESTON,56045,USA,44.12253162,-104.634015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11713824.97,5543495.259,58843,204302,UNKNOWN204302,NOT AVAILABLE,WY,82727,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.50223003,-105.2270801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11733066.32,5522364.989,58844,204303,TAP204303,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.36669136,-105.399928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-11733064.34,5522163.244,58845,204304,UNKNOWN204304,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.36539577,-105.3999102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11737528.53,5526878.129,58846,204305,TAP204305,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.39566699,-105.4400127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-11738844.43,5527685.639,58847,204306,TAP204306,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.40084991,-105.4518337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-11738921.56,5524209.8,58848,204307,UNKNOWN204307,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.3785373,-105.4525266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11744918.63,5526311.773,58849,204308,UNKNOWN204308,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.39203161,-105.5063992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11739036.06,5530077.329,58850,204309,TAP204309,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.41619806,-105.4535551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11740068.16,5529481.649,58851,204310,TAP204310,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.41237579,-105.4628266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11740894.07,5528608.805,58852,204311,TAP204311,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.40677461,-105.4702459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11740787.7,5528568.589,58853,204312,UNKNOWN204312,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.40651652,-105.4692904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11743731.99,5528158.484,58854,204313,UNKNOWN204313,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.40388461,-105.4957394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11747352.64,5533596.457,58855,204314,TAP204314,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.43877398,-105.5282643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11747716.18,5533813.019,58856,204315,UNKNOWN204315,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.44016298,-105.53153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11747603.72,5534313.757,58857,204316,UNKNOWN204316,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.44337454,-105.5305197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11868602.96,5527813.117,58858,204317,UNKNOWN204317,NOT AVAILABLE,WY,82834,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,44.40166808,-106.6174744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11868410.34,5528003.088,58859,204318,UNKNOWN204318,NOT AVAILABLE,WY,82834,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,44.40288731,-106.6157441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,1,69,69,Y,Y
-11868635.77,5527906.25,58860,204319,TAP204319,NOT AVAILABLE,WY,82834,TAP,IN SERVICE,JOHNSON,56019,USA,44.40226581,-106.6177691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11904990.31,5580613.385,58861,204320,UNKNOWN204320,SHERIDAN,WY,82801,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.73956053,-106.9443475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,138,138,Y,Y
-12117916.3,5489499.595,58862,204321,TAP204321,NOT AVAILABLE,WY,82433,TAP,IN SERVICE,PARK,56029,USA,44.15525386,-108.8570943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12141100.9,5488482.995,58863,204322,PITCHFORK,NOT AVAILABLE,WY,82433,SUBSTATION,IN SERVICE,PARK,56029,USA,44.1487015,-109.0653651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-11949043.31,5306247.843,58864,204323,TAP204323,NOT AVAILABLE,WY,82604,TAP,IN SERVICE,NATRONA,56025,USA,42.96238258,-107.3400824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-11975274.09,5287470.757,58865,204324,UNKNOWN204324,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.83882039,-107.5757174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,34.5,Y,Y
-11971165.84,5291491.095,58866,204325,UNKNOWN204325,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.86529697,-107.5388125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11971237.02,5291562.268,58867,204326,TAP204326,NOT AVAILABLE,WY,82501,TAP,IN SERVICE,FREMONT,56013,USA,42.86576559,-107.5394518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-11975058.4,5287638.754,58868,204327,TAP204327,NOT AVAILABLE,WY,82501,TAP,IN SERVICE,FREMONT,56013,USA,42.83992699,-107.5737799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-11968722.02,5281491.942,58869,204328,TAP204328,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,42.79942496,-107.5168592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11967284.53,5281957.081,58870,204329,UNKNOWN204329,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.80249074,-107.503946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12255673.88,5143175.279,58871,204330,TAP204330,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,41.88103226,-110.0945916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12243033.12,5096101.444,58872,204331,UNKNOWN204331,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.56541537,-109.9810378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12288058.82,5061579.168,58873,204332,TAP204332,NOT AVAILABLE,WY,82937,TAP,IN SERVICE,UINTA,56041,USA,41.33296833,-110.3855105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-11733340.27,5261390.5,58874,204333,TAP204333,DOUGLAS,WY,82633,TAP,IN SERVICE,CONVERSE,56009,USA,42.66678912,-105.402389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11733281.76,5261408.607,58875,204334,UNKNOWN204334,DOUGLAS,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.66690872,-105.4018633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11731545.98,5274349.072,58876,204335,UNKNOWN204335,DOUGLAS,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.75232648,-105.3862706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11728826.07,5395650.272,58877,204336,TAP204336,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.54729521,-105.3618372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11728043.31,5394602.392,58878,204337,TAP204337,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.54047203,-105.3548056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11723015.62,5391092.602,58879,204338,UNKNOWN204338,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.51761273,-105.3096411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11746858.27,5430724.726,58880,204339,TAP204339,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.7752338,-105.5238232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-11746887.9,5430687.684,58881,204340,UNKNOWN204340,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.77499353,-105.5240894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-11747262.52,5425060.568,58882,204341,UNKNOWN204341,NOT AVAILABLE,WY,82732,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.73848269,-105.5274547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11747196.87,5425143.065,58883,204342,TAP204342,NOT AVAILABLE,WY,82732,TAP,IN SERVICE,CAMPBELL,56005,USA,43.73901812,-105.5268649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-11731700.22,5441825.732,58884,204343,TAP204343,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.84719567,-105.3876562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11728678.12,5425455.788,58885,204344,TAP204344,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.74104776,-105.3605082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11727657.53,5422663.106,58886,204345,UNKNOWN204345,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.72292029,-105.3513401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-11728506.31,5408212.991,58887,204346,TAP204346,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.6290361,-105.3589648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11727782.88,5422654.176,58888,204347,TAP204347,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.72286232,-105.3524661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11727778.44,5422642.204,58889,204348,TAP204348,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.72278459,-105.3524263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11722413.08,5408237.2,58890,204349,UNKNOWN204349,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.62919352,-105.3042284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11722293.62,5408233.231,58891,204350,TAP204350,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.62916771,-105.3031552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11728317.8,5423843.547,58892,204351,UNKNOWN204351,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.73058327,-105.3572714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11797364.39,5573430.008,58893,204352,UNKNOWN204352,NOT AVAILABLE,WY,82831,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.69370626,-105.9775274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11797365.18,5573402.623,58894,204353,TAP204353,NOT AVAILABLE,WY,82831,TAP,IN SERVICE,CAMPBELL,56005,USA,44.69353139,-105.9775346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11758750.27,5572458.125,58895,204354,UNKNOWN204354,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.68749957,-105.6306509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11758589.93,5572479.953,58896,204355,TAP204355,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.68763898,-105.6292105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11758936,5587293.342,58897,204356,UNKNOWN204356,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.78216866,-105.6323194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11751311.3,5533244.541,58898,204357,UNKNOWN204357,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.43651676,-105.5638255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11726392.16,5418689.718,58899,204358,UNKNOWN204358,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.69711934,-105.339973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11726956.23,5459822.493,58900,204359,TAP204359,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.96367479,-105.3450402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11724931.1,5470760.39,58901,204360,TAP204360,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.03435598,-105.3268482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11726107.44,5470260.327,58902,204361,UNKNOWN204361,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.03112638,-105.3374154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11724417.11,5474713.685,58903,204362,TAP204362,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.05988163,-105.3222309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11730269.75,5480997.778,58904,204363,TAP204363,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.10043416,-105.374806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11725965.46,5484500.809,58905,204364,UNKNOWN204364,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.12302786,-105.3361399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12325351.19,5059147.578,58906,204365,UNKNOWN204365,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.31656444,-110.7205136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12318044.64,5079740.867,58907,204366,TAP204366,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,UINTA,56041,USA,41.45535938,-110.6548777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12312322.93,5125196.437,58908,204367,TAP204367,NOT AVAILABLE,WY,83101,TAP,IN SERVICE,LINCOLN,56023,USA,41.76067214,-110.6034787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12346323.37,5082151.828,58909,204368,UNKNOWN204368,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.47158942,-110.9089099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12341293.29,5058463.583,58910,204369,UNKNOWN204369,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.31194937,-110.8637239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12340464.46,5059167.076,58911,204370,UNKNOWN204370,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.316696,-110.8562784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12353478.23,5052499.235,58912,204371,UNKNOWN204371,EVANSTON,WY,82930,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.2716926,-110.973183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12354936.55,5052462.27,58913,204372,TAP204372,EVANSTON,WY,82930,TAP,IN SERVICE,UINTA,56041,USA,41.27144303,-110.9862834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-11682731.61,5177029.59,58914,204373,TAP204373,NOT AVAILABLE,WY,82201,TAP,IN SERVICE,PLATTE,56031,USA,42.10705708,-104.9477636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11581449.6,5148220.326,58915,204374,TAP204374,LYMAN,NE,69352,TAP,IN SERVICE,SCOTTS BLUFF,31157,USA,41.91476589,-104.0379319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11581450.92,5148270.068,58916,204375,UNKNOWN204375,LYMAN,NE,69352,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.9150984,-104.0379438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11795426.41,5429002.9,58917,204376,TAP204376,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.76406436,-105.9601183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11740065.64,5529010.954,58918,204377,UNKNOWN204377,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.40935533,-105.462804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12336722.04,5402303.347,58919,204378,CRYSTAL SPRINGS,TETON VILLAGE,WY,83025,SUBSTATION,IN SERVICE,TETON,56039,USA,43.5905981,-110.8226597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,Y,Y
-12339571.61,5389293.494,58920,204379,WILSON 1&2,WILSON,WY,83014,SUBSTATION,IN SERVICE,TETON,56039,USA,43.50589175,-110.8482578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,161,115,Y,Y
-12331273.49,5376369.927,58921,204380,RAFTER J,JACKSON,WY,83001,SUBSTATION,IN SERVICE,TETON,56039,USA,43.42162936,-110.7737144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,Y,Y
-12326271.26,5360904.074,58922,204381,UNKNOWN204381,JACKSON,WY,83001,SUBSTATION,IN SERVICE,TETON,56039,USA,43.32063676,-110.7287787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12331810.06,5353742.847,58923,204382,UNKNOWN204382,NOT AVAILABLE,WY,83001,SUBSTATION,IN SERVICE,TETON,56039,USA,43.27381671,-110.7785346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12329123.1,5384654.433,58924,204383,EAST JACKSON 1&2,JACKSON,WY,83001,SUBSTATION,IN SERVICE,TETON,56039,USA,43.47565832,-110.7543972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,115,Y,Y
-11730908.02,5510815.972,58925,204384,UNKNOWN204384,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.29247812,-105.3805397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,230,Y,Y
-11730956.83,5510814.782,58926,204385,UNKNOWN204385,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.29247047,-105.3809782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,230,Y,Y
-11936048.37,5331279.665,58927,204386,UNKNOWN204386,NOT AVAILABLE,WY,82630,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.12671874,-107.2233468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11936179.29,5331233.537,58928,204387,TAP204387,NOT AVAILABLE,WY,82630,TAP,IN SERVICE,NATRONA,56025,USA,43.12641632,-107.2245229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11723888.11,5460316.736,58929,204388,TAP204388,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.96687043,-105.3174788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11719846.33,5460733.985,58930,204389,TAP204389,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.96956811,-105.2811709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11719994.23,5460730.545,58931,204390,UNKNOWN204390,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.96954587,-105.2824995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11719959.31,5460323.615,58932,204391,UNKNOWN204391,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.9669149,-105.2821858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11722507.92,5458345.269,58933,204392,UNKNOWN204392,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.95412245,-105.3050803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12081785.88,5431694.312,58934,204393,TAP204393,NOT AVAILABLE,WY,82443,TAP,IN SERVICE,HOT SPRINGS,56017,USA,43.78152256,-108.5325292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12081785.35,5430579.885,58935,204394,UNKNOWN204394,NOT AVAILABLE,WY,82443,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.7742943,-108.5325244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11725573.78,5424792.26,58936,204395,UNKNOWN204395,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.73674125,-105.3326214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12210757.28,5118350.228,58937,204396,UNKNOWN204396,NOT AVAILABLE,WY,82935,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.71478044,-109.691099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12134359.91,5527492.201,58938,204397,TAP204397,NOT AVAILABLE,WY,82414,TAP,IN SERVICE,PARK,56029,USA,44.39960839,-109.0048097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12143342.67,5526434.537,58939,204398,UNKNOWN204398,NOT AVAILABLE,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.39281964,-109.0855032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12143026.49,5501433.743,58940,204399,UNKNOWN204399,NOT AVAILABLE,WY,82433,SUBSTATION,IN SERVICE,PARK,56029,USA,44.2321194,-109.0826629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12141021.71,5488495.835,58941,204400,TAP204400,NOT AVAILABLE,WY,82433,TAP,IN SERVICE,PARK,56029,USA,44.14878427,-109.0646537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12124617.77,5529031.222,58942,204401,UNKNOWN204401,NOT AVAILABLE,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.4094854,-108.9172945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11788788.92,5071016.257,58943,204402,UNKNOWN204402,LARAMIE,WY,82070,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.3965933,-105.9004927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-11788906.66,5070968.632,58944,204403,UNKNOWN204403,LARAMIE,WY,82070,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.39627237,-105.9015504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11827366.73,5290421.595,58945,204404,UNKNOWN204404,NOT AVAILABLE,WY,82609,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.85825471,-106.247043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,115,34.5,Y,Y
-11889041.08,5080756.627,58946,204405,UNKNOWN204405,SARATOGA,WY,82331,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.46219774,-106.8010732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11601428.52,5441732.547,58947,204406,TAP204406,NOT AVAILABLE,WY,82701,TAP,IN SERVICE,WESTON,56045,USA,43.84659196,-104.2174055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11601232.72,5441908.019,58948,204407,UNKNOWN204407,NEWCASTLE,WY,82701,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.84772877,-104.2156467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11617510.34,5310027.118,58949,204408,UNKNOWN204408,NOT AVAILABLE,WY,82225,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,42.98722207,-104.361871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11618667.63,5319536.792,58950,204409,TAP204409,NOT AVAILABLE,WY,82225,TAP,IN SERVICE,NIOBRARA,56027,USA,43.04968054,-104.3722671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-11654622.46,5320439.023,58951,204410,TAP204410,NOT AVAILABLE,WY,82224,TAP,IN SERVICE,NIOBRARA,56027,USA,43.05560299,-104.6952549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-11654620.08,5320374.729,58952,204411,UNKNOWN204411,NOT AVAILABLE,WY,82224,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,43.05518097,-104.6952335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11668672.92,5319496.575,58953,204412,TAP204412,NOT AVAILABLE,WY,82224,TAP,IN SERVICE,NIOBRARA,56027,USA,43.04941654,-104.8214723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-11668641.44,5319519.329,58954,204413,UNKNOWN204413,NOT AVAILABLE,WY,82224,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,43.04956591,-104.8211895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11670611.79,5317940.293,58955,204414,UNKNOWN204414,NOT AVAILABLE,WY,82224,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,43.03919935,-104.8388895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11609444.23,5372852.387,58956,204415,UNKNOWN204415,NOT AVAILABLE,WY,82701,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,43.39867447,-104.2894119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11733257.79,5516252.752,58957,204416,TAP204416,NOT AVAILABLE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.32742622,-105.4016481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11732672.8,5516131.705,58958,204417,UNKNOWN204417,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.32664834,-105.396393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11733257,5515960.255,58959,204418,UNKNOWN204418,NOT AVAILABLE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.32554655,-105.4016409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11668499.34,5125067.04,58960,204419,UNKNOWN204419,CHUGWATER,WY,82210,SUBSTATION,IN SERVICE,PLATTE,56031,USA,41.75980507,-104.819913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11660762.33,5148272.621,58961,204420,TAP204420,NOT AVAILABLE,WY,82201,TAP,IN SERVICE,PLATTE,56031,USA,41.91511547,-104.7504102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-11658524.45,5148196.37,58962,204421,UNKNOWN204421,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,41.91460575,-104.7303071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11682150.88,5166606.349,58963,204422,TAP204422,WHEATLAND,WY,82201,TAP,IN SERVICE,PLATTE,56031,USA,42.03755291,-104.9425469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-11682192.68,5166603.438,58964,204423,UNKNOWN204423,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.03753349,-104.9429224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11688503.8,5165656.228,58965,204424,TAP204424,WHEATLAND,WY,82201,TAP,IN SERVICE,PLATTE,56031,USA,42.03121354,-104.9996161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-11711587.63,5143706.748,58966,204425,UNKNOWN204425,NOT AVAILABLE,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,41.88458676,-105.2069817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11660725.64,5113414.226,58967,204426,TAP204426,NOT AVAILABLE,WY,82210,TAP,IN SERVICE,PLATTE,56031,USA,41.68167296,-104.7500807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
