X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11750550.7,5055816.819,58968,204427,TAP204427,NOT AVAILABLE,WY,82070,TAP,IN SERVICE,ALBANY,56001,USA,41.29408792,-105.5569929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11750559.96,5055869.471,58969,204428,UNKNOWN204428,NOT AVAILABLE,WY,82070,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.29444329,-105.5570761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11756441.92,5052297.06,58970,204429,UNKNOWN204429,NOT AVAILABLE,WY,82070,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.27032757,-105.6099147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11709742.68,5476697.005,58971,204430,UNKNOWN204430,NOT AVAILABLE,WY,82727,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.0726834,-105.1904082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11730303.48,5480852.588,58972,204431,UNKNOWN204431,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.09949753,-105.375109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12335402.39,5080005.179,58973,204432,TAP204432,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,UINTA,56041,USA,41.45713886,-110.810805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12335545.66,5079798.406,58974,204433,UNKNOWN204433,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.45574676,-110.8120921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12468426.79,5940561.46,58975,204434,UNKNOWN204434,NOT AVAILABLE,MT,59648,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.99073219,-112.0057835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,100,69,Y,Y
-12468502.99,5940507.353,58976,204435,UNKNOWN204435,NOT AVAILABLE,MT,59648,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.99040064,-112.0064681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12461135.78,5898690.138,58977,204436,TAP204436,HELENA,MT,59602,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.73354727,-111.9402873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12461134.97,5875698.64,58978,204437,UNKNOWN204437,EAST HELENA,MT,59601,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.59180323,-111.94028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,11,115,69,Y,Y
-12455178.89,5903907.286,58979,204438,UNKNOWN204438,NOT AVAILABLE,MT,59602,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.76565959,-111.8867756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12458801.47,5874280.526,58980,204439,TAP204439,EAST HELENA,MT,59635,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.58304829,-111.9193178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12458903.47,5874247.585,58981,204440,UNKNOWN204440,EAST HELENA,MT,59635,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.58284491,-111.9202341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12445270.2,5885092.425,58982,204441,TAP204441,NOT AVAILABLE,MT,59602,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.64976141,-111.7977643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12445130.38,5884895.749,58983,204442,UNKNOWN204442,NOT AVAILABLE,MT,59602,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.64854858,-111.7965083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12437520.12,5884965.657,58984,204443,UNKNOWN204443,NOT AVAILABLE,MT,59602,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.64897968,-111.7281442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12445326.59,5885117.592,58985,204444,TAP204444,NOT AVAILABLE,MT,59602,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.6499166,-111.7982709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12382232.89,6023168.997,58986,204445,TAP204445,GREAT FALLS,MT,59405,TAP,IN SERVICE,CASCADE,30013,USA,47.49451873,-111.2314905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12421860.68,5945059.7,58987,204446,UNKNOWN204446,NOT AVAILABLE,MT,59421,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.0182883,-111.5874731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12381101.12,6026926.897,58988,204447,UNKNOWN204447,GREAT FALLS,MT,59405,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.51732259,-111.2213237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12524128.28,5872696.823,58989,204448,UNKNOWN204448,NOT AVAILABLE,MT,59728,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.5732694,-112.5061586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12541216.5,5855996.29,58990,204449,TAP204449,NOT AVAILABLE,MT,59722,TAP,IN SERVICE,POWELL,30077,USA,46.47004126,-112.6596646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12563589.22,5872635.941,58991,204450,UNKNOWN204450,NOT AVAILABLE,MT,59731,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.57289344,-112.8606422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12543679.55,5842517.834,58992,204451,TAP204451,NOT AVAILABLE,MT,59722,TAP,IN SERVICE,POWELL,30077,USA,46.38658616,-112.6817906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12556545.28,5799270.458,58993,204452,TAP204452,ANACONDA,MT,59711,TAP,IN SERVICE,DEER LODGE,30023,USA,46.11794675,-112.7973654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12548819.22,5849592.807,58994,204453,UNKNOWN204453,DEER LODGE,MT,59722,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.43040849,-112.7279611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11576528.76,6038992.252,58995,204454,UNKNOWN204454,NOT AVAILABLE,ND,59270,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.59047116,-103.9937272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,2,69,69,Y,Y
-11597546.13,6065472.135,58996,204455,TAP204455,NOT AVAILABLE,MT,59270,TAP,IN SERVICE,RICHLAND,30083,USA,47.75065276,-104.1825295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-11592884.77,6085051.09,58997,204456,UNKNOWN204456,FAIRVIEW,MT,59221,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.86877331,-104.1406558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,115,Y,Y
-11547416.49,6130475.25,58998,204457,UNKNOWN204457,NOT AVAILABLE,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14178468,-103.7322072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,2,230,115,Y,Y
-11619041.27,6133269.583,58999,204458,UNKNOWN204458,NOT AVAILABLE,MT,59218,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.15853219,-104.3756236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,69,N,N
-11620746.13,6141934.678,59000,204459,UNKNOWN204459,NOT AVAILABLE,MT,59218,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.2104307,-104.3909387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-11648036.31,6055971.325,59001,204461,UNKNOWN204461,NOT AVAILABLE,MT,59243,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.6932372,-104.6360905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,46,Y,Y
-12525549.61,5769307.571,59002,204462,TAP204462,BUTTE,MT,59701,TAP,IN SERVICE,SILVER BOW,30093,USA,45.93105475,-112.5189265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12526206.19,5769171.691,59003,204463,UNKNOWN204463,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.93020577,-112.5248247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,161,115,Y,Y
-12550384.34,5658676.382,59004,204464,TAP204464,NOT AVAILABLE,MT,59725,TAP,IN SERVICE,BEAVERHEAD,30001,USA,45.23552362,-112.7420207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12539176.24,5669700.93,59005,204465,UNKNOWN204465,NOT AVAILABLE,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.30522083,-112.6413366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12548958.94,5742362.315,59006,204466,TAP204466,BUTTE,MT,59727,TAP,IN SERVICE,SILVER BOW,30093,USA,45.76244544,-112.7292162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12555466.71,5742766.93,59007,204467,TAP204467,BUTTE,MT,59727,TAP,IN SERVICE,SILVER BOW,30093,USA,45.76498109,-112.7876765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12555460.1,5742718.313,59008,204468,UNKNOWN204468,BUTTE,MT,59727,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.76467642,-112.7876171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12555457.45,5742746.094,59009,204469,TAP204469,BUTTE,MT,59727,TAP,IN SERVICE,SILVER BOW,30093,USA,45.76485051,-112.7875933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12556233.34,5742280.757,59010,204470,UNKNOWN204470,BUTTE,MT,59727,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.76193432,-112.7945632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12545065.71,5772607.653,59011,204471,TAP204471,BUTTE,MT,59750,TAP,IN SERVICE,SILVER BOW,30093,USA,45.95166981,-112.6942426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12545085.91,5718599.631,59012,204472,UNKNOWN204472,NOT AVAILABLE,MT,59743,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.61332687,-112.6944241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12543084.37,5759778.258,59013,204473,UNKNOWN204473,BUTTE,MT,59727,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.8714837,-112.676444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12533837.77,5771875.376,59014,204474,UNKNOWN204474,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.94709606,-112.5933804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12527688.41,5779334.028,59015,204475,UNKNOWN204475,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.99366461,-112.5381398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-12452526.06,6229975.456,59016,204476,UNKNOWN204476,OILMONT,MT,59454,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.73476289,-111.8629448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12100447.51,5741412.89,59017,204477,UNKNOWN204477,BILLINGS,MT,59106,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.75649511,-108.7001694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-12092036.95,5745807.202,59018,204478,TAP204478,BILLINGS,MT,59106,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.78403023,-108.6246161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12091901.61,5746150.499,59019,204479,UNKNOWN204479,BILLINGS,MT,59106,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.78618079,-108.6234003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,115,Y,Y
-12092285,5740700.204,59020,204480,UNKNOWN204480,NOT AVAILABLE,MT,59106,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.75202808,-108.6268443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12086709.4,5741085.16,59021,204481,UNKNOWN204481,BILLINGS,MT,59102,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.75444098,-108.5767579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12086610.25,5745721.454,59022,204482,UNKNOWN204482,BILLINGS,MT,59102,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.78349305,-108.5758672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-12082230.92,5743019.481,59023,204483,UNKNOWN204483,BILLINGS,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.76656372,-108.536527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,115,69,Y,Y
-12523978.06,5769970.808,59024,204484,UNKNOWN204484,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.9351985,-112.5048091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12412599.01,5744042.012,59025,204485,UNKNOWN204485,NOT AVAILABLE,MT,59752,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.77297104,-111.5042741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12418164.11,5760921.325,59026,204486,UNKNOWN204486,THREE FORKS,MT,59752,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.87863279,-111.5542662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12416155.73,5743976.911,59027,204487,TAP204487,NOT AVAILABLE,MT,59752,TAP,IN SERVICE,GALLATIN,30031,USA,45.77256313,-111.5362246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12377097.9,5739385.789,59028,204488,TAP204488,BOZEMAN,MT,59718,TAP,IN SERVICE,GALLATIN,30031,USA,45.74378855,-111.1853622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-12707977.73,6055353.29,59029,204489,POLSON,POLSON,MT,59860,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.68950008,-114.1577062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/19/2018 0:00,IMAGERY/OTHER,2/19/2018 0:00,2,115,69,Y,Y
-12099863.39,5745859.779,59030,204490,UNKNOWN204490,BILLINGS,MT,59106,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.7843596,-108.6949222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12760706.07,6036901.274,59031,204491,TAP204491,NOT AVAILABLE,MT,59845,TAP,IN SERVICE,SANDERS,30089,USA,47.57780151,-114.631373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,115,Y,Y
-12465966.62,5955071.107,59032,204492,TAP204492,NOT AVAILABLE,MT,59648,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,47.07956694,-111.9836835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12465678.76,5954800.702,59033,204493,UNKNOWN204493,NOT AVAILABLE,MT,59648,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,47.07791275,-111.9810975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12437727.51,5994194.594,59034,204494,UNKNOWN204494,NOT AVAILABLE,MT,59421,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.31836221,-111.7300072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12417190.53,6013602.272,59035,204495,TAP204495,NOT AVAILABLE,MT,59483,TAP,IN SERVICE,CASCADE,30013,USA,47.43642078,-111.5455204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12405036.36,6024660.467,59036,204496,TAP204496,NOT AVAILABLE,MT,59404,TAP,IN SERVICE,CASCADE,30013,USA,47.50357052,-111.4363376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12404986.08,6024621.308,59037,204497,UNKNOWN204497,NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.50333288,-111.435886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,34.5,Y,Y
-12394817.07,6026814.708,59038,204498,UNKNOWN204498,GREAT FALLS,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.51664194,-111.3445362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,N,N
-11768601.44,6174830.345,59039,204499,TAP204499,NOT AVAILABLE,MT,59201,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.40697694,-105.7191455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-11768522.07,6174643.813,59040,204500,UNKNOWN204500,NOT AVAILABLE,MT,59201,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.40586458,-105.7184324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11799956.58,6174684.42,59041,204501,UNKNOWN204501,FRAZER,MT,59225,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.40610673,-106.0008135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,46,Y,Y
-12345050.86,5653625.165,59042,204502,UNKNOWN204502,NOT AVAILABLE,MT,59027,SUBSTATION,IN SERVICE,PARK,30067,USA,45.20356122,-110.8974787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12332901.38,5637316.816,59043,204503,UNKNOWN204503,NOT AVAILABLE,MT,59030,SUBSTATION,IN SERVICE,PARK,30067,USA,45.10024485,-110.7883381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,46,Y,Y
-12326433.21,5628516.438,59044,204504,UNKNOWN204504,NOT AVAILABLE,MT,59030,SUBSTATION,IN SERVICE,PARK,30067,USA,45.04441504,-110.7302335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,46,N,Y
-12367323.33,5731379.791,59045,204505,UNKNOWN204505,NOT AVAILABLE,MT,59718,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.69357594,-111.0975557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,115,Y,Y
-12389915.39,5739384.388,59046,204506,UNKNOWN204506,MANHATTAN,MT,59741,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.74377976,-111.3005037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12401820.73,5799704.32,59047,204507,UNKNOWN204507,NOT AVAILABLE,MT,59643,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,46.12064831,-111.4074511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,100,Y,Y
-12405309.22,5804164.251,59048,204508,UNKNOWN204508,TOSTON,MT,59643,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,46.14841152,-111.4387888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12475260.7,6040310.502,59049,204511,UNKNOWN204511,NOT AVAILABLE,MT,59436,SUBSTATION,IN SERVICE,TETON,30099,USA,47.59845712,-112.0671736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12320788.65,5987929.532,59050,204512,TAP204512,NOT AVAILABLE,MT,59469,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.28019486,-110.6795275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12316525.2,5985086.258,59051,204513,TAP204513,NOT AVAILABLE,MT,59447,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.26286428,-110.6412283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12328870.54,5993246.871,59052,204514,TAP204514,NOT AVAILABLE,MT,59447,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.31259036,-110.7521284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12351106.7,6020369.264,59053,204515,TAP204515,NOT AVAILABLE,MT,59412,TAP,IN SERVICE,CASCADE,30013,USA,47.47752282,-110.9518792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11975039.1,5800578.082,59054,204516,UNKNOWN204516,NOT AVAILABLE,MT,59024,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,46.12608861,-107.5736065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11943728.19,5806647.186,59055,204517,TAP204517,NOT AVAILABLE,MT,59010,TAP,IN SERVICE,TREASURE,30103,USA,46.16386181,-107.2923358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11937371.43,5820733.499,59056,204518,UNKNOWN204518,NOT AVAILABLE,MT,59038,SUBSTATION,IN SERVICE,TREASURE,30103,USA,46.25143304,-107.2352321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11936425.28,5822219.005,59057,204519,UNKNOWN204519,NOT AVAILABLE,MT,59038,SUBSTATION,IN SERVICE,TREASURE,30103,USA,46.26065994,-107.2267326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11975076.46,5800566.041,59058,204520,TAP204520,NOT AVAILABLE,MT,59024,TAP,IN SERVICE,YELLOWSTONE,30111,USA,46.12601364,-107.5739421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12383274.91,5572666.294,59059,204521,UNKNOWN204521,WEST YELLOWSTONE,MT,59758,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,44.68882905,-111.2408512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-12392815.96,5564207.151,59060,204522,UNKNOWN204522,ISLAND PARK,ID,83429,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.63477994,-111.3265599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-12712987.13,6005121.327,59061,204524,TAP204524,NOT AVAILABLE,MT,59824,TAP,IN SERVICE,LAKE,30047,USA,47.38486298,-114.2027065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12712996.79,6028985.645,59062,204525,TAP204525,RONAN,MT,59864,TAP,IN SERVICE,LAKE,30047,USA,47.52981137,-114.2027932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12897771.16,6158433.548,59063,204526,UNKNOWN204526,NOT AVAILABLE,MT,59935,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.30910337,-115.8626496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12714142.07,6122779.696,59064,204529,UNKNOWN204529,KALISPELL,MT,59901,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.095634,-114.2130815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12269817.16,5964165.945,59065,204530,UNKNOWN204530,NOT AVAILABLE,MT,59479,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.13517435,-110.2216429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,6,115,69,Y,Y
-12883433.09,6100301.064,59066,204531,UNKNOWN204531,NOT AVAILABLE,MT,59853,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.96059088,-115.7338485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,Y,Y
-12713048.28,6060183.454,59067,204532,UNKNOWN204532,POLSON,MT,59860,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.71869986,-114.2032558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12256483.53,5726398.842,59068,204533,UNKNOWN204533,MCLEOD,MT,59052,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.66231328,-110.1018649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,N,Y
-11888410.07,5822999.859,59069,204534,UNKNOWN204534,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.26550942,-106.7954047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11872885.08,5776346.492,59070,204535,UNKNOWN204535,NOT AVAILABLE,MT,59323,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.97501645,-106.6559413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-11872961.81,5776344.64,59071,204536,TAP204536,NOT AVAILABLE,MT,59323,TAP,IN SERVICE,ROSEBUD,30087,USA,45.97500489,-106.6566306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11867978.77,5761831.898,59072,204537,UNKNOWN204537,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.88432712,-106.6118672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,138,Y,Y
-11868244.68,5761828.723,59073,204538,UNKNOWN204538,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.88430727,-106.6142559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,138,138,Y,Y
-12426985.51,5698662.087,59074,204539,UNKNOWN204539,NOT AVAILABLE,MT,59729,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.4879056,-111.6335102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12520542.83,5777614.589,59075,204540,TAP204540,BUTTE,MT,59701,TAP,IN SERVICE,SILVER BOW,30093,USA,45.98293266,-112.4739499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12520571.98,5777636.31,59076,204541,TAP204541,BUTTE,MT,59701,TAP,IN SERVICE,SILVER BOW,30093,USA,45.98306824,-112.4742118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12077005.93,5747200.555,59077,204543,BILLINGS EASTSIDE,BILLINGS,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.79275826,-108.4895901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,115,115,Y,Y
-12074781.12,5748998.006,59078,204544,TAP204544,BILLINGS,MT,59105,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.80401555,-108.4696044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12074752.15,5748897.199,59079,204545,UNKNOWN204545,BILLINGS,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.80338427,-108.4693441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12462960.8,6128517.299,59080,204546,UNKNOWN204546,NOT AVAILABLE,MT,59425,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.13004666,-111.9566817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12477931.57,6118265.21,59081,204547,UNKNOWN204547,NOT AVAILABLE,MT,59425,SUBSTATION,IN SERVICE,TETON,30099,USA,48.06854106,-112.0911664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,N,N
-12165397.43,5727298.851,59082,204548,UNKNOWN204548,NOT AVAILABLE,MT,59019,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.66796343,-109.2836245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12165368.46,5727313.932,59083,204549,TAP204549,NOT AVAILABLE,MT,59019,TAP,IN SERVICE,STILLWATER,30095,USA,45.66805811,-109.2833643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12160088.43,5721575.505,59084,204550,UNKNOWN204550,COLUMBUS,MT,59019,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.63202323,-109.2359329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12308559.48,5725617.672,59085,204551,UNKNOWN204551,LIVINGSTON,MT,59047,SUBSTATION,IN SERVICE,PARK,30067,USA,45.65740873,-110.569671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,69,69,Y,Y
-12306391.85,5728440.8,59086,204553,UNKNOWN204553,LIVINGSTON,MT,59047,SUBSTATION,IN SERVICE,PARK,30067,USA,45.67513163,-110.5501989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,46,Y,Y
-11977989.07,5742681.338,59087,204554,UNKNOWN204554,NOT AVAILABLE,MT,59034,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.76444471,-107.6001066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11845725.7,6109088.49,59088,204555,UNKNOWN204555,NOT AVAILABLE,MT,59223,SUBSTATION,IN SERVICE,MCCONE,30055,USA,48.01342453,-106.4119645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,161,N,Y
-11854541.83,6113082.273,59089,204556,UNKNOWN204556,NOT AVAILABLE,MT,59248,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.03741894,-106.4911611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11856789.14,6133704.468,59090,204557,UNKNOWN204557,NOT AVAILABLE,MT,59248,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.16113813,-106.5113491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11856780.87,6134368.243,59091,204558,UNKNOWN204558,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.16511539,-106.5112748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,2,69,69,Y,Y
-11856737.88,6134364.274,59092,204559,TAP204559,NOT AVAILABLE,MT,59230,TAP,IN SERVICE,VALLEY,30105,USA,48.16509161,-106.5108886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,69,69,Y,Y
-11856890.01,6134454.894,59093,204560,UNKNOWN204560,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.16563457,-106.5122552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,2,115,69,Y,Y
-11865291.28,6137603.707,59094,204561,TAP204561,NOT AVAILABLE,MT,59230,TAP,IN SERVICE,VALLEY,30105,USA,48.18449746,-106.5877251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,69,69,N,N
-11865269.05,6138538.482,59095,204562,TAP204562,NOT AVAILABLE,MT,59230,TAP,IN SERVICE,VALLEY,30105,USA,48.19009587,-106.5875254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,69,69,Y,Y
-12470242.65,5893873.23,59096,204563,UNKNOWN204563,HELENA,MT,59602,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.7038815,-112.0220957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12466717.14,5871403.624,59097,204564,UNKNOWN204564,CLANCY,MT,59634,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.56528298,-111.9904255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12479524,5826915.804,59098,204565,UNKNOWN204565,NOT AVAILABLE,MT,59632,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,46.28982287,-112.1054715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12490288,5830484.974,59099,204566,TAP204566,NOT AVAILABLE,MT,59632,TAP,IN SERVICE,JEFFERSON,30043,USA,46.31197386,-112.2021662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12481261.72,5843659.04,59100,204567,TAP204567,NOT AVAILABLE,MT,59632,TAP,IN SERVICE,JEFFERSON,30043,USA,46.39365717,-112.1210817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12470649.27,5857697.728,59101,204568,TAP204568,NOT AVAILABLE,MT,59634,TAP,IN SERVICE,JEFFERSON,30043,USA,46.48056704,-112.0257484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12495750.92,5823990.928,59102,204569,UNKNOWN204569,BASIN,MT,59631,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,46.27166382,-112.2512404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12524540.97,5785183.947,59103,204570,TAP204570,BUTTE,MT,59701,TAP,IN SERVICE,SILVER BOW,30093,USA,46.03016155,-112.5098658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12524518,5784948.536,59104,204571,UNKNOWN204571,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.02869331,-112.5096594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12521594.73,5786459.769,59105,204572,UNKNOWN204572,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.03811805,-112.4833993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12522706.78,5785289.845,59106,204573,TAP204573,BUTTE,MT,59701,TAP,IN SERVICE,SILVER BOW,30093,USA,46.03082201,-112.493389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11743466.97,6045607.438,59107,204574,UNKNOWN204574,NOT AVAILABLE,MT,59215,SUBSTATION,IN SERVICE,MCCONE,30055,USA,47.63053369,-105.4933587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11743373.3,6045613.259,59108,204575,TAP204575,NOT AVAILABLE,MT,59215,TAP,IN SERVICE,MCCONE,30055,USA,47.63056893,-105.4925173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11743361.6,6064736.587,59109,204576,UNKNOWN204576,NOT AVAILABLE,MT,59274,SUBSTATION,IN SERVICE,MCCONE,30055,USA,47.74620993,-105.4924121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11748173.33,6016659.289,59110,204577,TAP204577,NOT AVAILABLE,MT,59215,TAP,IN SERVICE,MCCONE,30055,USA,47.45499278,-105.5356366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11736334.24,5509516.755,59111,204578,TAP204578,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.28412356,-105.4292842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12555724.94,5786538.781,59112,204579,UNKNOWN204579,BUTTE,MT,59711,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.03861076,-112.7899961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11868789.34,6138541.362,59113,204580,UNKNOWN204580,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.19011312,-106.6191487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11862465.19,6174978.447,59114,204581,TAP204581,NOT AVAILABLE,MT,59230,TAP,IN SERVICE,VALLEY,30105,USA,48.40786011,-106.5623379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,115,69,Y,Y
-12450339.59,6113178.451,59115,204582,UNKNOWN204582,BRADY,MT,59425,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.03799664,-111.8433034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,N,N
-12550533.52,5650120.104,59116,204583,TAP204583,DILLON,MT,59725,TAP,IN SERVICE,BEAVERHEAD,30001,USA,45.18137182,-112.7433609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12550614.09,5650078.035,59117,204584,UNKNOWN204584,DILLON,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.18110544,-112.7440846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12543760.21,5643247.406,59118,204585,UNKNOWN204585,DILLON,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.13783789,-112.6825152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12549394.54,5843005.187,59119,204586,TAP204586,DEER LODGE,MT,59722,TAP,IN SERVICE,POWELL,30077,USA,46.38960595,-112.7331293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12549392.96,5843103.612,59120,204587,UNKNOWN204587,DEER LODGE,MT,59722,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.39021581,-112.733115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12760036.09,6045546.582,59121,204588,UNKNOWN204588,NOT AVAILABLE,MT,59845,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.63016528,-114.6253545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12139832.45,5548627.955,59122,204589,UNKNOWN204589,CODY,WY,82414,SUBSTATION,IN SERVICE,PARK,56029,USA,44.5351059,-109.0539704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11739715.4,5511733.83,59123,204590,TAP204590,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.29837965,-105.4596578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11742682.34,5511766.519,59124,204591,TAP204591,GILLETTE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.29858982,-105.4863102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11742677.74,5511741.578,59125,204592,UNKNOWN204592,GILLETTE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.29842947,-105.4862689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11745902.87,5511781.307,59126,204593,TAP204593,GILLETTE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.2986849,-105.5152407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11745924.03,5511782.63,59127,204594,TAP204594,GILLETTE,WY,82716,TAP,IN SERVICE,CAMPBELL,56005,USA,44.2986934,-105.5154308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-11745911.07,5511819.407,59128,204595,UNKNOWN204595,GILLETTE,WY,82716,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.29892985,-105.5153144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12160066.19,5650284.108,59129,204596,TAP204596,RED LODGE,MT,59007,TAP,IN SERVICE,CARBON,30009,USA,45.18241027,-109.2357331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-12129942.54,5646258.198,59130,204597,UNKNOWN204597,NOT AVAILABLE,MT,59014,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.15691333,-108.9651278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12595798.61,5887278.309,59131,204598,UNKNOWN204598,DRUMMOND,MT,59832,SUBSTATION,IN SERVICE,GRANITE,30039,USA,46.66323907,-113.1499841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12596164.93,5887462.459,59132,204599,UNKNOWN204599,DRUMMOND,MT,59832,SUBSTATION,IN SERVICE,GRANITE,30039,USA,46.66437434,-113.1532748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12595779.17,5887252.908,59133,204600,TAP204600,DRUMMOND,MT,59832,TAP,IN SERVICE,GRANITE,30039,USA,46.66308248,-113.1498094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12595364.03,5886958.823,59134,204601,TAP204601,DRUMMOND,MT,59832,TAP,IN SERVICE,GRANITE,30039,USA,46.66126941,-113.1460802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-12125410.71,5668348.705,59135,204602,UNKNOWN204602,BRIDGER,MT,59014,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.29667667,-108.9244177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12361684.01,5022077.05,59136,204604,TAP204604,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UINTA,56041,USA,41.06596967,-111.0468969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,115,Y,Y
-12284123.89,5050954.183,59137,204605,UNKNOWN204605,MOUNTAIN VIEW,WY,82939,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.26126012,-110.3501625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12299782.44,5059780.668,59138,204607,UNKNOWN204607,NOT AVAILABLE,WY,82933,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.32083577,-110.4908256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,46,Y,Y
-12303264.47,5055954.612,59139,204608,UNKNOWN204608,NOT AVAILABLE,WY,82933,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.29501793,-110.5221052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,115,Y,Y
-12284154.42,5061271.135,59140,204609,TAP204609,LYMAN,WY,82937,TAP,IN SERVICE,UINTA,56041,USA,41.33089052,-110.3504367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12277656.89,5061722.255,59141,204610,TAP204610,LYMAN,WY,82937,TAP,IN SERVICE,UINTA,56041,USA,41.3339335,-110.2920684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12081419.92,5753345.232,59142,204611,TAP204611,NOT AVAILABLE,MT,59105,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.83123249,-108.5292416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12080445.97,5752839.263,59143,204612,UNKNOWN204612,BILLINGS,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.82806542,-108.5204925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12065349.88,5764395.206,59144,204613,GALLAGHER,BILLINGS,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.90035383,-108.3848821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12065445.54,5764382.806,59145,204614,TAP204614,BILLINGS,MT,59105,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.90027632,-108.3857414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12074266.54,5759743.832,59146,204615,TAP204615,NOT AVAILABLE,MT,59105,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.87126838,-108.4649818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12074406.11,5759751.108,59147,204616,UNKNOWN204616,NOT AVAILABLE,MT,59105,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.87131389,-108.4662355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12061228.13,5771170.615,59148,204617,UNKNOWN204617,SHEPHERD,MT,59079,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.94269381,-108.3478557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12102039.85,5755557.23,59149,204618,TAP204618,NOT AVAILABLE,MT,59106,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.84507617,-108.7144737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12108864.79,5766639.656,59150,204619,UNKNOWN204619,MOLT,MT,59057,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.91438313,-108.7757832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12112777.5,5999496.69,59151,204620,UNKNOWN204620,NOT AVAILABLE,MT,59471,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.35064156,-108.8109316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,46,Y,Y
-12175552.13,6034312.383,59152,204621,UNKNOWN204621,WINIFRED,MT,59489,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.56211066,-109.3748457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-11702697.46,6145204.398,59153,204622,TAP204622,NOT AVAILABLE,MT,59255,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.23000063,-105.1271199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,69,Y,Y
-11702668.36,6145252.024,59154,204623,UNKNOWN204623,NOT AVAILABLE,MT,59255,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.23028562,-105.1268585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,69,69,Y,Y
-11705295.35,6128272.978,59155,204624,UNKNOWN204624,NOT AVAILABLE,MT,59255,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.12858176,-105.1504571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11698079.35,6128276.653,59156,204625,UNKNOWN204625,NOT AVAILABLE,MT,59213,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.12860379,-105.0856348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,N,N
-12427495.97,5627954.18,59157,204626,UNKNOWN204626,NOT AVAILABLE,MT,59720,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.04084621,-111.6380958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12483697.83,6192051.393,59158,204627,UNKNOWN204627,NOT AVAILABLE,MT,59474,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.50956811,-112.1429656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12416140.92,5835184.141,59159,204628,TAP204628,NOT AVAILABLE,MT,59644,TAP,IN SERVICE,BROADWATER,30007,USA,46.34112416,-111.5360915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12425314.8,5833263.129,59160,204629,UNKNOWN204629,NOT AVAILABLE,MT,59644,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,46.32920944,-111.6185019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11774092.83,5993124.221,59161,204630,UNKNOWN204630,NOT AVAILABLE,MT,59214,SUBSTATION,IN SERVICE,MCCONE,30055,USA,47.31184335,-105.7684755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,N,N
-11899455.57,5995631.762,59162,204631,JORDAN,JORDAN,MT,59337,SUBSTATION,IN SERVICE,GARFIELD,30033,USA,47.32711369,-106.8946281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,1,69,69,N,N
