X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12543053.43,5781704.638,59163,204632,UNKNOWN204632,BUTTE,MT,59748,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.00845746,-112.6761661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12524555.98,5771499.859,59164,204633,UNKNOWN204633,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.94475046,-112.5100006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-11872010.7,6139961.35,59165,204634,UNKNOWN204634,GLASGOW,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.19861632,-106.6480866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-11875470.31,6141878.412,59166,204635,TAP204635,NOT AVAILABLE,MT,59230,TAP,IN SERVICE,VALLEY,30105,USA,48.21009387,-106.6791649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11885915.29,6150731.479,59167,204636,TAP204636,NOT AVAILABLE,MT,59230,TAP,IN SERVICE,VALLEY,30105,USA,48.2630643,-106.7729937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12372055.09,5570027.324,59168,204637,TAP204637,NOT AVAILABLE,MT,59758,TAP,IN SERVICE,GALLATIN,30031,USA,44.67197294,-111.1400618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,46,Y,Y
-12377081.29,5590828.551,59169,204638,UNKNOWN204638,NOT AVAILABLE,MT,59758,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,44.80470529,-111.1852129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12368135.27,5569310.373,59170,204639,UNKNOWN204639,WEST YELLOWSTONE,MT,59758,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,44.66739266,-111.1048495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12702123.11,5830581.487,59171,204640,UNKNOWN204640,CORVALLIS,MT,59828,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.31257271,-114.1051133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12702109.61,5830557.277,59172,204641,TAP204641,CORVALLIS,MT,59828,TAP,IN SERVICE,RAVALLI,30081,USA,46.31242249,-114.104992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-12707487.18,5817579.361,59173,204642,UNKNOWN204642,HAMILTON,MT,59840,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.23183665,-114.1532995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12706509.21,5811693.693,59174,204643,TAP204643,NOT AVAILABLE,MT,59840,TAP,IN SERVICE,RAVALLI,30081,USA,46.19525078,-114.1445143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12139822.53,5540837.121,59175,204644,TAP204644,NOT AVAILABLE,WY,82414,TAP,IN SERVICE,PARK,56029,USA,44.48519687,-109.0538813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,NOT AVAILABLE,NOT AVAILABLE
-11731852.48,5442920.202,59176,204645,TAP204645,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.85428584,-105.3890239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-11688009.35,5033092.934,59177,204646,TAP204646,NOT AVAILABLE,WY,82009,TAP,IN SERVICE,LARAMIE,56021,USA,41.14053662,-104.9951744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12473197.61,5386334.477,59178,204647,MULLIGAN,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.48660916,-112.0486405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,46,46,Y,Y
-12474548.96,5383607.856,59179,204648,THE RACK,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.46883554,-112.0607799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,69,46,N,Y
-12473325.49,5396490.724,59180,204649,UPPER POWER PLANT,NOT AVAILABLE,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.55276718,-112.0497893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,46,46,Y,Y
-12474816.32,5383415.85,59181,204650,IDAHO FALLS,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.46758374,-112.0631817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,69,69,N,N
-12564659.57,5277483.832,59182,204651,BRADY,AMERICAN FALLS,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.77300079,-112.8702573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,9,230,138,N,N
-13012862.94,5596428.636,59183,204652,BROWNLEE,NOT AVAILABLE,ID,83610,SUBSTATION,IN SERVICE,ADAMS,16003,USA,44.8403873,-116.8965367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,15,230,115,Y,Y
-12910555.76,5303594.371,59184,204653,STRIKER DAM,NOT AVAILABLE,ID,83604,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.94493649,-115.9774957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12918197.23,5546745.669,59185,204654,UNKNOWN204654,CASCADE,ID,83611,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.52305166,-116.0461402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12793352.06,5276567.846,59186,204655,UPPER SALMON FALLS,NOT AVAILABLE,ID,83332,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.76696041,-114.9246369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,138,138,Y,Y
-12791604.34,5276435.406,59187,204656,UPPER SALMON FALLS B,NOT AVAILABLE,ID,83332,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.766087,-114.9089369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,138,138,Y,Y
-13004487.17,5450824.739,59188,204657,LANGLEY,NOT AVAILABLE,ID,83607,SUBSTATION,IN SERVICE,PAYETTE,16075,USA,43.90546777,-116.8212959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,230,138,Y,N
-12444823.31,5241654.034,59189,204658,GRACE,NOT AVAILABLE,ID,83241,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.53628557,-111.7937499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,8,230,69,N,Y
-12551767.64,5269596.616,59190,204659,SUNBEAM,NOT AVAILABLE,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.72097,-112.7544472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,230,230,Y,Y
-12567407.5,5266520.522,59191,204660,ROCKLAND,NOT AVAILABLE,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.70066563,-112.8949424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,Y,Y
-12523096.43,5296403.937,59192,204661,HOKU,POCATELLO,ID,83204,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.89763586,-112.4968893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12527820.84,5297489.789,59193,204662,DON,NOT AVAILABLE,ID,83204,SUBSTATION,IN SERVICE,POWER,16077,USA,42.90478121,-112.5393294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,7,138,138,Y,Y
-12492307.86,5396815.903,59194,204663,BONNEVILLE,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.55488421,-112.2203109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,161,46,N,N
-12458062.44,5416591.089,59195,204664,RIGBY,RIGBY,ID,83442,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.68348754,-111.912679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,9,230,46,N,N
-12570921.21,5393574.44,59196,204665,ANTELOPE,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.53377787,-112.9265066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,6,230,115,N,N
-12471575.15,5391195.758,59197,204666,NORTH BOULEVARD,IDAHO FALLS,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.51828471,-112.0340657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,46,46,Y,Y
-12469314.97,5388701.972,59198,204667,BEL-AIRE,IDAHO FALLS,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.50203756,-112.0137622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,46,46,Y,Y
-12468273.46,5388306.71,59199,204668,HATCH,IDAHO FALLS,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.49946201,-112.0044061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,46,46,Y,Y
-12466180.38,5388867.209,59200,204669,SUGARLOAF,IDAHO FALLS,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.50311422,-111.9856037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,6,161,46,Y,Y
-12457183.56,5390088.484,59201,204670,TAP204670,IDAHO FALLS,ID,83401,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.5110713,-111.9047839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12459410.69,5381230.679,59202,204671,TAP204671,IDAHO FALLS,ID,83406,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.45333552,-111.9247906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12474282.36,5389222.739,59203,204672,TEMPLE VIEW,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.50543075,-112.058385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,46,46,Y,Y
-12461523.6,5381179.019,59204,204673,AMMON,IDAHO FALLS,ID,83406,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.45299863,-111.9437712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,N,N
-12457111.28,5403403.49,59205,204674,TAP204674,IDAHO FALLS,ID,83401,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.59775561,-111.9041346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12459367.76,5403454.726,59206,204676,UCON,IDAHO FALLS,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.59808892,-111.9244049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,N,N
-12473265.69,5387340.772,59207,204677,TAP204677,IDAHO FALLS,ID,83402,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.49316742,-112.0492521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12490385.31,5396767.646,59208,204678,CLEMENT,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.55457004,-112.2030403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12481414.33,5396614.452,59209,204679,HAYES,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.5535727,-112.1224526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12481437.35,5403298.634,59210,204680,OSGOOD,NOT AVAILABLE,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.59707345,-112.1226594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12499195.02,5396764.286,59211,204681,MERRILL,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.55454817,-112.2821792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,46,Y,Y
-12512563.05,5396761.772,59212,204682,KETTLE,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.5545318,-112.4022663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12499218.33,5396745.321,59213,204683,TAP204683,IDAHO FALLS,ID,83402,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.5544247,-112.2823887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12490407.54,5396743.04,59214,204684,TAP204684,IDAHO FALLS,ID,83402,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.55440985,-112.20324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12481434.95,5396662.453,59215,204685,TAP204685,IDAHO FALLS,ID,83402,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.55388521,-112.1226378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12481463.52,5403296.1,59216,204686,TAP204686,NOT AVAILABLE,ID,83402,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.59705696,-112.1228945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12481475.69,5416711.031,59217,204687,TAP204687,ROBERTS,ID,83444,TAP,IN SERVICE,JEFFERSON,16051,USA,43.68426671,-112.1230038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,46,46,Y,Y
-12481605.87,5421160.802,59218,204688,TAP204688,ROBERTS,ID,83444,TAP,IN SERVICE,JEFFERSON,16051,USA,43.71316648,-112.1241732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12481518.55,5421217.423,59219,204689,ROBERTS,ROBERTS,ID,83444,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.71353412,-112.1233889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12465995.15,5422364.659,59220,204690,MENAN,MENAN,ID,83434,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.72098273,-111.9839398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,46,Y,Y
-12479250.59,5379135.376,59221,204691,TAP204691,IDAHO FALLS,ID,83402,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.43967012,-112.1030154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,Y,Y
-12479100.84,5376159.337,59222,204692,GEM,NOT AVAILABLE,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.42025533,-112.1016702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,161,161,Y,Y
-12475400.64,5379180.355,59223,204693,YORK,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.43996351,-112.0684307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,161,161,Y,Y
-12488190.35,5416746.744,59224,204694,TAP204694,ROBERTS,ID,83444,TAP,IN SERVICE,JEFFERSON,16051,USA,43.68449871,-112.1833227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12488178.71,5416732.985,59225,204695,MILLER,ROBERTS,ID,83444,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.68440934,-112.1832181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12495976.53,5416714.068,59226,204696,BELSON,ROBERTS,ID,83444,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.68428644,-112.2532671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12495979.17,5416743.834,59227,204697,TAP204697,ROBERTS,ID,83444,TAP,IN SERVICE,JEFFERSON,16051,USA,43.68447981,-112.2532908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12440820.05,5454179.826,59228,204698,TAP204698,REXBURG,ID,83440,TAP,IN SERVICE,FREMONT,16043,USA,43.9271787,-111.757788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12449856.23,5456485.785,59229,204699,EGIN,ST ANTHONY,ID,83445,SUBSTATION,IN SERVICE,FREMONT,16043,USA,43.94209607,-111.8389614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12432808.7,5459997.606,59230,204700,ST. ANTHONY,ST ANTHONY,ID,83445,SUBSTATION,IN SERVICE,FREMONT,16043,USA,43.96480704,-111.6858208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,69,69,Y,Y
-12472823.96,5387080.421,59231,204701,IDAHO FALLS POWER,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.49147073,-112.045284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12470546.59,5386012.972,59232,204702,UNKNOWN204702,IDAHO FALLS,ID,83404,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.48451369,-112.024826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-12480397.05,5370173.924,59233,204703,SHELLEY,SHELLEY,ID,83274,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.38118941,-112.1133142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,N,N
-12480402.87,5367966.765,59234,204704,TAP204704,NOT AVAILABLE,ID,83274,TAP,IN SERVICE,BINGHAM,16011,USA,43.36677726,-112.1133665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12481916.4,5368671.264,59235,204705,UNKNOWN204705,SHELLEY,ID,83274,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.37137782,-112.1269628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,N,N
-12445320.09,5435780.579,59236,204706,TAP204706,REXBURG,ID,83440,TAP,IN SERVICE,MADISON,16065,USA,43.80801894,-111.7982125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12444427.34,5439104.679,59237,204707,REXBURG,REXBURG,ID,83440,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.82956456,-111.7901928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,46,Y,Y
-12445057.8,5435731.003,59238,204708,SMITH,REXBURG,ID,83440,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.80769754,-111.7958563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12434501.62,5434132.199,59239,204709,UNKNOWN204709,NOT AVAILABLE,ID,83448,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.79733185,-111.7010286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12423068.97,5447206.664,59240,204710,NEWDALE,NEWDALE,ID,83436,SUBSTATION,IN SERVICE,FREMONT,16043,USA,43.88204617,-111.5983273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12440854.64,5434110.08,59241,204711,TAP204711,NOT AVAILABLE,ID,83440,TAP,IN SERVICE,MADISON,16065,USA,43.79718843,-111.7580987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12440832.42,5434129.659,59242,204712,UNKNOWN204712,NOT AVAILABLE,ID,83440,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.79731538,-111.7578991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12520644.08,5440442.25,59243,204713,UNKNOWN204713,TERRETON,ID,83450,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.83823203,-112.4748594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12508699.79,5434217.068,59244,204714,TAP204714,NOT AVAILABLE,ID,83450,TAP,IN SERVICE,JEFFERSON,16051,USA,43.79788213,-112.3675621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12508640.59,5434178.498,59245,204715,UNKNOWN204715,NOT AVAILABLE,ID,83450,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.79763205,-112.3670302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12492741.95,5449862.441,59246,204716,TAP204716,HAMER,ID,83425,TAP,IN SERVICE,JEFFERSON,16051,USA,43.89923924,-112.2242103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12423121.54,5442926.052,59247,204717,TAP204717,NOT AVAILABLE,ID,83436,TAP,IN SERVICE,MADISON,16065,USA,43.85432373,-111.5987995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12434169.77,5442965.728,59248,204718,TAP204718,NOT AVAILABLE,ID,83448,TAP,IN SERVICE,MADISON,16065,USA,43.85458075,-111.6980475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,69,Y,Y
-12411950.47,5477665.522,59249,204719,TAP204719,NOT AVAILABLE,ID,83420,TAP,IN SERVICE,FREMONT,16043,USA,44.07893389,-111.4984481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12411919.77,5477650.176,59250,204720,UNKNOWN204720,NOT AVAILABLE,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.07883486,-111.4981724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,46,Y,Y
-12402345.15,5510981.061,59251,204721,UNKNOWN204721,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.29353964,-111.412162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12396782.31,5533538.37,59252,204722,TAP204722,NOT AVAILABLE,ID,83429,TAP,IN SERVICE,FREMONT,16043,USA,44.43840141,-111.3621903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12396811.1,5533545.99,59253,204723,UNKNOWN204723,NOT AVAILABLE,ID,83429,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.43845029,-111.3624489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12396788.35,5534856.21,59254,204724,TAP204724,ISLAND PARK,ID,83429,TAP,IN SERVICE,FREMONT,16043,USA,44.44685343,-111.3622445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12405242.6,5536766.637,59255,204725,UNKNOWN204725,ST ANTHONY,ID,83429,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.45910386,-111.4381903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12391489.97,5542103.779,59256,204726,TAP204726,MACKS INN,ID,83429,TAP,IN SERVICE,FREMONT,16043,USA,44.49331415,-111.3146483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12391523.7,5542129.576,59257,204727,UNKNOWN204727,MACKS INN,ID,83429,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.49347945,-111.3149513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12395800.86,5474713.221,59258,204728,UNKNOWN204728,NOT AVAILABLE,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.05987864,-111.3533737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12498101.85,5449875.839,59259,204729,UNKNOWN204729,HAMER,ID,83425,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.89932596,-112.2723592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12491954.91,5458728.815,59260,204730,TAP204730,NOT AVAILABLE,ID,83425,TAP,IN SERVICE,JEFFERSON,16051,USA,43.95660276,-112.2171402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12491915.22,5458726.831,59261,204731,UNKNOWN204731,NOT AVAILABLE,ID,83425,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.95658993,-112.2167837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12507846.08,5338865.049,59262,204732,BLACKFOOT,BLACKFOOT,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.17643056,-112.3598931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,138,115,N,Y
-12520304.81,5317597.798,59263,204733,TAP204733,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.03695061,-112.4718117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-12531633.03,5328818.8,59264,204734,PINGREE,NOT AVAILABLE,ID,83262,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.11058246,-112.5735749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,138,N,N
-12522290.32,5302129.229,59265,204735,SYPHON,POCATELLO,ID,83202,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.93530133,-112.4896479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12517475.32,5299852.538,59266,204736,TAP204736,CHUBBUCK,ID,83202,TAP,IN SERVICE,BANNOCK,16005,USA,42.92032622,-112.446394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12516932.39,5294898.734,59267,204737,TAP204737,POCATELLO,ID,83201,TAP,IN SERVICE,BANNOCK,16005,USA,42.88772963,-112.4415168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-12517901.43,5293481.226,59268,204738,ALAMEDA,POCATELLO,ID,83201,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.87839909,-112.4502218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,138,46,Y,Y
-12516735.15,5299742.934,59269,204739,HIGHLAND,CHUBBUCK,ID,83201,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.9196052,-112.4397449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12514567.54,5291870.903,59270,204740,TERRY,POCATELLO,ID,83201,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.86779766,-112.420273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12528225.26,5289327.23,59271,204741,TAP204741,NOT AVAILABLE,ID,83204,TAP,IN SERVICE,POWER,16077,USA,42.8510479,-112.5429623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,138,N,N
-12519261.2,5291278.304,59272,204742,TAP204742,POCATELLO,ID,83204,TAP,IN SERVICE,BANNOCK,16005,USA,42.86389588,-112.4624368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12518871.41,5291102.461,59273,204743,POCATELLO,POCATELLO,ID,83204,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.86273805,-112.4589353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,69,46,Y,Y
-12519748.79,5306452.448,59274,204744,TYHEE,POCATELLO,ID,83202,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.96372761,-112.4668169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,46,N,Y
-12516273.75,5317434.795,59275,204745,FORT HALL,FORT HALL,ID,83202,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.03588033,-112.4356001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,138,N,N
-12509613.78,5343206.11,59276,204746,TAP204746,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.20486207,-112.3757726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12509584.42,5343204.523,59277,204747,PIONEER,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.20485168,-112.3755088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12513534.12,5346314.441,59278,204748,AIKEN,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.22521177,-112.4109896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,69,Y,Y
-12513515.07,5346385.879,59279,204749,TAP204749,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.22567938,-112.4108185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12519521.39,5346492.242,59280,204750,TAP204750,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.22637559,-112.4647742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12531710.24,5346490.654,59281,204751,TAP204751,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.2263652,-112.5742685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12531837.24,5346456.523,59282,204752,ROCKFORD,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.22614179,-112.5754093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12533465.23,5353359.78,59283,204753,HAVEN,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.27131121,-112.5900338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12519564.52,5356457.834,59284,204754,MORELAND,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.29157152,-112.4651616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12562191.23,5324291.971,59285,204755,STERLING,NOT AVAILABLE,ID,83210,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.0808882,-112.8480838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12562217.02,5302386.411,59286,204756,TAP204756,ABERDEEN,ID,83210,TAP,IN SERVICE,BINGHAM,16011,USA,42.93699274,-112.8483155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12567415.75,5288947.707,59287,204758,TAP204758,NOT AVAILABLE,ID,83211,TAP,IN SERVICE,POWER,16077,USA,42.8485484,-112.8950165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12561775.35,5304586.598,59288,204759,TAP204759,ABERDEEN,ID,83210,TAP,IN SERVICE,BINGHAM,16011,USA,42.95146078,-112.844348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,138,N,N
-12561761.33,5304628.138,59289,204760,KRAMER,ABERDEEN,ID,83210,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,42.9517339,-112.844222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12549184.32,5337633.456,59290,204761,CINDER,NOT AVAILABLE,ID,83262,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.1683619,-112.7312408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12549236.92,5328802.613,59291,204762,TAP204762,NOT AVAILABLE,ID,83210,TAP,IN SERVICE,BINGHAM,16011,USA,43.1104763,-112.7317133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12571008.47,5313430.681,59292,204763,CRATER,NOT AVAILABLE,ID,83210,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.00958359,-112.9272904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12562237.36,5313445.36,59293,204764,TAP204764,NOT AVAILABLE,ID,83210,TAP,IN SERVICE,BINGHAM,16011,USA,43.00968001,-112.8484982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12571209.15,5288947.451,59294,204765,TAP204765,NOT AVAILABLE,ID,83211,TAP,IN SERVICE,POWER,16077,USA,42.84854671,-112.9290932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,138,N,N
-12518950.37,5291041.501,59295,204766,TAP204766,POCATELLO,ID,83204,TAP,IN SERVICE,BANNOCK,16005,USA,42.86233666,-112.4596446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12542682.05,5288935.465,59296,204767,TAP204767,NOT AVAILABLE,ID,83204,TAP,IN SERVICE,POWER,16077,USA,42.84846777,-112.6728299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,138,46,N,Y
-12569574.25,5276742.382,59297,204768,TAP204768,NOT AVAILABLE,ID,83211,TAP,IN SERVICE,POWER,16077,USA,42.76811142,-112.9144066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12583836.38,5269851.137,59298,204769,TAP204769,NOT AVAILABLE,ID,83211,TAP,IN SERVICE,POWER,16077,USA,42.72264972,-113.0425255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12564532.76,5277837.909,59299,204770,FALLS,AMERICAN FALLS,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.77533557,-112.8691181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,46,46,N,N
-12453377.75,5268612.73,59300,204771,TAP204771,BANCROFT,ID,83217,TAP,IN SERVICE,CARIBOU,16029,USA,42.71447639,-111.8705958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,230,230,N,N
-12453646.31,5268650.764,59301,204772,BANCROFT,BANCROFT,ID,83217,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.71472742,-111.8730082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,138,N,N
-12445974.58,5391140.932,59302,204773,WOLVERINE CREEK,NOT AVAILABLE,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.51792756,-111.8040919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,161,115,Y,Y
-12542806.05,5359474.785,59303,204774,TABER,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.31129496,-112.6739438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,115,N,Y
-12533499.36,5353306.599,59304,204775,TAP204775,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.27096336,-112.5903404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12531699.92,5352887.498,59305,204776,TAP204776,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.26822204,-112.5741758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12531664.4,5360626.982,59306,204777,LAVA,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.3188258,-112.5738566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12508415.32,5281390.105,59307,204778,PORTNEUF,NOT AVAILABLE,ID,83204,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.79875373,-112.3650066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12502561.92,5318088.873,59308,204779,ROSS FORK,NOT AVAILABLE,ID,83202,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.04017488,-112.3124246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12509605.85,5346358.856,59309,204780,TAP204780,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.22550249,-112.3757013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12505177.34,5358531.427,59310,204781,TAP204781,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.3051284,-112.3359194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12504089.47,5358513.805,59311,204782,TAP204782,NOT AVAILABLE,ID,83221,TAP,IN SERVICE,BINGHAM,16011,USA,43.30501321,-112.3261468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-12453362.5,5268604.226,59312,204783,TAP204783,NOT AVAILABLE,ID,83217,TAP,IN SERVICE,CARIBOU,16029,USA,42.71442026,-111.8704587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12454096.58,5274116.849,59313,204784,UNKNOWN204784,NOT AVAILABLE,ID,83217,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.75079465,-111.877053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,138,138,N,N
-12454117.11,5274122.624,59314,204785,TAP204785,NOT AVAILABLE,ID,83217,TAP,IN SERVICE,CARIBOU,16029,USA,42.75083275,-111.8772375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12453042.35,5257780.448,59315,204786,TAP204786,NOT AVAILABLE,ID,83217,TAP,IN SERVICE,CARIBOU,16029,USA,42.64293878,-111.8675828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,115,N,N
-12444924.26,5241752.619,59316,204787,GRACE,NOT AVAILABLE,ID,83241,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.53693813,-111.7946567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,46,N,N
-12439256.8,5247696.798,59317,204788,UNKNOWN204788,GRACE,ID,83241,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.57627121,-111.743745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-12434586.6,5258838.928,59318,204789,TAP204789,NOT AVAILABLE,ID,83241,TAP,IN SERVICE,CARIBOU,16029,USA,42.64993273,-111.7017919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12434493.33,5258702.799,59319,204790,UNKNOWN204790,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.6490333,-111.7009541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12420431.23,5257077.593,59320,204791,TAP204791,NOT AVAILABLE,ID,83276,TAP,IN SERVICE,CARIBOU,16029,USA,42.6382942,-111.5746321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12418478.6,5265234.978,59321,204792,TAP204792,NOT AVAILABLE,ID,83276,TAP,IN SERVICE,CARIBOU,16029,USA,42.69217817,-111.5570913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12417921.65,5267422.425,59322,204794,UNKNOWN204794,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.70661951,-111.5520882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-12417119.96,5269611.856,59323,204795,TAP204795,NOT AVAILABLE,ID,83276,TAP,IN SERVICE,CARIBOU,16029,USA,42.72107058,-111.5448865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12415353.2,5270786.609,59324,204796,UNKNOWN204796,CONDA,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.728823,-111.5290154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,NOT AVAILABLE,NOT AVAILABLE
-12420777.97,5265161.767,59325,204797,UNKNOWN204797,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.69169478,-111.5777469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12420776.65,5265201.124,59326,204798,TAP204798,NOT AVAILABLE,ID,83276,TAP,IN SERVICE,CARIBOU,16029,USA,42.69195464,-111.577735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12414978.8,5254053.032,59327,204799,UNKNOWN204799,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.61830346,-111.525652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,Y,Y
-12583872.97,5280213.919,59328,204800,PLEASANT VALLEY,NOT AVAILABLE,ID,83211,SUBSTATION,IN SERVICE,POWER,16077,USA,42.79100059,-113.0428543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12571333.98,5393725.781,59329,204801,TAP204801,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BUTTE,16023,USA,43.53476347,-112.9302146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,115,N,N
-12571051.59,5393263.22,59330,204802,TAP204802,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BUTTE,16023,USA,43.53175101,-112.9276778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,161,N,N
-12579504.36,5431953.861,59331,204803,TAP204803,NOT AVAILABLE,ID,83244,TAP,IN SERVICE,BUTTE,16023,USA,43.78320589,-113.0036103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12580691.61,5441082.904,59332,204804,UNKNOWN204804,NOT AVAILABLE,ID,83244,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.84238302,-113.0142756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12623804.76,5445569.76,59333,204805,TAP204805,NOT AVAILABLE,ID,83255,TAP,IN SERVICE,BUTTE,16023,USA,43.87144665,-113.4015676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12623813.2,5445637.778,59334,204806,UNKNOWN204806,NOT AVAILABLE,ID,83255,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.87188712,-113.4016434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12452909.14,5174557.933,59335,204807,UNKNOWN204807,PRESTON,ID,83263,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.09058248,-111.8663861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,69,Y,Y
-12445737.33,5139037.285,59336,204808,TAP204808,NOT AVAILABLE,UT,84335,TAP,IN SERVICE,CACHE,49005,USA,41.85335033,-111.8019606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,115,Y,Y
-12386569.18,5306628.795,59337,204809,UNKNOWN204809,NOT AVAILABLE,ID,83120,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.96488686,-111.2704442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12355622.64,5315929.802,59338,204810,TAP204810,NOT AVAILABLE,WY,83118,TAP,IN SERVICE,LINCOLN,56023,USA,43.02599771,-110.9924466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12713937.83,5539894.887,59339,204811,UNKNOWN204811,NOT AVAILABLE,ID,83226,SUBSTATION,IN SERVICE,CUSTER,16037,USA,44.47915791,-114.2112468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-12748076.47,5512399.179,59340,204812,UNKNOWN204812,NOT AVAILABLE,ID,83227,SUBSTATION,IN SERVICE,CUSTER,16037,USA,44.30265726,-114.5179193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-12748148.57,5504019.146,59341,204813,TAP204813,NOT AVAILABLE,ID,83227,TAP,IN SERVICE,CUSTER,16037,USA,44.24875827,-114.518567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12662805.52,5264975.747,59342,204814,TAP204814,NOT AVAILABLE,ID,83347,TAP,IN SERVICE,MINIDOKA,16067,USA,42.69046653,-113.7519173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-12692144.35,5251810.518,59343,204815,TAP204815,NOT AVAILABLE,ID,83335,TAP,IN SERVICE,JEROME,16053,USA,42.60347749,-114.0154725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12709802.94,5256160.277,59344,204816,TAP204816,NOT AVAILABLE,ID,83338,TAP,IN SERVICE,JEROME,16053,USA,42.6322319,-114.1741024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12729781.14,5251809.459,59345,204817,TAP204817,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.60347048,-114.3535696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12734605.03,5251732.73,59346,204818,TAP204818,NOT AVAILABLE,ID,83301,TAP,IN SERVICE,JEROME,16053,USA,42.60296315,-114.3969033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,138,N,N
-12733312.18,5243146.719,59347,204819,KIMBERLY,NOT AVAILABLE,ID,83341,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.54616522,-114.3852895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12739939.8,5243017.761,59348,204820,EASTGATE,TWIN FALLS,ID,83301,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.54531174,-114.4448264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,69,N,Y
-12742843.43,5246898.228,59349,204821,TWIN FALLS,TWIN FALLS,ID,83301,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.57098845,-114.4709102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,6,138,69,Y,Y
-12744047.51,5265727.515,59350,204822,UNKNOWN204822,NOT AVAILABLE,ID,83338,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.69543015,-114.4817266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,138,N,N
-12744147.52,5267880.17,59351,204823,TAP204823,NOT AVAILABLE,ID,83338,TAP,IN SERVICE,JEROME,16053,USA,42.70964107,-114.482625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,138,69,N,N
-12748182.95,5269155.746,59352,204824,JEROME,JEROME,ID,83338,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.71806036,-114.5188759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,69,N,Y
-12739777.09,5285466.084,59353,204825,UNKNOWN204825,NOT AVAILABLE,ID,83338,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.82561406,-114.4433648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,138,138,N,N
-12744215.37,5244221.025,59354,204826,TAP204826,TWIN FALLS,ID,83301,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.55327477,-114.4832345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12605411.68,5265431.995,59355,204827,TAP204827,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BLAINE,16013,USA,42.69347899,-113.2363397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12607475.11,5223356.289,59356,204828,UNKNOWN204828,NOT AVAILABLE,ID,83342,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.41505115,-113.2548759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
