X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12678400.44,5223617.91,59357,204829,TAP204829,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.41678621,-113.8920089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,N,N
-12682800.47,5223597.802,59358,204830,TAP204830,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.41665286,-113.931535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12691542.32,5223624.922,59359,204831,TAP204831,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.41683271,-114.0100644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12691587.96,5239121.598,59360,204832,UNKNOWN204832,NOT AVAILABLE,ID,83344,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.51952055,-114.0104744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12696800.56,5245546.467,59361,204833,TAP204833,NOT AVAILABLE,ID,83335,TAP,IN SERVICE,JEROME,16053,USA,42.56204516,-114.0573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12694516.14,5240225.95,59362,204834,UNKNOWN204834,NOT AVAILABLE,ID,83344,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.52683204,-114.0367788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,138,Y,Y
-12743260.2,5256305.483,59363,204835,TAP204835,NOT AVAILABLE,ID,83338,TAP,IN SERVICE,JEROME,16053,USA,42.63319158,-114.474654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12774681.97,5251394.647,59364,204836,BUHL,BUHL,ID,83316,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.60072765,-114.7569206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,N,N
-12761088.71,5256929.08,59365,204837,TAP204837,NOT AVAILABLE,ID,83328,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.63731276,-114.6348103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12756276.19,5257365.643,59366,204838,UNKNOWN204838,NOT AVAILABLE,ID,83328,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.64019772,-114.5915787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,N,N
-12783344.68,5300344.024,59367,204839,TAP204839,GOODING,ID,83314,TAP,IN SERVICE,GOODING,16047,USA,42.92355932,-114.8347391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12747866.1,5355249.674,59368,204840,TAP204840,NOT AVAILABLE,ID,83352,TAP,IN SERVICE,CAMAS,16025,USA,43.28367133,-114.5160296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12739452.33,5363770.332,59369,204841,MOONSTONE,NOT AVAILABLE,ID,83333,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.33936622,-114.4404474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12726944.66,5394955.133,59370,204842,WOOD RIVER,HAILEY,ID,83333,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.54276897,-114.3280891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,138,N,N
-12778467.73,5300347.255,59371,204843,TOPCAM,NOT AVAILABLE,ID,83330,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.92358057,-114.7909287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,Y,Y
-12724905.98,5392024.752,59372,204844,HAILEY,HAILEY,ID,83333,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.52368467,-114.3097753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12696063.7,5253020.7,59373,204845,TAP204845,NOT AVAILABLE,ID,83335,TAP,IN SERVICE,JEROME,16053,USA,42.61147882,-114.0506807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12700338.26,5254102.794,59374,204846,TAP204846,NOT AVAILABLE,ID,83335,TAP,IN SERVICE,JEROME,16053,USA,42.61863241,-114.0890797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12691533.02,5225810.322,59375,204847,TAP204847,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.43132434,-114.0099809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12716033.74,5241190.419,59376,204848,TAP204848,NOT AVAILABLE,ID,83334,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.53321672,-114.2300746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,46,46,Y,Y
-12724451.95,5234664.293,59377,204849,TAP204849,NOT AVAILABLE,ID,83334,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.49000173,-114.3056967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,Y,Y
-12716009.16,5234617.336,59378,204850,TAP204850,NOT AVAILABLE,ID,83334,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.48969068,-114.2298538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,46,Y,Y
-12721107.08,5293868.53,59379,204851,TAP204851,NOT AVAILABLE,ID,83324,TAP,IN SERVICE,LINCOLN,16063,USA,42.8809486,-114.2756492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,46,N,N
-12721126.92,5293698.667,59380,204852,UNKNOWN204852,NOT AVAILABLE,ID,83324,SUBSTATION,IN SERVICE,LINCOLN,16063,USA,42.87983046,-114.2758274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,46,46,N,N
-12736112.9,5301433.935,59381,204853,UNKNOWN204853,SHOSHONE,ID,83352,SUBSTATION,IN SERVICE,LINCOLN,16063,USA,42.93072837,-114.4104488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,4,69,69,Y,Y
-12809977.1,5298578.731,59382,204854,TAP204854,NOT AVAILABLE,ID,83633,TAP,IN SERVICE,ELMORE,16039,USA,42.91194608,-115.0739822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-12798374.33,5291429.667,59383,204855,TAP204855,NOT AVAILABLE,ID,83332,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.8648925,-114.9697527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-12798373.54,5291274.091,59384,204856,UNKNOWN204856,NOT AVAILABLE,ID,83332,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.86386814,-114.9697456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,8,138,34.5,Y,Y
-12854171.43,5321257.787,59385,204857,TAP204857,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,43.06097706,-115.4709866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12763263.59,5255795.828,59386,204858,TAP204858,NOT AVAILABLE,ID,83328,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.6298232,-114.6543476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12624673.71,5223466.387,59387,204859,TAP204859,NOT AVAILABLE,ID,83323,TAP,IN SERVICE,CASSIA,16031,USA,42.41578132,-113.4093736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-12790368.78,5287665.22,59388,204860,UNKNOWN204860,NOT AVAILABLE,ID,83332,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.84010132,-114.8978376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,138,N,N
-12803581.59,5293569.833,59389,204861,TAP204861,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.87898237,-115.0165303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,115,Y,Y
-12844317.88,5314149.137,59390,204862,TAP204862,NOT AVAILABLE,ID,83623,TAP,IN SERVICE,ELMORE,16039,USA,43.01430283,-115.3824707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,230,138,Y,N
-12834392.93,5305183.759,59391,204863,GLENNS FERRY,GLENNS FERRY,ID,83623,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.95538702,-115.2933133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,69,Y,Y
-12844361.74,5307607.877,59392,204864,TAP204864,NOT AVAILABLE,ID,83623,TAP,IN SERVICE,ELMORE,16039,USA,42.97132263,-115.3828647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12910690.97,5303463.479,59393,204865,TAP204865,NOT AVAILABLE,ID,83604,TAP,IN SERVICE,ELMORE,16039,USA,42.94407577,-115.9787103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12916259.42,5317394,59394,204866,UNKNOWN204866,NOT AVAILABLE,ID,83624,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.03561247,-116.0287325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,115,N,Y
-12905628.8,5330504.258,59395,204867,TAP204867,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,43.12163474,-115.933236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12898263.7,5319990.262,59396,204868,UNKNOWN204868,MOUNTAIN HOME AIR FORCE BASE,ID,83648,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.0526573,-115.8670742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,115,N,N
-12979055.44,5394774.632,59397,204869,TAP204869,NAMPA,ID,83686,TAP,IN SERVICE,CANYON,16027,USA,43.54159361,-116.5928388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12979074.17,5398935.33,59398,204870,TAP204870,NAMPA,ID,83686,TAP,IN SERVICE,CANYON,16027,USA,43.56868057,-116.593007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12981165.44,5398852.78,59399,204871,MIDROSE,NAMPA,ID,83686,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.56814327,-116.6117932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12990148.21,5406717.948,59400,204872,VALLIVUE,CALDWELL,ID,83607,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.61931424,-116.6924868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12952387.05,5346021.785,59401,204873,TAP204873,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.22329609,-116.3532725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12935401.53,5413998.841,59402,204874,UNKNOWN204874,NOT AVAILABLE,ID,83702,SUBSTATION,IN SERVICE,ADA,16001,USA,43.66664512,-116.200689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,138,N,N
-12945884.48,5408906.321,59403,204875,USTICK,BOISE,ID,83704,SUBSTATION,IN SERVICE,ADA,16001,USA,43.63354411,-116.2948589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,138,N,N
-12944206.49,5414426.863,59404,204876,UNKNOWN204876,BOISE,ID,83714,SUBSTATION,IN SERVICE,ADA,16001,USA,43.6694264,-116.2797853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12943573.07,5425832.677,59405,204877,TAP204877,NOT AVAILABLE,ID,83714,TAP,IN SERVICE,ADA,16001,USA,43.74349374,-116.2740952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12965749.17,5446281.834,59406,204878,EMMETT,NOT AVAILABLE,ID,83617,SUBSTATION,IN SERVICE,GEM,16045,USA,43.87605781,-116.4733065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,138,69,N,Y
-12978985.64,5451231.299,59407,204879,TAP204879,NOT AVAILABLE,ID,83617,TAP,IN SERVICE,GEM,16045,USA,43.90809906,-116.5922117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,N,N
-12978955.21,5451229.976,59408,204880,CRANE CREEK,NOT AVAILABLE,ID,83617,SUBSTATION,IN SERVICE,GEM,16045,USA,43.9080905,-116.5919384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,N,N
-12935818.75,5401575.429,59409,204881,TAP204881,BOISE,ID,83705,TAP,IN SERVICE,ADA,16001,USA,43.58586182,-116.2044369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,69,N,N
-12945787.21,5404671.226,59410,204882,TAP204882,BOISE,ID,83709,TAP,IN SERVICE,ADA,16001,USA,43.60600241,-116.2939852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12950378.53,5404613.282,59411,204883,CLOVERDALE,BOISE,ID,83713,SUBSTATION,IN SERVICE,ADA,16001,USA,43.6056255,-116.3352297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,138,138,Y,Y
-12952423.24,5397706.056,59412,204884,HILLSDALE,MERIDIAN,ID,83709,SUBSTATION,IN SERVICE,ADA,16001,USA,43.56067902,-116.3535976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12978089.99,5408907.478,59413,204885,TAP204885,NAMPA,ID,83687,TAP,IN SERVICE,CANYON,16027,USA,43.63355163,-116.584166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,N,N
-12929162.35,5392613.704,59414,204886,UNKNOWN204886,BOISE,ID,83716,SUBSTATION,IN SERVICE,ADA,16001,USA,43.52752074,-116.1446415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,138,138,Y,Y
-12979064.07,5396755.607,59415,204887,TAP204887,NAMPA,ID,83686,TAP,IN SERVICE,CANYON,16027,USA,43.55449167,-116.5929163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12969995.41,5396094.974,59416,204888,HAPPY VALLEY,NAMPA,ID,83687,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.55019061,-116.5114511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12976928.36,5402391.408,59417,204889,NAMPA,NAMPA,ID,83687,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.59117105,-116.5737309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,230,69,N,Y
-12977981.67,5404294.031,59418,204890,TAP204890,NAMPA,ID,83687,TAP,IN SERVICE,CANYON,16027,USA,43.60354882,-116.5831929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12981231.29,5406202.21,59419,204891,TAP204891,NAMPA,ID,83651,TAP,IN SERVICE,CANYON,16027,USA,43.61596017,-116.6123848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12981272.57,5406182.366,59420,204892,HILL,NAMPA,ID,83651,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.61583111,-116.6127555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12986693.1,5411099.657,59421,204893,LINDEN,CALDWELL,ID,83605,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.64780287,-116.661449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12986483.55,5411148.869,59422,204894,TAP204894,CALDWELL,ID,83605,TAP,IN SERVICE,CANYON,16027,USA,43.64812276,-116.6595666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12972581,5404537.067,59423,204895,TAP204895,NAMPA,ID,83687,TAP,IN SERVICE,CANYON,16027,USA,43.60512974,-116.5346778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12972990.9,5403202.241,59424,204896,ZILOG,NAMPA,ID,83687,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.59644634,-116.5383601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12976296.61,5404545.93,59425,204897,TAP204897,NAMPA,ID,83687,TAP,IN SERVICE,CANYON,16027,USA,43.60518739,-116.5680558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12975709.23,5405006.306,59426,204898,KARCHER,NAMPA,ID,83687,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.60818196,-116.5627793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12956538.23,5404513.201,59427,204899,MERIDIAN,MERIDIAN,ID,83642,SUBSTATION,IN SERVICE,ADA,16001,USA,43.60497449,-116.3905632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12950204.62,5412960.04,59428,204900,UNKNOWN204900,BOISE,ID,83714,SUBSTATION,IN SERVICE,ADA,16001,USA,43.65989448,-116.3336674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,69,N,N
-12950369.72,5413591.867,59429,204901,TAP204901,BOISE,ID,83616,TAP,IN SERVICE,ADA,16001,USA,43.66400049,-116.3351505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-12950611.81,5413488.679,59430,204902,JOPLIN,BOISE,ID,83616,SUBSTATION,IN SERVICE,ADA,16001,USA,43.66332993,-116.3373253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12948582.98,5416740.679,59431,204903,TAP204903,EAGLE,ID,83616,TAP,IN SERVICE,ADA,16001,USA,43.68445932,-116.3191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-12959110.46,5376509.263,59432,204904,TAP204904,NOT AVAILABLE,ID,83634,TAP,IN SERVICE,ADA,16001,USA,43.42253847,-116.4136699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12959315.28,5386330.668,59433,204905,KUNA,KUNA,ID,83634,SUBSTATION,IN SERVICE,ADA,16001,USA,43.48658433,-116.4155099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12990450.91,5422317.931,59434,204906,TAP204906,CALDWELL,ID,83607,TAP,IN SERVICE,CANYON,16027,USA,43.72067936,-116.695206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12994641.24,5413922.963,59435,204907,SIMPLOT,NOT AVAILABLE,ID,83607,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.66615206,-116.7328484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,69,Y,Y
-12990177.84,5404951.586,59436,204908,TAP204908,CALDWELL,ID,83607,TAP,IN SERVICE,CANYON,16027,USA,43.60782604,-116.692753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12961909.56,5578800.515,59437,204909,TAP204909,COUNCIL,ID,83612,TAP,IN SERVICE,ADAMS,16003,USA,44.72799171,-116.4388147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12961277.73,5578884.653,59438,204910,UNKNOWN204910,COUNCIL,ID,83612,SUBSTATION,IN SERVICE,ADAMS,16003,USA,44.72852869,-116.4331389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12958933.78,5598252.827,59439,204911,STARKEY,NOT AVAILABLE,ID,83612,SUBSTATION,IN SERVICE,ADAMS,16003,USA,44.85200571,-116.4120828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,138,69,N,Y
-12955628.7,5613598.76,59440,204912,UNKNOWN204912,NOT AVAILABLE,ID,83654,SUBSTATION,IN SERVICE,ADAMS,16003,USA,44.94965236,-116.3823928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,138,69,N,N
-12943059.91,5615692.147,59441,204913,UNKNOWN204913,NEW MEADOWS,ID,83654,SUBSTATION,IN SERVICE,ADAMS,16003,USA,44.96295979,-116.2694854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12923004.94,5585944.045,59442,204915,UNKNOWN204915,NOT AVAILABLE,ID,83615,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.7735647,-116.0893285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,34.5,Y,Y
-12917867.2,5547196.003,59443,204916,TAP204916,CASCADE,ID,83611,TAP,IN SERVICE,VALLEY,16085,USA,44.52593585,-116.0431755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,69,69,Y,Y
-12918429.18,5547093.609,59444,204917,UNKNOWN204917,CASCADE,ID,83611,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.52528008,-116.0482238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12947777.26,5862482.679,59445,204919,TAP204919,AHSAHKA,ID,83520,TAP,IN SERVICE,CLEARWATER,16035,USA,46.51015776,-116.3118621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-12940836.7,5859329.898,59446,204920,OROFINO,OROFINO,ID,83544,SUBSTATION,IN SERVICE,CLEARWATER,16035,USA,46.49066239,-116.2495139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,138,69,Y,Y
-13025866.8,5901059.328,59447,204921,TAP204921,NOT AVAILABLE,ID,83843,TAP,IN SERVICE,LATAH,16057,USA,46.74813236,-117.0133524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,115,Y,Y
-13025911.21,5900980.277,59448,204922,NORTH MOSCOW,NOT AVAILABLE,ID,83843,SUBSTATION,IN SERVICE,LATAH,16057,USA,46.74764577,-117.0137513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,Y,Y
-13027970.01,5914401.621,59449,204923,TAP204923,VIOLA,ID,83843,TAP,IN SERVICE,LATAH,16057,USA,46.83019584,-117.0322458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13028152.94,5998705.599,59450,204924,TAP204924,NOT AVAILABLE,ID,83851,TAP,IN SERVICE,BENEWAH,16009,USA,47.34582662,-117.0338891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,Y,Y
-13028155.06,5998796.616,59451,204925,TAP204925,NOT AVAILABLE,ID,83851,TAP,IN SERVICE,BENEWAH,16009,USA,47.34638061,-117.0339081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,Y,Y
-12948981.71,5861553.048,59452,204926,DWORSHAK NO.2,AHSAHKA,ID,83520,SUBSTATION,IN SERVICE,CLEARWATER,16035,USA,46.50441007,-116.3226818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,Y,Y
-12924562.65,5770642.579,59453,204927,TAP204927,NOT AVAILABLE,ID,83530,TAP,IN SERVICE,IDAHO,16049,USA,45.93939525,-116.1033217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12926962.52,5770070.284,59454,204928,TAP204928,GRANGEVILLE,ID,83530,TAP,IN SERVICE,IDAHO,16049,USA,45.93581997,-116.1248801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12926961.19,5770014.06,59455,204929,UNKNOWN204929,GRANGEVILLE,ID,83530,SUBSTATION,IN SERVICE,IDAHO,16049,USA,45.93546871,-116.1248682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12940032.3,5820857.95,59456,204930,UNKNOWN204930,NOT AVAILABLE,ID,83543,SUBSTATION,IN SERVICE,LEWIS,16061,USA,46.2522061,-116.2422879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-12917433.27,5818273.495,59457,204931,KAMIAH,KAMIAH,ID,83536,SUBSTATION,IN SERVICE,LEWIS,16061,USA,46.23614985,-116.0392773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12917469.65,5818013.542,59458,204932,TAP204932,KAMIAH,ID,83536,TAP,IN SERVICE,LEWIS,16061,USA,46.23453459,-116.0396041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12911191.37,5802650.988,59459,204933,TAP204933,KOOSKIA,ID,83539,TAP,IN SERVICE,IDAHO,16049,USA,46.13899298,-115.9832054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12995057.45,5839339.827,59460,204934,TAP204934,LAPWAI,ID,83524,TAP,IN SERVICE,NEZ PERCE,16069,USA,46.36689015,-116.7365873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-13016388.37,5849129.758,59461,204935,TAP204935,LEWISTON,ID,83501,TAP,IN SERVICE,NEZ PERCE,16069,USA,46.42754145,-116.9282062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-13016341.81,5849055.675,59462,204936,UNKNOWN204936,LEWISTON,ID,83501,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.42708273,-116.9277879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-13027462.07,5849626.31,59463,204937,TAP204937,LEWISTON,ID,83501,TAP,IN SERVICE,NEZ PERCE,16069,USA,46.43061593,-117.0276829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-13016836.93,5930483.142,59464,204938,TAP204938,POTLATCH,ID,83855,TAP,IN SERVICE,LATAH,16057,USA,46.92894102,-116.9322356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13004822.7,5954775.115,59465,204939,SANDERS,NOT AVAILABLE,ID,83824,SUBSTATION,IN SERVICE,BENEWAH,16009,USA,47.07775622,-116.82431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-13019906.37,5966430.564,59466,204940,DESMET,NOT AVAILABLE,ID,83824,SUBSTATION,IN SERVICE,BENEWAH,16009,USA,47.14901158,-116.9598089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,N,N
-12928170.59,6030294.074,59467,204941,UNKNOWN204941,KELLOGG,ID,83837,SUBSTATION,IN SERVICE,SHOSHONE,16079,USA,47.53774703,-116.1357324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-12901745.54,6022080.994,59468,204942,WALLACE,WALLACE,ID,83873,SUBSTATION,IN SERVICE,SHOSHONE,16079,USA,47.48791461,-115.8983521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12910973.7,6023423.228,59469,204943,SILVERTON,OSBURN,ID,83849,SUBSTATION,IN SERVICE,SHOSHONE,16079,USA,47.49606177,-115.98125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12958216.11,6035843.501,59470,204944,UNKNOWN204944,CATALDO,ID,83810,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.57139109,-116.4056358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13000497.08,6064395.01,59471,204945,UNKNOWN204945,DALTON GARDENS,ID,83815,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.74414663,-116.7854523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-13001793.24,6058139.399,59472,204946,TAP204946,COEUR D'ALENE,ID,83815,TAP,IN SERVICE,KOOTENAI,16055,USA,47.70634493,-116.7970959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,69,69,Y,Y
-13007778.79,6066427.279,59473,204947,TAP204947,HAYDEN,ID,83835,TAP,IN SERVICE,KOOTENAI,16055,USA,47.75642141,-116.850865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-13007565.13,6066386.268,59474,204948,HAYDEN,NOT AVAILABLE,ID,83835,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.75617373,-116.8489457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-13007722.63,6063020.276,59475,204949,TAP204949,COEUR D'ALENE,ID,83815,TAP,IN SERVICE,KOOTENAI,16055,USA,47.73584167,-116.8503605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-13017327.68,6064649.716,59476,204950,UNKNOWN204950,POST FALLS,ID,83854,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.74568519,-116.9366442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-13005344.83,6085001.474,59477,204951,TAP204951,RATHDRUM,ID,83858,TAP,IN SERVICE,KOOTENAI,16055,USA,47.86847432,-116.8290003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-13004741.52,6098257.45,59478,204952,TAP204952,SPIRIT LAKE,ID,83869,TAP,IN SERVICE,KOOTENAI,16055,USA,47.94829607,-116.8235807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,Y,Y
-13026965.97,6122512.868,59479,204953,TAP204953,NOT AVAILABLE,ID,83804,TAP,IN SERVICE,BONNER,16017,USA,48.09403307,-117.0232263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,N,N
-13026936.33,6122514.985,59480,204954,BLANCHARD,NOT AVAILABLE,ID,83804,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.09404577,-117.0229601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12935211.98,6227676.241,59481,204955,TAP204955,MOYIE SPRINGS,ID,83845,TAP,IN SERVICE,BOUNDARY,16021,USA,48.72113865,-116.1989863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12932182.1,6223399.873,59482,204956,TAP204956,NOT AVAILABLE,ID,83805,TAP,IN SERVICE,BOUNDARY,16021,USA,48.69578878,-116.1717683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-12979134.26,6134516.2,59483,204957,UNKNOWN204957,NOT AVAILABLE,ID,83860,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.16600189,-116.5935468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12958216.11,6035808.576,59484,204958,TAP204958,CATALDO,ID,83810,TAP,IN SERVICE,KOOTENAI,16055,USA,47.57117942,-116.4056358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12915145.25,5545221.483,59485,204959,TAP204959,NOT AVAILABLE,ID,83611,TAP,IN SERVICE,VALLEY,16085,USA,44.51328888,-116.0187238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12916918.49,5545268.314,59486,204960,UNKNOWN204960,CASCADE,ID,83611,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.51358887,-116.0346531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12920639.99,5586099.45,59487,204961,TAP204961,NOT AVAILABLE,ID,83615,TAP,IN SERVICE,VALLEY,16085,USA,44.77455572,-116.0680838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,34.5,Y,Y
-13016500.6,5474331.744,59488,204962,PAYETTE,PAYETTE,ID,83661,SUBSTATION,IN SERVICE,PAYETTE,16075,USA,44.05741599,-116.9292143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12999019.01,5466092.603,59489,204963,WILLOW CREEK,NOT AVAILABLE,ID,83655,SUBSTATION,IN SERVICE,PAYETTE,16075,USA,44.00420282,-116.7721746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12943345,5490505.869,59490,204964,SWEET,NOT AVAILABLE,ID,83657,SUBSTATION,IN SERVICE,GEM,16045,USA,44.16173895,-116.2720464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,N,N
-13027612.9,5499471.12,59491,204965,TAP204965,NOT AVAILABLE,OR,97914,TAP,IN SERVICE,MALHEUR,41045,USA,44.21948541,-117.0290379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-13022721.01,5489930.226,59492,204966,HOLLY,NOT AVAILABLE,OR,97914,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.15802922,-116.9850933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY/OTHER,12/4/2017 0:00,1,115,115,Y,Y
-13036389.41,5451498.097,59493,204967,TAP204967,NOT AVAILABLE,OR,97913,TAP,IN SERVICE,MALHEUR,41045,USA,43.90982574,-117.1078786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,69,69,Y,Y
-13051797.72,5461492.223,59494,204968,VALE,VALE,OR,97918,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,43.97447011,-117.2462938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,4,115,69,Y,Y
-13073444.12,5494031.276,59495,204969,UNKNOWN204969,JAMIESON,OR,97918,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.18445335,-117.4407467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,2,115,115,Y,Y
-13110133.96,5510656.403,59496,204970,COW VALLEY,NOT AVAILABLE,OR,97908,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.29145208,-117.7703372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,2,115,115,Y,Y
-13215804.26,5535869.128,59497,204971,PRAIRIE CITY,PRAIRIE CITY,OR,97869,SUBSTATION,IN SERVICE,GRANT,41023,USA,44.45334899,-118.7195896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,2,69,69,Y,Y
-13241726.6,5529782.641,59498,204972,JOHN DAY,JOHN DAY,OR,97845,SUBSTATION,IN SERVICE,GRANT,41023,USA,44.41430719,-118.9524539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,69,69,Y,Y
-13216567.06,5536611.065,59499,204973,TAP204973,NOT AVAILABLE,OR,97869,TAP,IN SERVICE,GRANT,41023,USA,44.45810637,-118.7264419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,69,69,Y,Y
-13249249.94,5387941.949,59500,204974,UNKNOWN204974,NOT AVAILABLE,OR,97720,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.4970851,-119.0200372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13247031.4,5367790.183,59501,204975,UNKNOWN204975,NOT AVAILABLE,OR,97720,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.36562408,-119.0001078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,N,N
-13247091.73,5367791.771,59502,204976,TAP204976,NOT AVAILABLE,OR,97720,TAP,IN SERVICE,HARNEY,41025,USA,43.36563444,-119.0006497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-13225056.84,5379168.282,59503,204977,UNKNOWN204977,NOT AVAILABLE,OR,97720,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.43988475,-118.8027069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,2,115,115,N,N
-13202753.21,5374101.765,59504,204978,UNKNOWN204978,NOT AVAILABLE,OR,97720,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.4068287,-118.60235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,N,N
-12945435.9,5400785.817,59505,204979,VICTORY,BOISE,ID,83709,SUBSTATION,IN SERVICE,ADA,16001,USA,43.58072369,-116.2908293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12950298.45,5400037.307,59506,204980,TAP204980,BOISE,ID,83709,TAP,IN SERVICE,ADA,16001,USA,43.57585262,-116.3345103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,138,138,Y,Y
-12383252.28,5446394.41,59507,204981,TAP204981,NOT AVAILABLE,ID,83424,TAP,IN SERVICE,TETON,16081,USA,43.87678678,-111.2406479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,N,N
-12383962.36,5445773.961,59508,204982,FELT,NOT AVAILABLE,ID,83452,SUBSTATION,IN SERVICE,TETON,16081,USA,43.87276902,-111.2470266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12403536.93,5465244.026,59509,204983,TAP204983,ASHTON,ID,83420,TAP,IN SERVICE,FREMONT,16043,USA,43.99871951,-111.422868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12405353.3,5458494.492,59510,204984,TAP204984,NOT AVAILABLE,ID,83420,TAP,IN SERVICE,FREMONT,16043,USA,43.95508745,-111.4391848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-12405324.2,5454083.482,59511,204985,UNKNOWN204985,NOT AVAILABLE,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,43.92655536,-111.4389233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12405314.94,5471893.416,59512,204986,UNKNOWN204986,ASHTON,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.04167283,-111.4388401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-12425095.05,5458624.535,59513,204987,UNKNOWN204987,ST ANTHONY,ID,83445,SUBSTATION,IN SERVICE,FREMONT,16043,USA,43.95592841,-111.6165279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12383228.55,5450916.95,59514,204988,TAP204988,NOT AVAILABLE,ID,83424,TAP,IN SERVICE,TETON,16081,USA,43.90606459,-111.2404347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-12499269.99,5410091.247,59515,204989,UNKNOWN204989,NOT AVAILABLE,ID,83444,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.64124767,-112.2828527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12499207.15,5410088.601,59516,204990,TAP204990,NOT AVAILABLE,ID,83444,TAP,IN SERVICE,JEFFERSON,16051,USA,43.64123047,-112.2822882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12499211.12,5405734.212,59517,204991,TAP204991,IDAHO FALLS,ID,83402,TAP,IN SERVICE,BONNEVILLE,16019,USA,43.61291641,-112.2823239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12499180.69,5405681.295,59518,204992,UNKNOWN204992,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.61257224,-112.2820505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12492598.5,5416746.592,59519,204993,TAP204993,NOT AVAILABLE,ID,83444,TAP,IN SERVICE,JEFFERSON,16051,USA,43.68449772,-112.2229217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12492626.02,5408953.139,59520,204994,UNKNOWN204994,NOT AVAILABLE,ID,83444,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.63384851,-112.2231689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12403205.56,5293883.306,59521,204995,UNKNOWN204995,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.88104586,-111.4198913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12401583.93,5279889.333,59522,204996,TAP204996,NOT AVAILABLE,ID,83276,TAP,IN SERVICE,CARIBOU,16029,USA,42.78886084,-111.4053239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12401575.33,5279905.208,59523,204997,UNKNOWN204997,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.78896549,-111.4052467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12393016.04,5273391.154,59524,204998,UNKNOWN204998,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.74600745,-111.3283573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12411878.06,5284587.256,59525,204999,UNKNOWN204999,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.81982365,-111.4977977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-12417125.26,5271327.683,59526,205000,TAP205000,CONDA,ID,83276,TAP,IN SERVICE,CARIBOU,16029,USA,42.73239333,-111.544934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,46,Y,Y
-12455234.29,5257610.087,59527,205001,TAP205001,NOT AVAILABLE,ID,83217,TAP,IN SERVICE,CARIBOU,16029,USA,42.64181304,-111.8872733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12470278.27,5254100.699,59528,205002,LAVA,LAVA HOT SPRINGS,ID,83246,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.61861857,-112.0224156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-12470279.85,5254119.75,59529,205003,TAP205003,LAVA HOT SPRINGS,ID,83246,TAP,IN SERVICE,BANNOCK,16005,USA,42.6187445,-112.0224299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12488740.93,5259397.669,59530,205004,UNKNOWN205004,MCCAMMON,ID,83250,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.65362431,-112.1882686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-12362934.68,5202170.105,59531,205005,RAYMOND,NOT AVAILABLE,ID,83238,SUBSTATION,IN SERVICE,BEAR LAKE,16007,USA,42.2743856,-111.0581318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12924504.76,5769418.771,59532,205006,EAST GRANGEVILLE,NOT AVAILABLE,ID,83530,SUBSTATION,IN SERVICE,IDAHO,16049,USA,45.93174953,-116.1028017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,34.5,Y,Y
-12964626.93,5819414.06,59533,205007,CRAIGMONT,CRAIGMONT,ID,83523,SUBSTATION,IN SERVICE,LEWIS,16061,USA,46.24323633,-116.4632252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12911236.46,5802660.314,59534,205008,KOOSKIA,KOOSKIA,ID,83539,SUBSTATION,IN SERVICE,IDAHO,16049,USA,46.13905103,-115.9836105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-13012017.81,5997340.537,59535,205009,PLUMMER,PLUMMER,ID,83851,SUBSTATION,IN SERVICE,BENEWAH,16009,USA,47.3375172,-116.8889448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,69,Y,Y
-12995023.68,5839197.882,59536,205010,SWEETWATER,LAPWAI,ID,83524,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.36601027,-116.7362839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-12361462.49,5314868.843,59537,205011,TINCUP,NOT AVAILABLE,ID,83120,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,43.01902992,-111.0449069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,115,69,Y,Y
-12668529.42,5223610.709,59538,205012,KENYON  WELL,NOT AVAILABLE,ID,83318,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.41673845,-113.803336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-12653253.8,5282838.867,59539,205013,CLAWSON,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.80830227,-113.6661129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,Y,Y
-12571232.78,5291127.606,59540,205014,DEEN,NOT AVAILABLE,ID,83211,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,42.86290362,-112.9293054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,138,138,N,N
-12653378.89,5269643.606,59541,205015,DUFFIN,NOT AVAILABLE,ID,83350,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.72128012,-113.6672365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,138,138,Y,Y
-12700289,5225806.907,59542,205016,LAKE,NOT AVAILABLE,ID,83344,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.4313017,-114.0886372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-12502412.01,5184464.399,59543,205017,MALAD,MALAD CITY,ID,83252,SUBSTATION,IN SERVICE,ONEIDA,16071,USA,42.1565873,-112.311078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,230,69,Y,Y
-12691565.47,5212820.64,59544,205018,BUCKHORN,NOT AVAILABLE,ID,83318,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.34513911,-114.0102724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,N,N
-13245624.71,5491761.94,59545,205019,SENECA,NOT AVAILABLE,OR,97873,SUBSTATION,IN SERVICE,GRANT,41023,USA,44.16983289,-118.9874713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,10/2/2017 0:00,IMAGERY/OTHER,10/2/2017 0:00,2,115,69,Y,Y
-12371372.26,5265976.862,59546,205020,UNKNOWN205020,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.6970764,-111.1339279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12930678.38,5397464.627,59547,205021,BOISE BENCH,BOISE,ID,83716,SUBSTATION,IN SERVICE,ADA,16001,USA,43.5591074,-116.1582602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,17,230,115,Y,Y
-12950185.9,5389441.715,59548,205022,HUBBARD,KUNA,ID,83634,SUBSTATION,IN SERVICE,ADA,16001,USA,43.50685748,-116.3334993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,138,N,N
-13008657.91,5619298.202,59549,205023,HUNTER CREEK,NOT AVAILABLE,OR,97840,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.98587585,-116.8587623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,N,N
