X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12520153.78,5290379.521,59550,205024,FREMONT,POCATELLO,ID,83204,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.85797765,-112.470455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,161,46,N,N
-12542692.35,5288969.29,59551,205025,BANNOCK CREEK,NOT AVAILABLE,ID,83204,SUBSTATION,IN SERVICE,POWER,16077,USA,42.84869054,-112.6729224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12918524.28,6028119.494,59552,205026,UNKNOWN205026,MURRAY,ID,83849,SUBSTATION,IN SERVICE,SHOSHONE,16079,USA,47.52455749,-116.0490781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,69,69,Y,Y
-12977061.83,6152449.577,59553,205027,UNKNOWN205027,SANDPOINT,ID,83864,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.27333782,-116.5749298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,Y,Y
-12466508.76,5382415.319,59554,205028,WASHINGTON,IDAHO FALLS,ID,83404,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.46106028,-111.9885536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,161,161,Y,Y
-12954554.11,5411067.511,59555,205029,LOCUSST,MERIDIAN,ID,83646,SUBSTATION,IN SERVICE,ADA,16001,USA,43.64759392,-116.3727395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,230,138,N,N
-12449430.17,5383088.676,59556,205030,JOLLY HILL,NOT AVAILABLE,ID,83401,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.46545064,-111.835134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,161,115,Y,Y
-12868995.05,5338995.046,59557,205031,UNKNOWN205031,NOT AVAILABLE,ID,83647,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.17728215,-115.6041494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,230,Y,Y
-12928757.35,5392304.049,59558,205032,UNKNOWN205032,BOISE,ID,83716,SUBSTATION,IN SERVICE,ADA,16001,USA,43.52550388,-116.1410033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,138,Y,N
-12994783.89,5557388.354,59559,205033,HORSE FLAT,NOT AVAILABLE,ID,83610,SUBSTATION,IN SERVICE,WASHINGTON,16087,USA,44.59117503,-116.7341298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,138,N,N
-13014960.2,5837728.253,59560,205034,LOLO,NOT AVAILABLE,ID,83501,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.35689955,-116.9153767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,7,230,69,Y,Y
-13245298.55,5530782.539,59561,205035,WEST JOHN DAY,NOT AVAILABLE,OR,97845,SUBSTATION,IN SERVICE,GRANT,41023,USA,44.42072283,-118.9845413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/12/2017 0:00,IMAGERY/OTHER,9/12/2017 0:00,3,138,69,Y,Y
-12963508.83,5404545.868,59562,205036,FRANKLIN,MERIDIAN,ID,83642,SUBSTATION,IN SERVICE,ADA,16001,USA,43.60518698,-116.4531812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,138,N,N
-12961405.68,5409409.792,59563,205037,TEN MILE,MERIDIAN,ID,83646,SUBSTATION,IN SERVICE,ADA,16001,USA,43.63681745,-116.4342882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12984511.11,5422436.322,59564,205038,WILIS,MIDDLETON,ID,83644,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.72144798,-116.6418479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12989440.04,5415912.388,59565,205039,CALDWELL,CALDWELL,ID,83605,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.67907832,-116.6861252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,10,230,69,N,Y
-12946364.35,5404690.876,59566,205040,BETHEL COURT,BOISE,ID,83709,SUBSTATION,IN SERVICE,ADA,16001,USA,43.60613022,-116.2991697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,Y,Y
-12844434.48,5307609.402,59567,205041,UNKNOWN205041,NOT AVAILABLE,ID,83623,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.97133265,-115.3835181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,138,Y,Y
-12941514.37,5404225.341,59568,205042,UNKNOWN205042,BOISE,ID,83705,SUBSTATION,IN SERVICE,ADA,16001,USA,43.60310199,-116.2556015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12935869.72,5401587.767,59569,205043,BUTLER,BOISE,ID,83705,SUBSTATION,IN SERVICE,ADA,16001,USA,43.5859421,-116.2048948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12854220.68,5321209.59,59570,205044,UNKNOWN205044,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.06066073,-115.471429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,6,230,69,Y,Y
-12796010.28,5254647.124,59571,205045,UNKNOWN205045,NOT AVAILABLE,ID,83321,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.6222306,-114.9485161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,34.5,Y,Y
-12776824.5,5272492.13,59572,205046,UNKNOWN205046,NOT AVAILABLE,ID,83355,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.74007635,-114.7761673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,6,138,69,N,Y
-12676176.64,5265076.857,59573,205047,UNKNOWN205047,NOT AVAILABLE,ID,83347,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.69113414,-113.8720322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,Y,Y
-12622949.74,5203792.103,59574,205048,UNKNOWN205048,NOT AVAILABLE,ID,83342,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.28516598,-113.3938868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,Y,Y
-13019430.31,5470147.054,59575,205049,ORE-IDA,ONTARIO,OR,97914,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.0303948,-116.9555324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,N,N
-13022827.4,5503825.817,59576,205050,WEISER,WEISER,ID,83672,SUBSTATION,IN SERVICE,WASHINGTON,16087,USA,44.24751422,-116.9860489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/5/2017 0:00,IMAGERY/OTHER,12/5/2017 0:00,4,138,69,N,Y
-12422156.89,5264518.073,59577,205051,MONSANTO,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.68744449,-111.5901339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,46,46,Y,Y
-12434042.01,5258077.017,59578,205052,SODA POINT,NOT AVAILABLE,ID,83276,SUBSTATION,IN SERVICE,CARIBOU,16029,USA,42.64489845,-111.6968998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,115,N,Y
-12485792.07,5379045.217,59579,205053,CINDER BUTTE,IDAHO FALLS,ID,83402,SUBSTATION,IN SERVICE,BONNEVILLE,16019,USA,43.43908204,-112.1617785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,161,161,N,N
-12748442.46,5250228.031,59580,205054,UNKNOWN205054,NOT AVAILABLE,ID,83301,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.59301304,-114.5212071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,Y,Y
-13158433.32,5537289.63,59581,205055,UNITY,NOT AVAILABLE,OR,97884,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.46245705,-118.2042177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,69,Y,Y
-12952012.62,5418334.012,59582,205056,EAGLE,EAGLE,ID,83616,SUBSTATION,IN SERVICE,ADA,16001,USA,43.69480905,-116.349909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,69,N,N
-12726915.12,5414264.466,59583,205057,ELK HORN,SUN VALLEY,ID,83340,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.66837117,-114.3278237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,138,N,N
-12730331.19,5416850.44,59584,205058,KETCHUM,SUN VALLEY,ID,83353,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.68517234,-114.3585108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12957033.65,5343298.365,59585,205059,GAGA,NOT AVAILABLE,ID,83650,SUBSTATION,IN SERVICE,OWYHEE,16073,USA,43.20546615,-116.3950137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,138,138,N,N
-12975021.15,5397407.759,59586,205060,CHESTNUT,NAMPA,ID,83686,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.5587372,-116.5565981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,69,N,N
-12950408.15,5389454.415,59587,205061,MORA,KUNA,ID,83634,SUBSTATION,IN SERVICE,ADA,16001,USA,43.50694023,-116.3354958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,230,N,N
-12701951.06,5830550.927,59588,205062,CORVALLIS,CORVALLIS,MT,59828,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.31238309,-114.1035677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12711745.68,5933501.279,59589,205063,FRENCHTOWN,MISSOULA,MT,59808,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.94745301,-114.1915543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12705433.52,5851767.338,59590,205064,VICTOR,VICTOR,MT,59875,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.44387045,-114.1348512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12658034.97,5902101.727,59591,205065,CLINTON,CLINTON,MT,59825,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.75454828,-113.7090628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-12580931.66,5649512.207,59592,205066,BANNACK,NOT AVAILABLE,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.17752254,-113.0164319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,46,Y,Y
-12709441.4,5782880.78,59593,205067,DARBY,DARBY,MT,59829,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.01579524,-114.1708546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12499793.11,5730270.77,59594,205068,SILVER STAR,SILVER STAR,MT,59751,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.68661674,-112.287552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,46,46,Y,Y
-12404924.76,5809378.981,59595,205069,TOSTON,TOSTON,MT,59643,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,46.18085563,-111.4353351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,138,69,Y,Y
-12477449.3,5759379.863,59596,205070,WHITEHALL,WHITEHALL,MT,59759,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,45.86899181,-112.0868341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12550424.87,5658763.178,59597,205071,DILLON-SALMON,NOT AVAILABLE,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.23607267,-112.7423848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,7,115,69,Y,Y
-12538055.16,5657098.569,59598,205072,DILLON,DILLON,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.22554168,-112.6312658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12467008.66,5857599.08,59599,205073,LUMP GULCH,NOT AVAILABLE,MT,59634,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,46.47995682,-111.9930442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12706490.07,5811700.779,59600,205074,GRANTSDALE,NOT AVAILABLE,MT,59840,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.19529485,-114.1443423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com/home/index.html,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12316477.72,5996757.177,59601,205075,UNKNOWN205075,NOT AVAILABLE,MT,59447,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.33396577,-110.6408019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,100,69,Y,Y
-12698446.26,6116585.195,59602,205076,UNKNOWN205076,BIGFORK,MT,59911,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.05845509,-114.0720836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12478541.13,6041408.596,59603,205077,UNKNOWN205077,NOT AVAILABLE,MT,59436,SUBSTATION,IN SERVICE,TETON,30099,USA,47.60510845,-112.0966422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-11585713.83,6053123.167,59604,205078,EAST SIDNEY,NOT AVAILABLE,MT,59270,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.6760128,-104.0762381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,69,69,Y,Y
-12762623.27,6021926.457,59605,205079,CAMAS,NOT AVAILABLE,MT,59859,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.48697651,-114.6485955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,69,69,Y,Y
-12708277.28,6005150.171,59606,205080,NINEPIPE,SAINT IGNATIUS,MT,59824,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.38503842,-114.1603972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://geonames.usgs.gov/domestic/download_data.htm,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,69,69,Y,Y
-12676254.38,5920482.382,59607,205081,UNKNOWN205081,MISSOULA,MT,59823,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.86755483,-113.8727306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-11489720.35,5311549.334,59608,205082,WAYSIDE,NOT AVAILABLE,NE,69337,SUBSTATION,IN SERVICE,DAWES,31045,USA,42.99722408,-103.213914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,230,115,N,Y
-12401631.85,5667782.074,59609,205083,UNKNOWN205083,NOT AVAILABLE,MT,59716,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.29309597,-111.4057543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-11494895.94,5484018.102,59610,205084,LANGE,NOT AVAILABLE,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.11991503,-103.2604072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,230,230,Y,Y
-11888748.47,5821480.089,59611,205085,UNKNOWN205085,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.25607052,-106.7984446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,69,69,Y,Y
-12181067.46,5953596.363,59612,205086,UNKNOWN205086,LEWISTOWN,MT,59457,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.07054463,-109.4243908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,69,69,Y,Y
-12219323.24,5915695.032,59613,205087,UNKNOWN205087,NOT AVAILABLE,MT,59464,SUBSTATION,IN SERVICE,FERGUS,30027,USA,46.83814448,-109.7680483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12017841.12,5778570.516,59614,205088,UNKNOWN205088,POMPEYS PILLAR,MT,59064,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.98889938,-107.9581036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,275,275,Y,Y
-11998291.32,5680568.306,59615,205089,UNKNOWN205089,NOT AVAILABLE,MT,59075,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.37384064,-107.7824848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-11978854.17,5738226.832,59616,205090,UNKNOWN205090,HARDIN,MT,59034,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.73652251,-107.6078779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,69,Y,Y
-12439001.47,5676857.563,59617,205091,UNKNOWN205091,ENNIS,MT,59729,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.35041926,-111.7414514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12462606.84,5668683.22,59618,205092,UNKNOWN205092,VIRGINIA CITY,MT,59755,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.29879045,-111.953502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,N,N
-12480723.08,5676852.737,59619,205093,UNKNOWN205093,NOT AVAILABLE,MT,59749,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.3503888,-112.116243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12490642.35,5693560.463,59620,205094,UNKNOWN205094,SHERIDAN,MT,59749,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.4557678,-112.2053493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,69,69,Y,Y
-12502859.82,5707621.382,59621,205095,UNKNOWN205095,NOT AVAILABLE,MT,59754,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.54430054,-112.3151007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12480244.7,5750691.99,59622,205096,UNKNOWN205096,NOT AVAILABLE,MT,59759,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,45.81462276,-112.1119456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,69,46,Y,Y
-12448143.68,5728772.161,59623,205097,UNKNOWN205097,NOT AVAILABLE,MT,59735,SUBSTATION,IN SERVICE,MADISON,30057,USA,45.67721147,-111.8235773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12522078.01,5777497.81,59624,205098,UNKNOWN205098,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.9822037,-112.4877406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-11582783.72,6083038.516,59625,205099,RICHLAND,FAIRVIEW,MT,59221,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.85664377,-104.0499165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-11875539.91,6141813.454,59626,205100,UNKNOWN205100,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.20970501,-106.6797901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12545004.4,5772601.824,59627,205101,UNKNOWN205101,BUTTE,MT,59750,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.9516334,-112.693692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-12539324.3,5655931.472,59628,205102,UNKNOWN205102,DILLON,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.21815698,-112.6426667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,115,69,Y,Y
-12544216.48,5775889.35,59629,205103,UNKNOWN205103,BUTTE,MT,59750,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.97216242,-112.6866139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,115,115,Y,Y
-12457333.27,6254905.945,59630,205104,UNKNOWN205104,SUNBURST,MT,59482,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.88225411,-111.9061288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,Y,Y
-12464788.83,6272569.622,59631,205105,UNKNOWN205105,SWEETGRASS,MT,59482,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.98649166,-111.9731032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12579954.59,6199745.972,59632,205106,UNKNOWN205106,BROWNING,MT,59417,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.55534012,-113.0076548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,69,69,Y,Y
-12102197.18,5745976.173,59633,205107,UNKNOWN205107,BILLINGS,MT,59057,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.78508874,-108.715887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,138,115,Y,Y
-12525560.43,5769230.805,59634,205108,UNKNOWN205108,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,45.93057511,-112.5190237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,115,115,Y,Y
-12863031.81,6030361.078,59635,205109,UNKNOWN205109,NOT AVAILABLE,MT,59873,SUBSTATION,IN SERVICE,SANDERS,30089,USA,47.53815338,-115.5505808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,5,69,69,Y,Y
-12705901.35,6028876.48,59636,205110,UNKNOWN205110,RONAN,MT,59864,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.52914923,-114.1390538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,69,69,Y,Y
-13003472.14,5461064.882,59637,205111,NEW PLYMOUNTH,NEW PLYMOUTH,ID,83655,SUBSTATION,IN SERVICE,PAYETTE,16075,USA,43.9717074,-116.8121777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,2,69,69,N,N
-12353401.74,5264242.592,59638,205112,UNKNOWN205112,NOT AVAILABLE,WY,83110,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.68562542,-110.972496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12480584.13,5840716.882,59639,205113,UNKNOWN205113,NOT AVAILABLE,MT,59632,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,46.37542546,-112.1149948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-11729862.37,5443030.148,59640,205114,UNKNOWN205114,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.85499804,-105.3711465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-11721025.93,5420265.87,59641,205115,UNKNOWN205115,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.70735532,-105.2917674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11714833.98,5419399.432,59642,205116,UNKNOWN205116,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.70172864,-105.2361441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11721071.58,5419495.723,59643,205117,UNKNOWN205117,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.70235398,-105.2921774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-11713417.59,5421977.407,59644,205118,UNKNOWN205118,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.71846854,-105.2234205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-11630739.81,5276555.499,59645,205119,TAP205119,NOT AVAILABLE,WY,82225,TAP,IN SERVICE,NIOBRARA,56027,USA,42.76687899,-104.4807134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,Y,Y
-11627614.08,5276542.791,59646,205120,UNKNOWN205120,LUSK,WY,82225,SUBSTATION,IN SERVICE,NIOBRARA,56027,USA,42.76679518,-104.4526344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-11667429.36,4971728.36,59647,205121,TAP205121,NOT AVAILABLE,CO,80648,TAP,IN SERVICE,WELD,8123,USA,40.72408027,-104.8103012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11676705.12,4815526.056,59648,205122,UNKNOWN205122,DENVER,CO,80237,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.6521803,-104.8936268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,230,230,Y,Y
-11907092.01,4910001.054,59649,205123,UNKNOWN205123,NOT AVAILABLE,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.30251668,-106.9632275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,115,115,Y,Y
-11705366.72,4895698.676,59650,205124,TAP205124,LONGMONT,CO,80503,TAP,IN SERVICE,BOULDER,8013,USA,40.20446131,-105.1510983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11714124.55,4898126.921,59651,205125,DOWE FLATS,NOT AVAILABLE,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.22111908,-105.2297713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,115,115,N,N
-11714965.93,4895607.024,59652,205126,CEMENT PLANT,NOT AVAILABLE,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.2038325,-105.2373295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,115,115,N,N
-11710343.75,4905488.881,59653,205127,WAGON WHEEL,NOT AVAILABLE,CO,80513,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.27159711,-105.1958077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,115,115,N,N
-11711314.51,4921432.572,59654,205128,TAP205128,LOVELAND,CO,80537,TAP,IN SERVICE,LARIMER,8069,USA,40.38078759,-105.2045282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11711334.35,4921403.601,59655,205129,CARTER,LOVELAND,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.38058933,-105.2047065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,115,115,N,N
-11702975.35,4921605.61,59656,205130,LOVELAND WEST TAP,NOT AVAILABLE,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.38197167,-105.1296163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,115,115,N,N
-11748047.98,4916083.545,59657,205131,MARYS LAKE POWERPLANT,NOT AVAILABLE,CO,80517,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.34417443,-105.5345106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,115,115,N,N
-11753184.05,4913600.57,59658,205132,EAST PORTAL,NOT AVAILABLE,CO,80517,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.32717214,-105.5806487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,Y,Y
-11720493.72,4980060.421,59659,205133,TAP205133,NOT AVAILABLE,CO,80536,TAP,IN SERVICE,LARIMER,8069,USA,40.78078056,-105.2869865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,N,N
-11754803.26,4973512.579,59660,205134,TAP205134,NOT AVAILABLE,CO,80545,TAP,IN SERVICE,LARIMER,8069,USA,40.73622609,-105.5951943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,230,69,N,N
-11705527.99,4964755.734,59661,205135,TAP205135,NOT AVAILABLE,CO,80535,TAP,IN SERVICE,LARIMER,8069,USA,40.67659389,-105.152547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11697055.78,4971988.139,59662,205136,TAP205136,FORT COLLINS,CO,80524,TAP,IN SERVICE,LARIMER,8069,USA,40.72584882,-105.0764399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11693888.1,4976303.369,59663,205137,WELLINGTON,WELLINGTON,CO,80549,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.75521953,-105.0479841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,115,115,N,N
-11696908.45,4965757.705,59664,205138,TAP205138,FORT COLLINS,CO,80524,TAP,IN SERVICE,LARIMER,8069,USA,40.6834198,-105.0751164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11696943.77,4965752.149,59665,205139,WAVERLY,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.68338195,-105.0754337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,115,115,N,N
-11687638.82,4951757.414,59666,205140,BOXELDER,NOT AVAILABLE,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.58797975,-104.9918459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,115,115,N,N
-11681258.45,4949510.455,59667,205141,UNKNOWN205141,NOT AVAILABLE,CO,80524,SUBSTATION,IN SERVICE,WELD,8123,USA,40.57264952,-104.93453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,230,230,N,N
-11674361.37,4927206.493,59668,205142,TAP205142,NOT AVAILABLE,CO,80550,TAP,IN SERVICE,WELD,8123,USA,40.42028675,-104.8725725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11698189.5,4921534.845,59669,205143,DERBY HILL,LOVELAND,CO,80537,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.38148743,-105.0866242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,115,115,N,N
-11673604.27,4932601.172,59670,205144,TAP205144,NOT AVAILABLE,CO,80631,TAP,IN SERVICE,WELD,8123,USA,40.45717059,-104.8657714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11669022.02,4924231.659,59671,205145,BOOMERANG,GREELEY,CO,80634,SUBSTATION,IN SERVICE,WELD,8123,USA,40.39993892,-104.8246083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,115,115,N,N
-11637765.7,4920961.1,59672,205146,TAP205146,NOT AVAILABLE,CO,80644,TAP,IN SERVICE,WELD,8123,USA,40.37756124,-104.543828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11589499.37,4908406.301,59673,205147,UNKNOWN205147,NOT AVAILABLE,CO,80654,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.29159028,-104.1102442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,4,115,115,Y,Y
-11589679.95,4908197.28,59674,205148,UNKNOWN205148,NOT AVAILABLE,CO,80654,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.29015805,-104.1118664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,N,N
-11570947.94,4904043.25,59675,205149,TAP205149,NOT AVAILABLE,CO,80701,TAP,IN SERVICE,MORGAN,8087,USA,40.26168796,-103.9435939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11570945.16,4903982.925,59676,205150,UNKNOWN205150,NOT AVAILABLE,CO,80701,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.26127443,-103.9435689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,N,N
-11558160.76,4904432.785,59677,205151,UNKNOWN205151,LOG LANE VILLAGE,CO,80701,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.26435819,-103.8287247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11587696.07,4895653.805,59678,205152,UNKNOWN205152,NOT AVAILABLE,CO,80654,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.20415345,-104.0940449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-11587690.45,4895717.305,59679,205153,TAP205153,NOT AVAILABLE,CO,80654,TAP,IN SERVICE,MORGAN,8087,USA,40.20458912,-104.0939944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11623344.83,4880780.236,59680,205154,TAP205154,NOT AVAILABLE,CO,80643,TAP,IN SERVICE,WELD,8123,USA,40.10203095,-104.4142832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11587855.92,4883007.214,59681,205155,UNKNOWN205155,NOT AVAILABLE,CO,80654,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.11733125,-104.0954808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11615164.82,4824794.99,59682,205156,UNKNOWN205156,NOT AVAILABLE,CO,80136,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.71625841,-104.3408008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11661484.32,4807217.535,59683,205157,UNKNOWN205157,CENTENNIAL,CO,80016,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.59469119,-104.756896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11669704.82,4777318.516,59684,205158,TAP205158,CASTLE ROCK,CO,80104,TAP,IN SERVICE,DOUGLAS,8035,USA,39.3874161,-104.830742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11669184.82,4775249.892,59685,205159,TAP205159,CASTLE ROCK,CO,80104,TAP,IN SERVICE,DOUGLAS,8035,USA,39.37305251,-104.8260708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11670124.27,4765602.272,59686,205160,CRYSTAL VALLEY,NOT AVAILABLE,CO,80104,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.30602474,-104.83451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,115,115,Y,Y
-11637058.77,4750978.059,59687,205161,UNKNOWN205161,ELBERT,CO,80106,SUBSTATION,IN SERVICE,ELBERT,8039,USA,39.2042991,-104.5374776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-11651094.64,4723522.858,59688,205162,TAP205162,COLORADO SPRINGS,CO,80908,TAP,IN SERVICE,EL PASO,8041,USA,39.01292305,-104.663564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11601805.99,4723444.913,59689,205163,UNKNOWN205163,NOT AVAILABLE,CO,80808,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.012379,-104.2207964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11586521.64,4741102.578,59690,205164,UNKNOWN205164,SIMLA,CO,80835,SUBSTATION,IN SERVICE,ELBERT,8039,USA,39.13552206,-104.0834948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,69,Y,Y
-11651165.06,4661930.156,59691,205165,UNKNOWN205165,BUTTES,CO,81008,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.58170404,-104.6641965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11598859.59,4700791.073,59692,205166,TAP205166,NOT AVAILABLE,CO,80864,TAP,IN SERVICE,EL PASO,8041,USA,38.85407851,-104.1943285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11906161.04,4907412.136,59693,205167,TAP205167,OAK CREEK,CO,80467,TAP,IN SERVICE,ROUTT,8107,USA,40.2847779,-106.9548644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,Y,Y
-11907078,4910074.821,59694,205168,UNKNOWN205168,NOT AVAILABLE,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.30302204,-106.9631015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,4,115,115,Y,Y
-11907020.61,4910001.654,59695,205169,UNKNOWN205169,NOT AVAILABLE,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.30252079,-106.962586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-11916718.41,4917867.197,59696,205170,UNKNOWN205170,NOT AVAILABLE,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.35638542,-107.0497029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,69,Y,Y
-11916642.43,4917844.125,59697,205171,TAP205171,NOT AVAILABLE,CO,80467,TAP,IN SERVICE,ROUTT,8107,USA,40.35622749,-107.0490203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11916698.97,4917928.647,59698,205172,TAP205172,NOT AVAILABLE,CO,80467,TAP,IN SERVICE,ROUTT,8107,USA,40.35680608,-107.0495282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11916709.55,4917914.624,59699,205173,UNKNOWN205173,NOT AVAILABLE,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.35671008,-107.0496233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-11919508.32,4916790.407,59700,205174,UNKNOWN205174,NOT AVAILABLE,CO,80467,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.34901392,-107.0747651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,69,Y,Y
-11924061.68,4921200.253,59701,205175,TAP205175,NOT AVAILABLE,CO,81639,TAP,IN SERVICE,ROUTT,8107,USA,40.37919782,-107.1156685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11821886.34,4714341.509,59702,205176,TAP205176,NOT AVAILABLE,CO,81211,TAP,IN SERVICE,CHAFFEE,8015,USA,38.9488087,-106.1978119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-11443503.97,4739938.352,59703,205177,TAP205177,NOT AVAILABLE,CO,80861,TAP,IN SERVICE,KIT CARSON,8063,USA,39.12740946,-102.7987452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-11393620.69,4697054.292,59704,205178,UNKNOWN205178,CHEYENNE WELLS,CO,80810,SUBSTATION,IN SERVICE,CHEYENNE,8017,USA,38.8279327,-102.3506361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,N,N
-11960645.88,4710432.937,59705,205179,TAP205179,NOT AVAILABLE,CO,81434,TAP,IN SERVICE,GUNNISON,8051,USA,38.92149711,-107.44431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-11433338.74,4816658.371,59706,205180,UNKNOWN205180,NOT AVAILABLE,CO,80822,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.66001142,-102.7074293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-12478813.18,4951330.524,59707,205181,GRINDING,NOT AVAILABLE,UT,84006,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5850675,-112.0990861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,3,138,115,Y,Y
-12463127.72,4938988.176,59708,205182,BLUFFDALE,RIVERTON,UT,84065,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.50081287,-111.9581812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,46,46,N,N
-12469439.71,4965458.286,59709,205183,HUNTER,WEST VALLEY CITY,UT,84120,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.68138009,-112.0148827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,2,46,46,N,N
-12470242.16,4949570.552,59710,205184,TAP205184,WEST JORDAN,UT,84081,TAP,IN SERVICE,SALT LAKE,49035,USA,40.57305959,-112.0220913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,138,138,N,N
-11664353.76,4794912.209,59711,205185,SULPHUR,PARKER,CO,80134,SUBSTATION,IN SERVICE,DOUGLAS,8035,USA,39.50945928,-104.7826727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.openstreetmap.org/,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,6,230,115,Y,Y
-11667309.69,5018653.767,59712,205186,UNKNOWN205186,NOT AVAILABLE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.04278009,-104.8092262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,6,230,115,Y,Y
-12467969.32,4976190.427,59713,205188,UNKNOWN205188,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75445098,-112.0016741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,138,138,N,N
-12468009.4,4976151.626,59714,205189,TAP205189,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.75418694,-112.0020341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12468418.75,4980481.024,59715,205190,TAP205190,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.78364151,-112.0057113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,115,Y,Y
-12495993.53,4965401.535,59716,205191,TAP205191,NOT AVAILABLE,UT,84074,TAP,IN SERVICE,TOOELE,49045,USA,40.68099348,-112.2534198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,69,Y,Y
-12459830.84,4995231.453,59717,205192,TAP205192,WOODS CROSS,UT,84087,TAP,IN SERVICE,DAVIS,49011,USA,40.88389633,-111.9285648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,Y,Y
-12467220.13,4975997.687,59718,205193,UNKNOWN205193,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7531394,-111.9949439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,Y,Y
-12468132.88,4976340.738,59719,205194,TAP205194,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.75547382,-112.0031433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12467379.75,4975464.15,59720,205195,TAP205195,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.74950858,-111.9963778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12467365.2,4975792.65,59721,205196,UNKNOWN205196,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75174411,-111.9962471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,Y,Y
-12463126.89,4975357.884,59722,205197,TAP205197,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.74878539,-111.9581737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12463220.37,4975343.333,59723,205198,UNKNOWN205198,SALT LAKE CITY,UT,84104,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.74868637,-111.9590135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,Y,Y
-12463122.76,4973772.995,59724,205199,TAP205199,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.73799865,-111.9581366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12462050.87,4973732.025,59725,205200,TAP205200,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.73771978,-111.9485077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12463099.5,4973769.674,59726,205201,TAP205201,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.73797604,-111.9579277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12463091.75,4968786.717,59727,205202,TAP205202,WEST VALLEY CITY,UT,84119,TAP,IN SERVICE,SALT LAKE,49035,USA,40.70405063,-111.9578581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12463086.22,4967117.98,59728,205203,TAP205203,WEST VALLEY CITY,UT,84119,TAP,IN SERVICE,SALT LAKE,49035,USA,40.69268553,-111.9578083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12463129.4,4967133.482,59729,205204,TAP205204,WEST VALLEY CITY,UT,84119,TAP,IN SERVICE,SALT LAKE,49035,USA,40.69279112,-111.9581963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12474828.86,4968364.549,59730,205205,TAP205205,WEST VALLEY CITY,UT,84044,TAP,IN SERVICE,SALT LAKE,49035,USA,40.7011756,-112.0632943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12474823.69,4968361.492,59731,205206,TAP205206,WEST VALLEY CITY,UT,84044,TAP,IN SERVICE,SALT LAKE,49035,USA,40.70115478,-112.0632479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,Y,Y
-12478014.69,4978337.914,59732,205207,TAP205207,SALT LAKE CITY,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.76906273,-112.0919131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
